WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,18,1987-01-28,800,44,7,5,4,76,138,0.17,662,0,0,0,0,0,0,44,7,5,4,76,719,220,220,220,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19263
1986,19,1987-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20280
1986,20,1987-02-11,877,43,7,5,4,78,137,0.16,740,0,0,0,0,0,0,43,7,5,4,78,795,246,246,246,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.3,21381
1986,21,1987-02-18,920,43,7,5,4,78,137,0.15,783,0,0,0,0,0,0,43,7,5,4,78,838,261,261,261,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22500
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,858,0,0,0,0,0,0,45,7,6,6,90,918,214,214,214,214,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,146.1,24543
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,942,0,0,0,0,0,0,49,9,9,9,107,1009,235,235,235,235,990.0,970.0,0.58,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.4,26781
1986,24,1987-03-11,1365,49,9,9,9,107,183,0.13,1082,99,24,4,4,4,60,73,13,13,13,167,1183,270,270,270,270,990.0,970.0,0.82,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29718
1986,25,1987-03-18,1726,49,9,9,9,107,183,0.11,1100,443,51,9,15,21,345,100,18,24,30,452,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,27,1987-04-01,2060,54,13,14,19,117,217,0.11,1100,743,46,5,11,61,620,100,18,25,80,737,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,28,1987-04-08,2008,48,11,11,13,91,177,0.09,1100,730,51,6,13,55,604,100,18,25,68,696,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,29,1987-04-15,1885,45,11,10,10,72,148,0.08,1100,637,55,7,15,43,517,100,18,25,53,589,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,30,1987-04-22,1786,45,11,10,10,72,148,0.08,1100,538,55,7,15,36,425,100,18,25,46,497,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,31,1987-04-29,1690,46,10,10,10,102,179,0.11,1100,410,53,7,15,23,310,100,18,25,33,413,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1986,32,1987-05-06,1581,47,10,10,10,115,192,0.12,1100,289,53,8,14,15,199,100,18,24,25,314,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
1986,33,1987-05-13,1440,47,10,10,10,115,192,0.13,1100,148,35,6,7,7,90,82,16,17,17,205,1217,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29972
1986,34,1987-05-20,1268,47,10,10,10,115,192,0.15,1059,16,4,0,0,0,10,51,10,10,10,125,1132,264,264,264,264,990.0,970.0,0.74,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29358
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,949,0,0,0,0,0,0,46,10,9,9,107,1015,237,237,237,237,990.0,970.0,0.59,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.5,26961
1986,36,1987-06-03,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,243,243,243,220,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,37.7,141.1,23697
1986,37,1987-06-10,794,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,224,224,216,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.6,38.6,37.2,0.0,109.0,18314
1986,38,1987-06-17,628,45,10,9,9,88,161,0.26,467,0,0,0,0,0,0,45,10,9,9,88,531,233,233,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13682
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11148
1986,40,1987-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10169
1986,41,1987-07-08,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.5,9164
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.8,24.8,0.0,0.0,49.5,8318
1986,43,1987-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,194,140,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.6,23.9,0.0,0.0,47.2,7937
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,261,0,0,0,0,0,0,40,7,6,4,64,316,261,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7685
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,289,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6988
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5353
1986,47,1987-08-19,325,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4917
1986,50,1987-09-09,272,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4474
1986,51,1987-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4010
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3485
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,494
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4097
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4097
1987,3,1987-10-15,238,37,5,3,2,50,98,0.42,139,0,0,0,0,0,0,37,5,3,2,50,185,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3999
1987,4,1987-10-22,232,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3520
1987,5,1987-10-29,230,38,5,3,2,50,100,0.43,130,0,0,0,0,0,0,38,5,3,2,50,177,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3743
1987,6,1987-11-05,228,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3886
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3830
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5137
1987,9,1987-11-26,294,31,4,2,2,36,77,0.27,217,0,0,0,0,0,0,31,4,2,2,36,255,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6486
1987,11,1987-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,223,141,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,38.9,24.2,0.0,0.0,45.8,7699
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8331
1987,13,1987-12-24,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.1,24.1,0.0,0.0,48.1,8083
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9003
1987,15,1988-01-07,431,31,5,4,2,39,83,0.19,347,0,0,0,0,0,0,31,5,4,2,39,388,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10066
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,381,0,0,0,0,0,0,29,5,4,2,33,419,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11064
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,411,0,0,0,0,0,0,29,5,4,2,33,449,205,205,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11950
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,457,0,0,0,0,0,0,29,5,4,2,36,496,228,228,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13438
1987,19,1988-02-04,616,31,6,4,3,41,85,0.14,531,0,0,0,0,0,0,31,6,4,3,41,572,235,235,209,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,41.0,41.0,36.1,0.0,92.2,15495
1987,20,1988-02-11,877,31,6,4,3,41,85,0.1,792,0,0,0,0,0,0,31,6,4,3,41,833,264,264,264,0,990.0,970.0,0.42,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.3,22735
1987,21,1988-02-18,890,37,6,4,3,62,114,0.13,775,0,0,0,0,0,0,37,6,4,3,62,824,258,258,258,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.8,22308
1987,22,1988-02-25,1074,44,7,6,5,86,150,0.14,924,0,0,0,0,0,0,44,7,6,5,86,982,240,240,240,236,990.0,970.0,0.56,0.29,989.2,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.8,40.8,40.8,39.9,156.5,26294
1987,23,1988-03-03,1055,49,9,9,9,107,183,0.17,872,0,0,0,0,0,0,49,9,9,9,107,939,218,218,218,218,990.0,970.0,0.51,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.1,25044
1987,24,1988-03-10,1059,42,8,7,6,72,136,0.13,922,0,0,0,0,0,0,42,8,7,6,72,980,230,230,230,230,990.0,970.0,0.55,0.29,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.4,26268
1987,25,1988-03-17,1114,41,8,7,6,67,129,0.12,985,0,0,0,0,0,0,41,8,7,6,67,1041,246,246,246,246,990.0,970.0,0.62,0.34,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.8,27853
1987,26,1988-03-24,1184,41,8,7,6,67,129,0.11,1053,2,0,0,0,0,1,41,8,7,6,68,1110,263,263,263,263,990.0,970.0,0.71,0.42,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29345
1987,27,1988-03-31,1374,44,10,9,9,71,145,0.11,1100,129,34,6,8,8,71,79,16,17,17,142,1213,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29978
1987,28,1988-04-07,1894,45,11,10,10,72,148,0.08,1100,646,55,6,15,43,526,100,18,25,53,598,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,29,1988-04-14,2334,45,11,10,10,72,148,0.06,1100,1086,55,7,15,69,940,100,18,25,79,1012,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,30,1988-04-21,2414,54,13,14,19,117,217,0.09,1100,1097,46,5,11,61,974,100,18,25,80,1091,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,1100,883,45,5,11,55,766,100,18,25,72,918,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,32,1988-05-05,2088,55,13,13,17,178,276,0.13,1100,712,45,5,12,43,606,100,18,25,60,784,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,33,1988-05-12,1889,55,13,13,17,178,276,0.15,1100,513,45,5,12,31,420,100,18,25,48,598,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,34,1988-05-19,1722,55,13,13,17,178,276,0.16,1100,346,45,5,12,21,262,100,18,25,38,440,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1987,35,1988-05-26,1527,54,12,12,16,169,266,0.17,1100,160,32,4,7,9,105,86,17,20,26,275,1225,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29948
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,1082,31,8,1,1,1,18,61,13,13,14,138,1171,270,270,270,270,990.0,970.0,0.8,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29745
1987,37,1988-06-09,1136,53,12,12,13,120,210,0.18,926,0,0,0,0,0,0,53,12,12,13,120,1003,231,231,231,231,990.0,970.0,0.58,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,157.0,26370
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,238,238,238,214,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,41.0,41.0,41.0,36.7,128.3,21556
1987,39,1988-06-23,743,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,224,224,195,0,990.0,970.0,0.27,0.08,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,38.9,38.9,33.4,0.0,92.0,15460
1987,40,1988-06-30,598,50,10,9,9,109,189,0.32,409,0,0,0,0,0,0,50,10,9,9,109,479,204,204,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,70.9,11913
1987,41,1988-07-07,520,50,10,9,9,108,186,0.36,334,0,0,0,0,0,0,50,10,9,9,108,403,167,167,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9680
1987,42,1988-07-14,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,198,145,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.3,24.8,0.0,0.0,48.5,8152
1987,43,1988-07-21,431,50,10,9,9,108,186,0.43,245,0,0,0,0,0,0,50,10,9,9,108,314,245,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
1987,44,1988-07-28,397,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,290,224,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6630
1987,45,1988-08-04,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6277
1987,46,1988-08-11,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5477
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5170
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4520
1987,49,1988-09-01,291,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5035
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4698
1987,51,1988-09-15,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4424
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,1080
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4256
1988,2,1988-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
1988,3,1988-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3290
1988,4,1988-10-22,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3684
1988,5,1988-10-29,242,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,192,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4267
1988,6,1988-11-05,254,36,5,3,2,47,94,0.37,159,0,0,0,0,0,0,36,5,3,2,47,204,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5036
1988,8,1988-11-19,313,40,6,4,3,53,106,0.34,207,0,0,0,0,0,0,40,6,4,3,53,257,207,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6075
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6839
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,250,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7374
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,277,0,0,0,0,0,0,38,5,4,3,55,325,176,141,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.4,24.1,0.0,0.0,47.7,8006
1988,12,1988-12-17,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.5,8988
1988,13,1988-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10557
1988,14,1988-12-31,495,40,5,4,3,64,117,0.24,378,0,0,0,0,0,0,40,5,4,3,64,428,189,189,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10969
1988,15,1989-01-07,523,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11702
1988,16,1989-01-14,595,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13945
1988,17,1989-01-21,653,41,6,4,3,66,120,0.18,533,0,0,0,0,0,0,41,6,4,3,66,584,253,253,186,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,43.9,43.9,32.0,0.0,92.3,15504
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,628,0,0,0,0,0,0,41,6,4,3,71,680,209,209,209,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.2,18178
1988,19,1989-02-04,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,241,241,241,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20931
1988,20,1989-02-11,1132,43,7,5,4,78,137,0.12,969,26,8,1,0,0,15,51,8,5,4,93,1034,261,261,261,257,990.0,970.0,0.63,0.35,989.0,18.5,18.5,18.5,18.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,42.7,161.8,27176
1988,21,1989-02-18,1570,46,7,6,4,86,151,0.1,1100,319,38,7,10,9,253,84,14,16,14,340,1215,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29965
1988,22,1989-02-25,2324,53,9,9,8,114,195,0.08,1100,1029,46,8,15,42,915,100,18,25,51,1030,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,23,1989-03-04,2858,59,11,12,13,144,239,0.08,1100,1519,41,7,13,67,1391,100,18,25,80,1535,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,1100,1979,41,7,13,67,1851,100,18,25,80,1995,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,25,1989-03-18,3433,59,11,12,13,144,239,0.07,1100,2094,41,7,13,67,1966,100,18,25,80,2110,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,26,1989-03-25,3160,59,11,12,13,144,239,0.08,1100,1821,41,7,13,67,1693,100,18,25,80,1837,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,27,1989-04-01,3040,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,28,1989-04-08,3103,54,13,14,19,117,217,0.07,1100,1786,46,4,11,61,1663,100,18,25,80,1780,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,29,1989-04-15,3420,56,13,14,19,124,228,0.07,1100,2092,43,4,10,60,1973,100,18,25,80,2097,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,30,1989-04-22,3584,70,14,18,25,168,295,0.08,1100,2189,29,4,7,55,2093,100,18,25,80,2261,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,1100,2386,33,3,7,56,2284,100,18,25,80,2477,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,32,1989-05-06,3661,66,14,17,23,205,326,0.09,1100,2234,33,4,7,56,2132,100,18,25,80,2338,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,33,1989-05-13,3373,71,14,18,24,213,340,0.1,1100,1933,29,4,7,56,1837,100,18,25,80,2050,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,34,1989-05-20,3002,71,14,18,24,213,340,0.11,1100,1562,29,4,7,56,1466,100,18,25,80,1679,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,35,1989-05-27,2633,69,13,17,22,203,326,0.12,1100,1207,30,4,7,57,1107,100,18,25,79,1311,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,36,1989-06-03,2261,67,13,15,17,181,293,0.13,1100,868,32,5,10,50,770,100,18,25,67,951,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,37,1989-06-10,1953,67,13,15,17,181,293,0.15,1100,560,33,5,10,32,479,100,18,25,49,660,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1988,38,1989-06-17,1613,67,13,15,17,181,293,0.18,1100,220,31,4,8,12,163,98,17,23,29,344,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29897
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,1007,8,1,0,0,0,5,68,13,15,17,186,1105,251,251,251,251,990.0,970.0,0.71,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.4,28123
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,880,0,0,0,0,0,0,58,11,11,11,136,960,229,229,229,222,990.0,970.0,0.53,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.8,149.5,25109
1988,41,1989-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,224,224,224,0,990.0,970.0,0.36,0.13,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.3,19369
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,483,0,0,0,0,0,0,58,11,11,11,136,563,241,241,0,0,990.0,970.0,0.24,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.9,14087
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10557
1988,44,1989-07-29,520,55,9,9,8,119,202,0.39,318,0,0,0,0,0,0,55,9,9,8,119,392,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9175
1988,45,1989-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,179,143,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.0,24.5,0.0,0.0,48.4,8137
1988,46,1989-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7261
1988,47,1989-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,970.0,0.14,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6139
1988,48,1989-08-26,365,52,8,7,5,102,177,0.48,188,0,0,0,0,0,0,52,8,7,5,102,257,188,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5505
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6027
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4664
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4068
1988,53,1989-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,560
1989,1,1989-10-01,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4735
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4544
1989,3,1989-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1989,4,1989-10-22,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4364
1989,5,1989-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4399
1989,6,1989-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4097
1989,7,1989-11-12,240,36,5,3,2,47,93,0.39,147,0,0,0,0,0,0,36,5,3,2,47,191,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4238
1989,8,1989-11-19,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4120
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,150,0,0,0,0,0,0,34,5,3,2,43,192,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4334
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5296
1989,11,1989-12-10,255,26,4,3,2,25,61,0.24,194,0,0,0,0,0,0,26,4,3,2,25,227,194,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1989,12,1989-12-17,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6855
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,289,0,0,0,0,0,0,26,4,3,2,24,322,163,147,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.1,25.1,0.0,0.0,49.6,8330
1989,14,1989-12-31,435,28,4,3,2,31,71,0.16,364,0,0,0,0,0,0,28,4,3,2,31,401,182,182,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.1,10593
1989,15,1990-01-07,442,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10735
1989,16,1990-01-14,496,29,5,4,2,33,73,0.15,423,0,0,0,0,0,0,29,5,4,2,33,461,211,211,0,0,990.0,970.0,0.2,0.05,989.8,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12376
1989,17,1990-01-21,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,224,224,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13231
1989,18,1990-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,607,212,212,192,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.6,36.6,33.0,0.0,96.8,16260
1989,19,1990-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.1,17313
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.0,35.0,35.0,0.0,105.1,17654
1989,21,1990-02-18,689,36,6,5,4,54,105,0.15,584,0,0,0,0,0,0,36,6,5,4,54,631,194,194,194,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.4,33.4,33.4,0.0,100.1,16811
1989,22,1990-02-25,711,36,6,5,4,53,105,0.15,605,0,0,0,0,0,0,36,6,5,4,53,653,201,201,201,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17540
1989,23,1990-03-04,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,225,225,225,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19726
1989,24,1990-03-11,853,36,8,6,4,53,107,0.13,746,0,0,0,0,0,0,36,8,6,4,53,796,248,248,248,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.2,21537
1989,25,1990-03-18,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,259,259,259,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22348
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,825,0,0,0,0,0,0,36,8,6,4,53,875,235,235,235,208,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,19.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,35.1,139.6,23447
1989,27,1990-04-01,924,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22903
1989,28,1990-04-08,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.7,22288
1989,29,1990-04-15,879,40,10,8,5,62,125,0.14,754,0,0,0,0,0,0,40,10,8,5,62,812,251,251,251,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.5,21758
1989,30,1990-04-22,883,40,10,8,5,62,125,0.14,758,0,0,0,0,0,0,40,10,8,5,62,816,252,252,252,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.1,21858
1989,31,1990-04-29,908,41,9,8,5,76,140,0.15,767,0,0,0,0,0,0,41,9,8,5,76,826,255,255,255,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22089
1989,32,1990-05-06,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,267,267,267,0,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.7,22969
1989,33,1990-05-13,992,42,9,8,6,82,147,0.15,845,0,0,0,0,0,0,42,9,8,6,82,904,221,221,221,212,990.0,970.0,0.48,0.23,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.94,37.5,37.5,37.5,36.0,143.3,24070
1989,34,1990-05-20,1024,42,9,8,6,82,147,0.14,877,0,0,0,0,0,0,42,9,8,6,82,936,219,219,219,219,990.0,970.0,0.51,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.9,25180
1989,35,1990-05-27,1007,42,9,8,6,83,151,0.15,856,0,0,0,0,0,0,42,9,8,6,83,917,223,223,223,216,990.0,970.0,0.49,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.1,38.1,38.1,36.8,145.8,24494
1989,36,1990-06-03,936,45,10,9,9,88,161,0.17,775,0,0,0,0,0,0,45,10,9,9,88,839,258,258,258,0,990.0,970.0,0.42,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22270
1989,37,1990-06-10,812,45,10,9,9,88,161,0.2,651,0,0,0,0,0,0,45,10,9,9,88,715,217,217,217,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.1,18840
1989,38,1990-06-17,638,45,10,9,9,88,161,0.25,477,0,0,0,0,0,0,45,10,9,9,88,541,225,225,184,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.2,39.2,31.6,0.0,83.0,13939
1989,39,1990-06-24,531,45,10,9,9,88,161,0.3,370,0,0,0,0,0,0,45,10,9,9,88,434,185,185,0,0,990.0,970.0,0.19,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10724
1989,40,1990-07-01,470,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9669
1989,41,1990-07-08,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.3,8451
1989,42,1990-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7536
1989,43,1990-07-22,358,42,9,8,6,70,135,0.38,223,0,0,0,0,0,0,42,9,8,6,70,282,223,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6618
1989,44,1990-07-29,342,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,273,219,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6470
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6280
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5741
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5109
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4671
1989,49,1990-09-02,253,34,6,4,3,44,91,0.36,162,0,0,0,0,0,0,34,6,4,3,44,206,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4718
1989,50,1990-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3940
1989,51,1990-09-16,219,34,6,4,3,44,91,0.41,128,0,0,0,0,0,0,34,6,4,3,44,172,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3691
1989,52,1990-09-23,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3885
1989,53,1990-09-30,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,573
1990,1,1990-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3486
1990,2,1990-10-08,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3425
1990,3,1990-10-15,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,3258
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,3024
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2952
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,159,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3308
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4134
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4357
1990,9,1990-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4918
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5608
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6643
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7611
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,187,155,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.6,0.0,0.0,0.93,0.92,0.0,0.0,32.5,26.7,0.0,0.0,51.6,8668
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,335,0,0,0,0,0,0,33,5,3,2,43,378,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.7,9695
1990,15,1991-01-07,451,31,5,4,2,39,83,0.18,368,0,0,0,0,0,0,31,5,4,2,39,409,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10677
1990,16,1991-01-14,506,29,5,4,2,33,73,0.14,433,0,0,0,0,0,0,29,5,4,2,33,471,216,216,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.3,12647
1990,17,1991-01-21,580,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14313
1990,18,1991-01-28,657,34,5,4,3,48,97,0.15,560,0,0,0,0,0,0,34,5,4,3,48,605,212,212,190,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.5,36.5,32.7,0.0,96.4,16192
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,109.0,18318
1990,20,1991-02-11,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,241,241,241,0,990.0,970.0,0.38,0.16,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.2,20859
1990,21,1991-02-18,1085,43,7,5,4,78,137,0.13,948,0,0,0,0,0,0,43,7,5,4,78,1003,237,237,237,237,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26850
1990,22,1991-02-25,1516,49,8,8,7,106,180,0.12,1100,236,33,5,7,11,177,83,14,15,18,284,1213,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29971
1990,23,1991-03-04,2055,59,11,12,13,144,239,0.12,1100,716,41,7,13,38,616,100,18,25,51,760,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,24,1991-03-11,2240,49,9,9,9,107,183,0.08,1100,957,51,9,16,47,833,100,18,25,56,940,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,25,1991-03-18,2267,49,9,9,9,107,183,0.08,1100,984,51,9,16,48,860,100,18,25,57,967,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,26,1991-03-25,2166,49,9,9,9,107,183,0.08,1100,883,51,9,16,43,763,100,18,25,52,870,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,27,1991-04-01,2027,54,13,14,19,117,217,0.11,1100,710,46,5,11,59,588,100,18,25,78,705,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,28,1991-04-08,1912,48,11,11,13,91,177,0.09,1100,634,51,6,13,48,516,100,18,25,62,607,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,29,1991-04-15,1879,45,11,10,10,72,148,0.08,1100,631,55,7,15,42,511,100,18,25,52,583,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,30,1991-04-22,1778,45,11,10,10,72,148,0.08,1100,530,55,7,15,35,417,100,18,25,45,489,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,31,1991-04-29,1698,46,10,10,10,102,179,0.11,1100,419,53,7,15,24,318,100,18,25,34,421,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,32,1991-05-06,1627,47,10,10,10,115,192,0.12,1100,335,53,8,15,17,241,100,18,25,27,356,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1990,33,1991-05-13,1546,47,10,10,10,115,192,0.12,1100,254,52,7,13,13,166,99,18,23,23,281,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29890
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,1080,76,18,3,3,3,45,65,13,13,13,160,1173,270,270,270,270,990.0,970.0,0.8,0.45,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29684
1990,35,1991-05-27,1123,46,10,9,9,107,183,0.16,940,0,0,0,0,0,0,46,10,9,9,107,1006,235,235,235,235,990.0,970.0,0.58,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26730
1990,36,1991-06-03,934,45,10,9,9,88,161,0.17,773,0,0,0,0,0,0,45,10,9,9,88,837,237,237,237,217,990.0,970.0,0.43,0.18,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.2,132.7,22301
1990,37,1991-06-10,696,45,10,9,9,88,161,0.23,535,0,0,0,0,0,0,45,10,9,9,88,599,225,225,197,0,990.0,970.0,0.26,0.09,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,38.9,38.9,33.8,0.0,92.3,15513
1990,38,1991-06-17,540,45,10,9,9,88,161,0.3,379,0,0,0,0,0,0,45,10,9,9,88,443,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11017
1990,39,1991-06-24,463,45,10,9,9,88,161,0.35,302,0,0,0,0,0,0,45,10,9,9,88,366,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,51.9,8723
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,180,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.0,24.6,0.0,0.0,48.6,8166
1990,41,1991-07-08,384,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,319,245,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.8,23.5,0.0,0.0,46.1,7752
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7322
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,970.0,0.13,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6773
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,218,0,0,0,0,0,0,35,7,5,3,47,266,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6461
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,251,205,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5982
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4846
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4491
1990,48,1991-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4261
1990,49,1991-09-02,242,34,6,4,3,44,91,0.38,151,0,0,0,0,0,0,34,6,4,3,44,195,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4378
1990,50,1991-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3940
1990,51,1991-09-16,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3479
1990,52,1991-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3180
1990,53,1991-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,444
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3573
1991,2,1991-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3522
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3436
1991,4,1991-10-22,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3902
1991,5,1991-10-29,227,33,4,3,2,41,84,0.37,143,0,0,0,0,0,0,33,4,3,2,41,184,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4130
1991,6,1991-11-05,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4155
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5309
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6055
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6411
