WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991,11,1991-12-10,472,38,5,4,3,54,104,0.23,368,0,0,0,0,0,0,38,5,4,3,54,415,201,194,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.1,33.8,0.0,0.0,64.1,10771
1991,12,1991-12-17,512,39,5,4,3,57,110,0.22,402,0,0,0,0,0,0,39,5,4,3,57,452,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11737
1991,13,1991-12-24,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10039
1991,14,1991-12-31,473,41,6,4,3,65,119,0.25,353,0,0,0,0,0,0,41,6,4,3,65,405,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10263
1991,15,1992-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11603
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,230,230,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13520
1991,17,1992-01-21,573,34,5,4,3,45,91,0.16,482,0,0,0,0,0,0,34,5,4,3,45,525,241,241,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14146
1991,18,1992-01-28,600,34,5,4,3,48,97,0.16,503,0,0,0,0,0,0,34,5,4,3,48,548,251,251,0,0,990.0,970.0,0.23,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14721
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,259,259,0,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15144
1991,20,1992-02-11,650,36,6,5,4,54,105,0.16,545,0,0,0,0,0,0,36,6,5,4,54,592,259,259,186,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,44.8,44.8,32.0,0.0,94.2,15833
1991,21,1992-02-18,682,33,6,4,3,46,93,0.14,589,0,0,0,0,0,0,33,6,4,3,46,632,196,196,196,0,990.0,970.0,0.28,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.6,33.6,33.6,0.0,100.8,16935
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,970.0,0.3,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.7,17920
1991,23,1992-03-03,775,36,8,6,4,53,107,0.14,668,0,0,0,0,0,0,36,8,6,4,53,718,222,222,222,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.6,19413
1991,24,1992-03-10,867,36,8,6,4,53,107,0.12,760,0,0,0,0,0,0,36,8,6,4,53,810,253,253,253,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21913
1991,25,1992-03-17,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,259,259,259,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22347
1991,26,1992-03-24,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,255,255,255,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.1,22031
1991,27,1992-03-31,865,39,9,7,4,60,122,0.14,743,0,0,0,0,0,0,39,9,7,4,60,800,247,247,247,0,990.0,970.0,0.39,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21457
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.5,20921
1991,29,1992-04-14,831,40,10,8,5,62,125,0.15,706,0,0,0,0,0,0,40,10,8,5,62,764,235,235,235,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20488
1991,30,1992-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,232,232,232,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20273
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,681,0,0,0,0,0,0,41,9,8,5,73,739,227,227,227,0,990.0,970.0,0.35,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19815
1991,32,1992-05-05,817,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.3,19530
1991,33,1992-05-12,792,42,9,8,6,82,147,0.19,645,0,0,0,0,0,0,42,9,8,6,82,704,215,215,215,0,990.0,970.0,0.33,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.5,18734
1991,34,1992-05-19,732,42,9,8,6,82,147,0.2,585,0,0,0,0,0,0,42,9,8,6,82,644,208,208,197,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,33.7,0.0,100.2,16830
1991,35,1992-05-26,620,41,9,7,5,78,143,0.23,477,0,0,0,0,0,0,41,9,7,5,78,535,238,238,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13977
1991,36,1992-06-02,518,39,9,7,5,59,119,0.23,399,0,0,0,0,0,0,39,9,7,5,59,454,199,199,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11640
1991,37,1992-06-09,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9780
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8698
1991,39,1992-06-23,383,39,9,7,5,59,119,0.31,264,0,0,0,0,0,0,39,9,7,5,59,319,225,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.2,23.6,0.0,0.0,46.0,7725
1991,40,1992-06-30,355,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,297,246,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7256
1991,41,1992-07-07,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6785
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6262
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5708
1991,44,1992-07-28,279,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1991,45,1992-08-04,271,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5187
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4827
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4391
1991,48,1992-08-25,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3998
1991,49,1992-09-01,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4142
1991,50,1992-09-08,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3787
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3552
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3123
1991,53,1992-09-29,173,30,6,4,2,30,72,0.42,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.8,0.0,0.0,0.0,16.8,804
1992,1,1992-10-01,170,24,4,2,2,20,52,0.3,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3384
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,3274
1992,3,1992-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3234
1992,4,1992-10-22,176,24,4,2,2,20,52,0.29,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3585
1992,5,1992-10-29,186,26,4,2,2,25,60,0.32,125,0,0,0,0,0,0,26,4,2,2,25,158,125,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3606
1992,6,1992-11-05,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3905
1992,7,1992-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3866
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3808
1992,9,1992-11-26,228,29,4,2,2,31,69,0.31,159,0,0,0,0,0,0,29,4,2,2,31,195,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4770
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,213,0,0,0,0,0,0,26,4,3,2,25,247,213,0,0,0,990.0,970.0,0.12,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6303
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6966
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,195,147,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,33.9,25.3,0.0,0.0,48.3,8120
1992,14,1992-12-31,387,28,4,3,2,31,71,0.18,316,0,0,0,0,0,0,28,4,3,2,31,353,158,158,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.5,9156
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,970.0,0.15,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.5,8658
1992,16,1993-01-14,394,29,5,4,2,33,73,0.19,321,0,0,0,0,0,0,29,5,4,2,33,359,160,160,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.3,9283
1992,17,1993-01-21,441,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10679
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12015
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,228,228,183,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,39.8,39.8,31.6,0.0,84.1,14123
1992,20,1993-02-11,763,31,6,4,3,41,85,0.11,678,0,0,0,0,0,0,31,6,4,3,41,719,226,226,226,0,990.0,970.0,0.34,0.14,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19565
1992,21,1993-02-18,872,37,6,4,3,62,114,0.13,758,0,0,0,0,0,0,37,6,4,3,62,807,252,252,252,0,990.0,970.0,0.39,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.1,21851
1992,22,1993-02-25,904,42,7,5,4,73,133,0.15,770,0,0,0,0,0,0,42,7,5,4,73,826,256,256,256,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22165
1992,23,1993-03-04,946,41,8,7,6,67,129,0.14,817,0,0,0,0,0,0,41,8,7,6,67,873,252,252,252,209,990.0,970.0,0.45,0.2,989.3,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,42.9,42.9,42.9,35.2,138.7,23293
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,931,0,0,0,0,0,0,41,8,7,6,67,987,232,232,232,232,990.0,970.0,0.56,0.3,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,157.9,26531
1992,25,1993-03-18,1223,41,8,7,6,67,129,0.11,1063,31,10,1,1,1,16,51,9,8,7,83,1132,265,265,265,265,990.0,970.0,0.74,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.3,29447
1992,26,1993-03-25,1623,41,8,7,6,67,129,0.08,1100,394,58,10,16,18,291,99,18,23,24,358,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29891
1992,27,1993-04-01,2115,45,11,10,10,72,148,0.07,1100,867,55,6,15,58,731,100,18,25,68,803,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,28,1993-04-08,2572,50,12,12,15,97,187,0.07,1100,1285,49,5,12,64,1151,100,18,25,80,1249,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,29,1993-04-15,3142,54,13,14,19,117,217,0.07,1100,1825,45,4,10,61,1702,100,18,25,80,1819,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,30,1993-04-22,3546,54,13,14,19,117,217,0.06,1100,2229,46,5,11,61,2106,100,18,25,80,2223,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,31,1993-04-29,3307,61,13,16,21,177,291,0.09,1100,1916,38,4,8,58,1806,100,18,25,80,1984,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,1100,1389,35,4,8,57,1285,100,18,25,80,1487,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,33,1993-05-13,2420,65,14,17,23,202,321,0.13,1100,999,35,4,8,57,895,100,18,25,80,1097,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,34,1993-05-20,2096,65,14,17,23,202,321,0.15,1100,675,35,4,8,48,580,100,18,25,71,782,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,35,1993-05-27,1781,61,13,15,20,178,289,0.16,1100,392,38,4,9,27,312,100,18,25,47,491,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1992,36,1993-06-03,1496,53,12,12,13,120,210,0.14,1100,186,38,5,9,11,120,91,17,21,24,240,1231,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29925
1992,37,1993-06-10,1220,53,12,12,13,120,210,0.17,1003,6,1,0,0,0,3,54,12,12,13,123,1083,250,250,250,250,990.0,970.0,0.68,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.6,28153
1992,38,1993-06-17,1020,53,12,12,13,120,210,0.21,810,0,0,0,0,0,0,53,12,12,13,120,887,238,238,238,220,990.0,970.0,0.47,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.8,40.8,40.8,37.6,138.5,23269
1992,39,1993-06-24,777,53,12,12,13,120,210,0.27,567,0,0,0,0,0,0,53,12,12,13,120,644,224,224,206,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,38.9,38.9,35.6,0.0,98.1,16480
1992,40,1993-07-01,580,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11478
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,167,149,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,25.6,0.0,0.0,50.6,8507
1992,42,1993-07-15,428,48,9,8,8,102,178,0.42,249,0,0,0,0,0,0,48,9,8,8,102,317,249,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7351
1992,43,1993-07-22,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7309
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6691
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6200
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5415
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4860
1992,48,1993-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4270
1992,49,1993-09-02,236,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4184
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3866
1992,51,1993-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3517
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3241
1992,53,1993-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,444
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3491
1993,2,1993-10-08,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3311
1993,3,1993-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3292
1993,4,1993-10-22,176,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2885
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,122,0,0,0,0,0,0,29,4,2,2,31,158,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3499
1993,6,1993-11-05,185,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3385
1993,7,1993-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3940
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,207,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4814
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5435
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6359
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7316
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,178,142,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.8,24.4,0.0,0.0,48.2,8097
1993,14,1993-12-31,393,28,4,3,2,31,71,0.18,322,0,0,0,0,0,0,28,4,3,2,31,359,161,161,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9317
1993,15,1994-01-07,448,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,408,183,183,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10689
1993,16,1994-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,223,223,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13131
1993,17,1994-01-21,588,34,5,4,3,45,91,0.15,497,0,0,0,0,0,0,34,5,4,3,45,540,248,248,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14556
1993,18,1994-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,627,207,207,196,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.6,35.6,33.6,0.0,99.9,16785
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,108.7,18263
1993,20,1994-02-11,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,226,226,226,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19770
1993,21,1994-02-18,916,43,7,5,4,78,137,0.15,779,0,0,0,0,0,0,43,7,5,4,78,834,249,249,249,206,990.0,970.0,0.42,0.18,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,42.7,42.7,42.7,34.8,133.0,22351
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,905,0,0,0,0,0,0,45,7,6,6,90,965,226,226,226,226,990.0,970.0,0.54,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25865
1993,23,1994-03-04,1224,49,9,9,9,107,183,0.15,1032,8,2,0,0,0,5,51,9,9,9,112,1102,258,258,258,258,990.0,970.0,0.7,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.4,28786
1993,24,1994-03-11,1471,49,9,9,9,107,183,0.12,1100,188,43,7,9,9,118,92,16,18,18,225,1227,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29938
1993,25,1994-03-18,1692,49,9,9,9,107,183,0.11,1100,409,50,9,15,20,313,100,18,24,29,420,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1993,26,1994-03-25,1819,49,9,9,9,107,183,0.1,1100,536,51,9,16,26,433,100,18,25,35,540,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1993,27,1994-04-01,1802,45,11,10,10,72,148,0.08,1100,554,55,7,15,37,440,100,18,25,47,512,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1993,28,1994-04-08,1678,45,11,10,10,72,148,0.09,1100,430,55,7,15,29,324,100,18,25,39,396,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1993,29,1994-04-15,1492,45,11,10,10,72,148,0.1,1100,244,54,6,14,16,151,99,18,24,26,223,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29886
1993,30,1994-04-22,1289,45,11,10,10,72,148,0.12,1087,53,16,3,3,3,26,61,14,13,13,98,1176,271,271,271,271,990.0,970.0,0.81,0.46,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29859
1993,31,1994-04-29,1113,42,9,8,7,79,147,0.13,966,0,0,0,0,0,0,42,9,8,7,79,1027,241,241,241,241,990.0,970.0,0.6,0.33,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27366
1993,32,1994-05-06,923,42,9,8,6,82,147,0.16,776,0,0,0,0,0,0,42,9,8,6,82,835,238,238,238,215,990.0,970.0,0.42,0.18,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,40.8,40.8,40.8,36.4,132.7,22299
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,220,220,200,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,38.1,38.1,34.5,0.0,95.9,16119
1993,34,1994-05-20,542,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11520
1993,35,1994-05-27,455,41,9,7,5,75,139,0.3,316,0,0,0,0,0,0,41,9,7,5,75,374,158,158,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9131
1993,36,1994-06-03,404,39,9,7,5,59,119,0.29,285,0,0,0,0,0,0,39,9,7,5,59,340,180,146,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.2,25.0,0.0,0.0,49.1,8242
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7233
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6308
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5695
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5445
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5198
1993,42,1994-07-15,271,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4736
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4596
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,203,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4516
1993,45,1994-08-05,241,34,7,5,3,44,93,0.39,148,0,0,0,0,0,0,34,7,5,3,44,194,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4280
1993,46,1994-08-12,229,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3910
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3548
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,3256
1993,49,1994-09-02,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3656
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3208
1993,51,1994-09-16,178,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,2977
1993,52,1994-09-23,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.3,0.0,0.0,0.0,14.3,2396
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.4,0.0,0.0,0.0,14.4,345
1994,1,1994-10-01,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2939
1994,2,1994-10-08,155,24,4,2,2,20,52,0.34,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.1,0.0,0.0,0.0,17.1,2879
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,970.0,0.08,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.1,0.0,0.0,0.0,16.1,2700
1994,4,1994-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2897
1994,5,1994-10-29,156,23,4,2,2,19,50,0.33,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2943
1994,6,1994-11-05,155,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2957
1994,7,1994-11-12,162,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3189
1994,8,1994-11-19,183,23,4,2,2,19,50,0.27,133,0,0,0,0,0,0,23,4,2,2,19,162,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3842
1994,9,1994-11-26,189,23,4,2,2,20,52,0.28,137,0,0,0,0,0,0,23,4,2,2,20,167,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3941
1994,10,1994-12-03,191,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3817
1994,11,1994-12-10,220,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
1994,12,1994-12-17,260,26,4,3,2,24,59,0.23,201,0,0,0,0,0,0,26,4,3,2,24,234,201,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
1994,13,1994-12-24,266,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6023
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6704
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7217
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,251,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7414
1994,17,1995-01-21,342,29,5,4,2,33,73,0.21,269,0,0,0,0,0,0,29,5,4,2,33,307,230,138,0,0,990.0,970.0,0.14,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,40.1,23.6,0.0,0.0,46.8,7866
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,305,0,0,0,0,0,0,29,5,4,2,36,345,152,152,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.5,8825
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.1,9591
1994,20,1995-02-11,455,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.9,10732
1994,21,1995-02-18,488,31,6,4,3,41,85,0.17,403,0,0,0,0,0,0,31,6,4,3,41,444,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11690
1994,22,1995-02-25,540,33,6,4,3,46,94,0.17,445,0,0,0,0,0,0,33,6,4,3,46,490,222,222,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13118
1994,23,1995-03-04,587,36,8,6,4,53,107,0.18,480,0,0,0,0,0,0,36,8,6,4,53,530,240,240,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14066
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,224,224,193,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.7,38.7,33.2,0.0,96.3,16179
1994,25,1995-03-18,781,36,8,6,4,53,107,0.14,674,0,0,0,0,0,0,36,8,6,4,53,724,224,224,224,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19565
1994,26,1995-03-25,959,36,8,6,4,53,107,0.11,852,0,0,0,0,0,0,36,8,6,4,53,902,241,241,241,226,990.0,970.0,0.48,0.24,989.3,18.9,18.9,18.9,18.8,0.94,0.94,0.94,0.94,41.1,41.1,41.1,38.5,145.1,24384
1994,27,1995-04-01,1162,40,10,8,5,62,125,0.11,1037,0,0,0,0,0,0,40,10,8,5,62,1095,259,259,259,259,990.0,970.0,0.69,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.8,29030
1994,28,1995-04-08,1221,40,10,8,5,62,125,0.1,1096,0,0,0,0,0,0,40,10,8,5,62,1154,274,274,274,274,990.0,970.0,0.78,0.47,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30160
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,1073,0,0,0,0,0,0,40,10,8,5,62,1131,268,268,268,268,990.0,970.0,0.74,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29837
1994,30,1995-04-22,1135,40,10,8,5,62,125,0.11,1010,0,0,0,0,0,0,40,10,8,5,62,1068,252,252,252,252,990.0,970.0,0.65,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.2,28432
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,928,0,0,0,0,0,0,41,9,8,5,76,986,232,232,232,232,990.0,970.0,0.56,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.4,26443
1994,32,1995-05-06,949,42,9,8,6,82,147,0.16,802,0,0,0,0,0,0,42,9,8,6,82,861,247,247,247,213,990.0,970.0,0.44,0.2,989.4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,36.3,136.8,22980
1994,33,1995-05-13,776,42,9,8,6,82,147,0.19,629,0,0,0,0,0,0,42,9,8,6,82,688,222,222,215,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,37.1,0.0,108.4,18202
1994,34,1995-05-20,550,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,201,201,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11741
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,351,166,148,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.6,25.3,0.0,0.0,50.3,8449
1994,36,1995-06-03,366,39,9,7,5,59,119,0.33,247,0,0,0,0,0,0,39,9,7,5,59,302,247,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7289
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6290
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5410
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4658
1994,40,1995-07-01,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4585
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4124
1994,42,1995-07-15,238,37,8,6,4,53,108,0.45,130,0,0,0,0,0,0,37,8,6,4,53,181,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3761
1994,43,1995-07-22,229,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3485
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,120,0,0,0,0,0,0,35,7,5,3,47,168,120,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3452
1994,45,1995-08-05,208,34,7,5,3,44,93,0.45,115,0,0,0,0,0,0,34,7,5,3,44,161,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3288
1994,46,1995-08-12,200,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,3017
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.4,0.0,0.0,0.0,16.4,2763
1994,48,1995-08-26,178,33,6,4,2,42,90,0.51,88,0,0,0,0,0,0,33,6,4,2,42,133,88,0,0,0,990.0,970.0,0.09,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.4,0.0,0.0,0.0,14.4,2414
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,970.0,0.09,0.0,989.9,19.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.5,0.0,0.0,0.0,15.5,2604
1994,50,1995-09-09,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.1,0.0,0.0,0.0,14.1,2369
1994,51,1995-09-16,145,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.85,0.0,0.0,0.0,11.6,0.0,0.0,0.0,11.6,1953
1994,52,1995-09-23,137,30,6,4,2,30,72,0.53,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,10.0,0.0,0.0,0.0,10.0,1679
1994,53,1995-09-30,133,30,6,4,2,30,72,0.54,61,0,0,0,0,0,0,30,6,4,2,30,101,61,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.8,0.0,0.0,0.0,9.2,0.0,0.0,0.0,9.2,220
1995,1,1995-10-01,126,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,11.9,0.0,0.0,0.0,11.9,2007
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.83,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.6,1786
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,9.8,0.0,0.0,0.0,9.8,1647
1995,4,1995-10-22,121,24,4,2,2,20,52,0.43,69,0,0,0,0,0,0,24,4,2,2,20,99,69,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,11.0,0.0,0.0,0.0,11.0,1843
1995,5,1995-10-29,124,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.85,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.8,1988
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,13.8,0.0,0.0,0.0,13.8,2317
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.8,0.0,0.0,0.0,15.8,2659
1995,8,1995-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3203
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,143,0,0,0,0,0,0,23,4,2,2,20,173,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4121
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4645
1995,11,1995-12-10,236,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5182
1995,12,1995-12-17,237,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5203
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5583
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,247,209,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6137
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,203,148,0,0,990.0,970.0,0.14,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,35.4,25.5,0.0,0.0,46.3,7780
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10067
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,970.0,0.16,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9605
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.0,970.0,0.16,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9508
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9654
1995,20,1996-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10718
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.1,11272
1995,22,1996-02-25,492,32,6,4,3,44,91,0.18,401,0,0,0,0,0,0,32,6,4,3,44,445,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11624
1995,23,1996-03-03,541,36,8,6,4,53,107,0.2,434,0,0,0,0,0,0,36,8,6,4,53,484,217,217,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12774
1995,24,1996-03-10,567,36,8,6,4,53,107,0.19,460,0,0,0,0,0,0,36,8,6,4,53,510,230,230,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13533
1995,25,1996-03-17,601,36,8,6,4,53,107,0.18,494,0,0,0,0,0,0,36,8,6,4,53,544,247,247,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.1,14465
1995,26,1996-03-24,644,36,8,6,4,53,107,0.17,537,0,0,0,0,0,0,36,8,6,4,53,587,242,242,184,0,990.0,970.0,0.26,0.08,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,41.9,41.9,31.8,0.0,92.8,15594
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,570,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,970.0,0.28,0.1,989.6,19.4,19.4,19.4,0.0,0.93,0.93,0.93,0.0,32.6,32.6,32.6,0.0,97.8,16434
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.3,17349
1995,29,1996-04-14,767,40,10,8,5,62,125,0.16,642,0,0,0,0,0,0,40,10,8,5,62,700,214,214,214,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.3,18703
1995,30,1996-04-21,804,40,10,8,5,62,125,0.16,679,0,0,0,0,0,0,40,10,8,5,62,737,226,226,226,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.6,19757
1995,31,1996-04-28,823,41,9,8,5,73,137,0.17,685,0,0,0,0,0,0,41,9,8,5,73,744,228,228,228,0,990.0,970.0,0.35,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.7,19933
1995,32,1996-05-05,803,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,113.9,19138
1995,33,1996-05-12,739,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,210,210,199,0,990.0,970.0,0.29,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,36.1,36.1,34.2,0.0,101.4,17036
1995,34,1996-05-19,609,42,9,8,6,82,147,0.24,462,0,0,0,0,0,0,42,9,8,6,82,521,231,231,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13489
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,332,0,0,0,0,0,0,41,9,7,5,78,390,166,166,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9603
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,198,146,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.4,25.1,0.0,0.0,48.8,8194
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,234,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6920
1995,38,1996-06-16,323,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5966
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5210
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4848
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
1995,42,1996-07-14,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4158
1995,43,1996-07-21,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3816
1995,44,1996-07-28,228,35,7,5,3,49,101,0.44,127,0,0,0,0,0,0,35,7,5,3,49,176,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3657
1995,45,1996-08-04,217,34,7,5,3,44,93,0.43,124,0,0,0,0,0,0,34,7,5,3,44,170,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3591
1995,46,1996-08-11,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3166
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.9,0.0,0.0,0.0,16.9,2834
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.0,970.0,0.09,0.0,989.9,19.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.4,0.0,0.0,0.0,15.4,2590
1995,49,1996-09-01,175,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.1,0.0,0.0,0.0,17.1,2866
1995,50,1996-09-08,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.5,2428
1995,51,1996-09-15,154,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,13.4,0.0,0.0,0.0,13.4,2244
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,11.2,0.0,0.0,0.0,11.2,1879
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,9.8,0.0,0.0,0.0,9.8,472
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.4,0.0,0.0,0.0,12.4,2085
1996,2,1996-10-08,122,24,4,2,2,20,52,0.42,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,11.2,0.0,0.0,0.0,11.2,1879
1996,3,1996-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.8,0.0,0.0,0.0,9.1,0.0,0.0,0.0,9.1,1532
1996,4,1996-10-22,107,24,4,2,2,20,52,0.48,55,0,0,0,0,0,0,24,4,2,2,20,85,55,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.79,0.0,0.0,0.0,8.2,0.0,0.0,0.0,8.2,1373
1996,5,1996-10-29,106,23,4,2,2,19,50,0.48,55,0,0,0,0,0,0,23,4,2,2,19,84,55,0,0,0,990.0,970.0,0.07,0.0,989.9,19.9,0.0,0.0,0.0,0.79,0.0,0.0,0.0,8.2,0.0,0.0,0.0,8.2,1375
1996,6,1996-11-05,133,23,4,2,2,19,50,0.39,83,0,0,0,0,0,0,23,4,2,2,19,112,83,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.85,0.0,0.0,0.0,13.5,0.0,0.0,0.0,13.5,2260
1996,7,1996-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3227
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3680
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,133,0,0,0,0,0,0,23,4,2,2,20,163,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3846
1996,10,1996-12-03,194,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3886
1996,11,1996-12-10,212,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4443
1996,12,1996-12-17,242,26,4,3,2,24,59,0.24,183,0,0,0,0,0,0,26,4,3,2,24,216,183,0,0,0,990.0,970.0,0.11,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5339
