WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001,4,2001-10-22,205,31,4,3,2,33,73,0.36,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3806
2001,5,2001-10-29,209,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,166,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3593
2001,6,2001-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4232
2001,7,2001-11-12,275,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5320
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6450
2001,9,2001-11-26,364,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,254,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7492
2001,10,2001-12-03,417,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.7,25.7,0.0,0.0,51.4,8628
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.4,8307
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.9,8882
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9746
2001,14,2001-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,423,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10842
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11613
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13046
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,242,242,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14181
2001,18,2002-01-28,601,34,5,4,3,48,97,0.16,504,0,0,0,0,0,0,34,5,4,3,48,549,252,252,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14742
2001,19,2002-02-04,643,36,6,5,4,54,105,0.16,538,0,0,0,0,0,0,36,6,5,4,54,585,269,269,0,0,990.0,970.0,0.26,0.09,989.7,19.1,19.1,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.2,15657
2001,20,2002-02-11,688,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.3,33.3,33.3,0.0,100.0,16792
2001,21,2002-02-18,770,36,6,5,4,54,105,0.14,665,0,0,0,0,0,0,36,6,5,4,54,712,221,221,221,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.4,19386
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,240,240,240,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.4,20894
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,244,244,244,217,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,36.9,140.6,23616
2001,24,2002-03-11,1135,41,8,7,6,67,129,0.11,1006,0,0,0,0,0,0,41,8,7,6,67,1062,251,251,251,251,990.0,970.0,0.65,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28307
2001,25,2002-03-18,1469,41,8,7,6,67,129,0.09,1100,240,59,10,13,11,147,100,18,20,17,214,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29904
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,1100,342,59,10,17,15,239,100,18,24,21,306,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
2001,27,2002-04-01,1679,45,11,10,10,72,148,0.09,1100,431,55,7,15,29,325,100,18,25,39,397,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,1100,506,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,29,2002-04-15,1772,45,11,10,10,72,148,0.08,1100,524,55,7,15,35,412,100,18,25,45,484,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,30,2002-04-22,1880,45,11,10,10,72,148,0.08,1100,632,55,7,15,42,512,100,18,25,52,584,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,31,2002-04-29,1965,46,10,10,10,102,179,0.09,1100,685,53,7,15,38,570,100,18,25,48,673,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,32,2002-05-06,2022,49,10,10,12,133,216,0.11,1100,706,50,7,14,38,595,100,18,25,50,728,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,33,2002-05-13,1955,55,13,13,17,178,276,0.14,1100,579,45,5,12,35,481,100,18,25,52,659,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,34,2002-05-20,1900,55,13,13,17,178,276,0.15,1100,524,44,5,12,32,430,100,18,25,49,608,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,35,2002-05-27,1749,54,12,12,15,161,257,0.15,1100,391,45,5,12,24,304,100,18,25,40,466,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2001,36,2002-06-03,1570,53,12,12,13,120,210,0.13,1100,260,46,6,12,16,179,99,18,24,29,299,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29887
2001,37,2002-06-10,1331,53,12,12,13,120,210,0.16,1079,42,10,2,2,2,24,63,14,14,15,144,1171,269,269,269,269,990.0,970.0,0.8,0.45,988.7,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.8,29703
2001,38,2002-06-17,1134,56,12,12,14,134,230,0.2,904,0,0,0,0,0,0,56,12,12,14,134,986,226,226,226,226,990.0,970.0,0.56,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.8,25663
2001,39,2002-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,223,223,223,0,990.0,970.0,0.36,0.13,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19275
2001,40,2002-07-01,702,50,10,9,9,108,186,0.27,516,0,0,0,0,0,0,50,10,9,9,108,585,230,230,193,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,40.0,40.0,33.1,0.0,89.4,15027
2001,41,2002-07-08,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,194,194,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11327
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8941
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,242,139,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.3,23.7,0.0,0.0,45.7,7674
2001,44,2002-07-29,409,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,305,240,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7101
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6446
2001,46,2002-08-12,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4821
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4349
2001,50,2002-09-09,259,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,206,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4641
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,145,0,0,0,0,0,0,35,6,4,3,50,190,145,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4195
2001,52,2002-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.0,0.0,0.0,0.0,20.0,3360
2001,53,2002-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,430
2002,1,2002-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3557
2002,2,2002-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3048
2002,3,2002-10-15,202,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2946
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.8,0.0,0.0,0.0,16.8,2830
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,3279
2002,6,2002-11-05,196,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3721
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4097
2002,8,2002-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
2002,9,2002-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4852
2002,10,2002-12-03,266,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5520
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6350
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7239
2002,13,2002-12-24,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,194,145,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,33.6,24.9,0.0,0.0,47.9,8043
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,353,0,0,0,0,0,0,29,5,3,2,33,391,176,176,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10223
2002,15,2003-01-07,482,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11683
2002,16,2003-01-14,566,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13955
2002,17,2003-01-21,626,41,6,4,3,66,120,0.19,506,0,0,0,0,0,0,41,6,4,3,66,557,253,253,0,0,990.0,970.0,0.24,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14788
2002,18,2003-01-28,696,41,6,4,3,71,127,0.18,569,0,0,0,0,0,0,41,6,4,3,71,622,202,202,191,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,34.8,34.8,32.8,0.0,97.7,16413
2002,19,2003-02-04,778,43,7,5,4,78,137,0.18,641,0,0,0,0,0,0,43,7,5,4,78,696,213,213,213,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,110.9,18632
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.0,970.0,0.38,0.16,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.6,21098
2002,21,2003-02-18,986,43,7,5,4,78,137,0.14,849,0,0,0,0,0,0,43,7,5,4,78,904,231,231,231,216,990.0,970.0,0.48,0.23,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.3,39.3,39.3,36.8,144.3,24235
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,928,0,0,0,0,0,0,45,7,6,6,90,988,232,232,232,232,990.0,970.0,0.56,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.4,26451
2002,23,2003-03-04,1180,49,9,9,9,107,183,0.16,997,0,0,0,0,0,0,49,9,9,9,107,1064,249,249,249,249,990.0,970.0,0.65,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.2,28092
2002,24,2003-03-11,1399,49,9,9,9,107,183,0.13,1096,119,29,5,5,5,72,78,14,14,14,179,1204,274,274,274,274,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29961
2002,25,2003-03-18,1721,49,9,9,9,107,183,0.11,1100,438,51,9,15,21,340,100,18,24,30,447,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
2002,26,2003-03-25,1960,49,9,9,9,107,183,0.09,1100,677,51,9,16,33,567,100,18,25,42,674,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,27,2003-04-01,2101,54,13,14,19,117,217,0.1,1100,784,46,5,11,61,661,100,18,25,80,778,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,1100,1053,51,6,13,66,916,100,18,25,80,1007,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,29,2003-04-15,3164,48,11,11,12,85,169,0.05,1100,1895,51,6,13,67,1756,100,18,25,80,1841,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,30,2003-04-22,3805,70,14,18,25,168,295,0.08,1100,2410,30,3,7,55,2314,100,18,25,80,2482,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,1100,2349,33,4,7,56,2248,100,18,25,80,2440,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,32,2003-05-06,3488,65,14,17,23,202,321,0.09,1100,2067,35,4,8,57,1963,100,18,25,80,2165,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,33,2003-05-13,3115,65,14,17,23,202,321,0.1,1100,1694,35,4,8,57,1590,100,18,25,80,1792,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,34,2003-05-20,2776,65,14,17,23,202,321,0.12,1100,1355,35,4,8,57,1251,100,18,25,80,1453,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,1100,1038,35,4,8,58,930,100,18,25,79,1118,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,36,2003-06-03,2178,62,12,14,16,153,257,0.12,1100,821,38,6,11,51,715,100,18,25,67,868,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,37,2003-06-10,1887,62,12,14,16,153,257,0.14,1100,530,38,6,11,33,442,100,18,25,49,595,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2002,38,2003-06-17,1550,62,12,14,16,153,257,0.17,1100,193,30,5,8,12,137,92,17,22,28,290,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29921
2002,39,2003-06-24,1241,62,12,14,16,153,257,0.21,983,1,0,0,0,0,0,62,12,14,16,153,1072,245,245,245,245,990.0,970.0,0.66,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.6,27650
2002,40,2003-07-01,1024,58,11,11,11,136,227,0.22,797,0,0,0,0,0,0,58,11,11,11,136,877,234,234,234,217,990.0,970.0,0.46,0.2,989.3,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,40.2,40.2,40.2,37.1,136.4,22907
2002,41,2003-07-08,809,58,11,11,11,136,227,0.28,582,0,0,0,0,0,0,58,11,11,11,136,662,231,231,209,0,990.0,970.0,0.3,0.1,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.93,0.0,39.8,39.8,35.9,0.0,100.1,16822
2002,42,2003-07-15,639,58,11,11,11,136,227,0.36,412,0,0,0,0,0,0,58,11,11,11,136,492,206,206,0,0,990.0,970.0,0.21,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12039
2002,43,2003-07-22,540,58,11,11,11,136,227,0.42,313,0,0,0,0,0,0,58,11,11,11,136,393,156,156,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9023
2002,44,2003-07-29,485,55,9,9,8,119,202,0.42,282,0,0,0,0,0,0,55,9,9,8,119,357,179,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.92,0.0,0.0,31.0,24.7,0.0,0.0,48.7,8184
2002,45,2003-08-05,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,237,137,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,41.5,23.5,0.0,0.0,44.9,7543
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6570
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5986
2002,48,2003-08-26,337,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,247,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5495
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
2002,51,2003-09-16,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4139
2002,52,2003-09-23,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3412
2002,53,2003-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,430
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3414
2003,2,2003-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3640
2003,3,2003-10-15,196,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2891
2003,4,2003-10-22,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3336
2003,5,2003-10-29,197,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3680
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4220
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3568
2003,8,2003-11-19,228,31,4,2,2,34,74,0.33,153,0,0,0,0,0,0,31,4,2,2,34,191,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4449
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,174,0,0,0,0,0,0,29,4,2,2,31,210,174,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5068
2003,10,2003-12-03,278,31,5,3,2,36,77,0.28,201,0,0,0,0,0,0,31,5,3,2,36,240,201,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5882
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,237,0,0,0,990.0,970.0,0.13,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7006
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,222,160,0,0,990.0,970.0,0.15,0.03,989.8,19.4,19.6,0.0,0.0,0.93,0.92,0.0,0.0,38.7,27.6,0.0,0.0,50.5,8490
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.7,9858
2003,14,2003-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11055
2003,15,2004-01-07,523,37,5,4,3,54,103,0.2,419,0,0,0,0,0,0,37,5,4,3,54,466,209,209,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12241
2003,16,2004-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,241,241,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14139
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,206,206,195,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.4,35.4,33.5,0.0,99.5,16714
2003,18,2004-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.6,17915
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.2,20354
2003,20,2004-02-11,957,43,7,5,4,78,137,0.14,820,0,0,0,0,0,0,43,7,5,4,78,875,242,242,242,216,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,41.4,41.4,41.4,36.8,139.8,23490
2003,21,2004-02-18,1185,43,7,5,4,78,137,0.12,1021,26,8,1,0,0,15,51,8,5,4,93,1087,255,255,255,255,990.0,970.0,0.69,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28538
2003,22,2004-02-25,1580,47,8,7,6,96,166,0.1,1100,314,51,9,11,12,230,99,17,18,18,326,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29916
2003,23,2004-03-03,2035,59,11,12,13,144,239,0.12,1100,696,41,7,13,37,597,100,18,25,50,741,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,24,2004-03-10,2608,59,11,12,13,144,239,0.09,1100,1269,41,7,13,62,1146,100,18,25,75,1290,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,25,2004-03-17,3603,59,11,12,13,144,239,0.07,1100,2264,41,7,13,67,2136,100,18,25,80,2280,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,26,2004-03-24,4222,59,11,12,13,144,239,0.06,1100,2883,41,7,13,67,2755,100,18,25,80,2899,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,27,2004-03-31,4151,68,13,17,23,164,287,0.07,1100,2764,31,4,7,56,2664,100,18,25,80,2828,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,28,2004-04-07,4007,70,14,18,25,168,295,0.07,1100,2612,30,4,7,55,2516,100,18,25,80,2684,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,29,2004-04-14,3945,70,14,18,25,168,295,0.07,1100,2550,30,4,7,55,2454,100,18,25,80,2622,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,30,2004-04-21,3947,70,14,18,25,168,295,0.07,1100,2552,30,3,7,55,2456,100,18,25,80,2624,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,31,2004-04-28,3846,67,14,17,23,187,309,0.08,1100,2436,32,4,7,56,2335,100,18,25,80,2523,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,32,2004-05-05,3553,65,14,17,23,202,321,0.09,1100,2132,34,4,8,57,2028,100,18,25,80,2230,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,1100,1869,35,4,8,57,1765,100,18,25,80,1967,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,34,2004-05-19,2839,65,14,17,23,202,321,0.11,1100,1418,35,4,8,57,1314,100,18,25,80,1516,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,35,2004-05-26,2491,64,13,16,22,195,311,0.13,1100,1080,35,4,8,57,974,100,18,25,79,1169,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,36,2004-06-02,2227,62,12,14,16,153,257,0.12,1100,870,38,6,11,54,761,100,18,25,70,914,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,37,2004-06-09,1974,65,12,14,16,173,282,0.14,1100,591,34,5,10,35,506,100,18,25,51,679,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2003,38,2004-06-16,1620,65,12,14,16,173,282,0.17,1100,238,32,5,9,13,176,98,17,23,30,349,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
2003,39,2004-06-23,1278,62,12,14,16,153,257,0.2,1007,13,3,0,0,0,8,65,12,14,16,161,1100,251,251,251,251,990.0,970.0,0.7,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28134
2003,40,2004-06-30,1034,58,11,11,11,138,231,0.22,803,0,0,0,0,0,0,58,11,11,11,138,884,236,236,236,216,990.0,970.0,0.46,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,37.0,137.4,23083
2003,41,2004-07-07,807,58,11,11,11,136,227,0.28,580,0,0,0,0,0,0,58,11,11,11,136,660,230,230,207,0,990.0,970.0,0.3,0.1,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.94,0.0,39.8,39.8,35.7,0.0,100.0,16799
2003,42,2004-07-14,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,211,211,0,0,990.0,970.0,0.21,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12338
2003,43,2004-07-21,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9484
2003,44,2004-07-28,493,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,180,145,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.2,24.8,0.0,0.0,48.9,8218
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,225,139,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,39.3,23.8,0.0,0.0,46.1,7743
2003,46,2004-08-11,411,54,9,8,6,107,184,0.45,227,0,0,0,0,0,0,54,9,8,6,107,298,227,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6696
2003,47,2004-08-18,370,50,8,6,5,96,167,0.45,203,0,0,0,0,0,0,50,8,6,5,96,268,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5985
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
2003,49,2004-09-01,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5111
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
2003,51,2004-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3831
2003,53,2004-09-29,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,994
2004,1,2004-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3927
2004,2,2004-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3671
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,3053
2004,4,2004-10-22,204,37,5,3,2,50,97,0.48,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.8,2992
2004,5,2004-10-29,206,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3166
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,160,117,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3339
2004,7,2004-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4441
2004,8,2004-11-19,236,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4931
2004,9,2004-11-26,323,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,282,179,146,0,0,990.0,970.0,0.14,0.02,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,31.0,25.0,0.0,0.0,41.7,7006
2004,10,2004-12-03,304,42,7,5,3,61,118,0.39,186,0,0,0,0,0,0,42,7,5,3,61,240,186,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5433
2004,11,2004-12-10,335,32,5,3,2,39,82,0.25,252,0,0,0,0,0,0,32,5,3,2,39,293,252,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7401
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,213,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.0,23.8,0.0,0.0,47.2,7924
2004,13,2004-12-24,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8702
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9194
2004,15,2005-01-07,477,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,970.0,0.18,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11250
2004,16,2005-01-14,561,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,235,235,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13803
2004,17,2005-01-21,585,34,5,4,3,45,91,0.16,494,0,0,0,0,0,0,34,5,4,3,45,537,247,247,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,86.0,14454
2004,18,2005-01-28,645,34,5,4,3,48,97,0.15,548,0,0,0,0,0,0,34,5,4,3,48,593,246,246,190,0,990.0,970.0,0.26,0.09,989.7,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,42.6,42.6,32.7,0.0,94.6,15895
2004,19,2005-02-04,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.6,17743
2004,20,2005-02-11,793,36,6,5,4,54,105,0.13,688,0,0,0,0,0,0,36,6,5,4,54,735,229,229,229,0,990.0,970.0,0.34,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20017
2004,21,2005-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,256,256,256,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22106
2004,22,2005-02-25,981,38,6,5,4,59,115,0.12,866,0,0,0,0,0,0,38,6,5,4,59,917,226,226,226,218,990.0,970.0,0.49,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.6,38.6,38.6,37.3,147.8,24825
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,970.0,0.59,0.32,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.7,27334
2004,24,2005-03-11,1164,41,8,7,6,67,129,0.11,1035,0,0,0,0,0,0,41,8,7,6,67,1091,258,258,258,258,990.0,970.0,0.68,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28989
2004,25,2005-03-18,1237,41,8,7,6,67,129,0.1,1091,17,5,1,0,0,9,46,9,7,6,76,1154,272,272,272,272,990.0,970.0,0.78,0.47,988.8,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.0,30079
2004,26,2005-03-25,1303,41,8,7,6,67,129,0.1,1100,74,23,4,4,3,38,64,12,11,9,105,1188,275,275,275,275,990.0,970.0,0.82,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30051
2004,27,2005-04-01,1275,45,11,10,10,72,148,0.12,1100,27,8,2,1,1,13,53,13,11,11,85,1178,275,275,275,275,990.0,970.0,0.81,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.0,30075
2004,28,2005-04-08,1239,45,11,10,10,72,148,0.12,1089,1,0,0,0,0,0,45,11,10,10,72,1156,272,272,272,272,990.0,970.0,0.78,0.47,988.8,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.8,30039
2004,29,2005-04-15,1210,44,10,9,9,70,144,0.12,1065,0,0,0,0,0,0,44,10,9,9,70,1130,266,266,266,266,990.0,970.0,0.74,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.5,29644
2004,30,2005-04-22,1214,40,10,8,5,62,125,0.1,1089,0,0,0,0,0,0,40,10,8,5,62,1147,272,272,272,272,990.0,970.0,0.77,0.47,988.8,18.2,18.2,18.2,18.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.4,30139
2004,31,2005-04-29,1247,41,9,8,5,76,140,0.11,1099,7,2,0,0,0,3,43,9,8,6,80,1161,274,274,274,274,990.0,970.0,0.79,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30148
2004,32,2005-05-06,1320,43,9,8,7,91,159,0.12,1100,60,16,3,3,2,34,60,12,11,9,125,1185,275,275,275,275,990.0,970.0,0.82,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30058
2004,33,2005-05-13,1316,47,10,10,10,115,192,0.15,1100,24,5,1,1,1,14,52,11,11,11,129,1175,275,275,275,275,990.0,970.0,0.81,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30082
2004,34,2005-05-20,1236,47,10,10,10,115,192,0.16,1044,0,0,0,0,0,0,47,10,10,10,115,1111,261,261,261,261,990.0,970.0,0.71,0.41,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29170
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,977,0,0,0,0,0,0,46,10,9,9,107,1043,244,244,244,244,990.0,970.0,0.62,0.33,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.6,27648
2004,36,2005-06-03,1042,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,229,229,229,223,990.0,970.0,0.52,0.26,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.0,39.0,39.0,38.0,149.7,25150
2004,37,2005-06-10,883,45,10,9,9,88,161,0.18,722,0,0,0,0,0,0,45,10,9,9,88,786,240,240,240,0,990.0,970.0,0.38,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.3,20890
2004,38,2005-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,231,231,193,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,40.1,40.1,33.1,0.0,89.6,15052
2004,39,2005-06-24,554,45,10,9,9,88,161,0.29,393,0,0,0,0,0,0,45,10,9,9,88,457,196,196,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11438
2004,40,2005-07-01,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10125
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8901
2004,42,2005-07-15,413,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,177,142,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.5,24.3,0.0,0.0,47.8,8034
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,244,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7199
2004,44,2005-07-29,361,40,7,6,4,64,123,0.34,237,0,0,0,0,0,0,40,7,6,4,64,292,237,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7013
2004,45,2005-08-05,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6346
2004,46,2005-08-12,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5491
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
2004,48,2005-08-26,276,38,6,4,3,57,111,0.4,165,0,0,0,0,0,0,38,6,4,3,57,215,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4791
2004,49,2005-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5177
2004,50,2005-09-09,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4548
2004,51,2005-09-16,209,34,6,4,3,44,91,0.44,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3374
2004,52,2005-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,2978
2004,53,2005-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.9,0.0,0.0,0.0,16.9,405
2005,1,2005-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3736
2005,2,2005-10-08,175,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3530
2005,3,2005-10-15,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3151
2005,4,2005-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2886
2005,5,2005-10-29,165,23,4,2,2,19,50,0.31,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,3264
2005,6,2005-11-05,170,23,4,2,2,19,50,0.29,120,0,0,0,0,0,0,23,4,2,2,19,149,120,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3446
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4045
2005,8,2005-11-19,244,27,4,2,2,26,62,0.25,182,0,0,0,0,0,0,27,4,2,2,26,215,182,0,0,0,990.0,970.0,0.11,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5324
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,239,200,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
2005,10,2005-12-03,269,38,5,4,3,54,104,0.39,165,0,0,0,0,0,0,38,5,4,3,54,212,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4803
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
2005,12,2005-12-17,351,31,5,3,2,36,77,0.22,274,0,0,0,0,0,0,31,5,3,2,36,313,195,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,33.7,23.8,0.0,0.0,47.3,7953
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9245
2005,14,2005-12-31,526,33,5,3,2,43,89,0.17,437,0,0,0,0,0,0,33,5,3,2,43,480,218,218,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12736
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,230,230,0,0,990.0,970.0,0.21,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13519
2005,16,2006-01-14,556,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12122
2005,17,2006-01-21,652,34,5,4,3,45,91,0.14,561,0,0,0,0,0,0,34,5,4,3,45,604,212,212,191,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.6,36.6,32.8,0.0,96.6,16223
2005,18,2006-01-28,781,37,5,4,3,59,110,0.14,671,0,0,0,0,0,0,37,5,4,3,59,719,223,223,223,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.3,19539
2005,19,2006-02-04,897,43,7,5,4,78,137,0.15,760,0,0,0,0,0,0,43,7,5,4,78,815,253,253,253,0,990.0,970.0,0.4,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.3,21896
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,235,235,235,220,990.0,970.0,0.49,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.1,40.1,40.1,37.6,147.2,24730
2005,21,2006-02-18,1040,43,7,5,4,78,137,0.13,903,0,0,0,0,0,0,43,7,5,4,78,958,225,225,225,225,990.0,970.0,0.53,0.27,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.7,25828
2005,22,2006-02-25,1071,45,7,6,6,90,156,0.15,914,0,0,0,0,0,0,45,7,6,6,90,974,228,228,228,228,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.4,26108
2005,23,2006-03-04,1205,49,9,9,9,107,183,0.15,1017,5,1,0,0,0,3,50,9,9,9,110,1086,254,254,254,254,990.0,970.0,0.68,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.6,28495
2005,24,2006-03-11,1472,49,9,9,9,107,183,0.12,1100,189,43,7,9,9,120,92,16,18,18,227,1227,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29939
2005,25,2006-03-18,1788,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,405,100,18,25,33,512,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,26,2006-03-25,2191,49,9,9,9,107,183,0.08,1100,908,51,9,16,44,788,100,18,25,53,895,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,27,2006-04-01,2463,54,13,14,19,117,217,0.09,1100,1146,46,5,11,61,1023,100,18,25,80,1140,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,28,2006-04-08,2631,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,29,2006-04-15,2661,54,13,14,19,117,217,0.08,1100,1344,46,5,11,60,1221,100,18,25,80,1338,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,1100,1273,46,5,11,61,1150,100,18,25,80,1267,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,31,2006-04-29,2554,54,13,13,17,160,259,0.1,1100,1195,45,5,11,62,1070,100,18,25,80,1231,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,32,2006-05-06,2498,55,13,13,17,178,276,0.11,1100,1122,45,5,12,63,997,100,18,25,80,1175,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,1100,1015,45,5,12,62,891,100,18,25,79,1069,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,34,2006-05-20,2268,63,13,16,22,198,314,0.14,1100,854,36,4,8,57,748,100,18,25,79,946,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,35,2006-05-27,2097,64,13,16,21,188,302,0.14,1100,695,35,4,8,47,597,100,18,25,68,785,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,36,2006-06-03,1896,62,12,14,16,153,257,0.14,1100,539,38,6,11,33,451,100,18,25,49,604,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2005,37,2006-06-10,1581,62,12,14,16,153,257,0.16,1100,224,35,5,9,13,159,97,17,23,29,312,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29898
2005,38,2006-06-17,1311,62,12,14,16,153,257,0.2,1041,13,3,0,0,0,7,65,12,14,16,160,1133,260,260,260,260,990.0,970.0,0.75,0.41,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.1,28916
2005,39,2006-06-24,1041,62,12,14,16,153,257,0.25,784,0,0,0,0,0,0,62,12,14,16,153,872,230,230,230,214,990.0,970.0,0.45,0.19,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,39.5,39.5,39.5,36.5,134.0,22517
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,229,229,208,0,990.0,970.0,0.3,0.1,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,39.6,39.6,35.8,0.0,99.6,16736
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11625
2005,42,2006-07-15,532,56,10,10,10,132,221,0.42,311,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.4,8963
2005,43,2006-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,199,147,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.5,25.3,0.0,0.0,49.0,8226
2005,44,2006-07-29,425,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,321,257,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7568
2005,45,2006-08-05,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6782
2005,46,2006-08-12,351,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5749
