WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,144,0,0,0,0,0,0,46,7,5,4,85,203,144,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4149
2005,49,2006-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3828
2005,51,2006-09-16,237,38,6,4,3,59,110,0.46,127,0,0,0,0,0,0,38,6,4,3,59,175,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3628
2005,52,2006-09-23,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3799
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,482
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3990
2006,2,2006-10-08,221,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3877
2006,3,2006-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3609
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3523
2006,5,2006-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3804
2006,6,2006-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4230
2006,7,2006-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
2006,8,2006-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,224,0,0,0,0,0,0,36,5,3,2,49,269,224,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6636
2006,10,2006-12-03,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,253,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7460
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8738
2006,12,2006-12-17,466,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10514
2006,13,2006-12-24,535,38,5,4,3,54,104,0.19,431,0,0,0,0,0,0,38,5,4,3,54,478,215,215,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12614
2006,14,2006-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,497,220,220,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.1,12955
2006,15,2007-01-07,654,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,231,231,185,0,990.0,970.0,0.25,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,40.1,40.1,31.8,0.0,89.3,14995
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.4,18042
2006,17,2007-01-21,958,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,240,240,240,224,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.8,0.94,0.94,0.94,0.94,41.2,41.2,41.2,38.3,140.0,23518
2006,18,2007-01-28,1447,47,7,6,4,83,148,0.1,1076,221,33,6,8,6,167,80,13,14,11,250,1185,269,269,269,269,990.0,970.0,0.83,0.45,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29546
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,10,18,29,843,100,18,25,34,936,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,20,2007-02-11,3258,55,10,10,8,114,197,0.06,1100,1961,45,8,15,68,1825,100,18,25,76,1939,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,22,2007-02-25,4524,60,11,13,13,148,247,0.05,1100,3176,39,6,12,66,3052,100,18,25,80,3201,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,23,2007-03-04,4431,68,14,17,21,195,315,0.07,1100,3016,32,4,8,59,2913,100,18,25,80,3108,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,24,2007-03-11,4034,68,14,17,21,195,315,0.08,1100,2619,32,3,8,59,2516,100,18,25,80,2711,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,25,2007-03-18,3701,62,12,14,16,165,271,0.07,1100,2329,37,5,10,63,2212,100,18,25,80,2378,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,26,2007-03-25,3518,59,11,12,13,144,239,0.07,1100,2179,41,7,13,67,2051,100,18,25,80,2195,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,27,2007-04-01,3486,70,14,18,25,168,295,0.08,1100,2091,29,4,6,55,1995,100,18,25,80,2163,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,28,2007-04-08,3443,70,14,18,25,168,295,0.09,1100,2048,30,4,7,55,1952,100,18,25,80,2120,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,29,2007-04-15,3263,70,14,18,25,168,295,0.09,1100,1868,29,4,6,55,1772,100,18,25,80,1940,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,30,2007-04-22,3066,70,14,18,25,168,295,0.1,1100,1671,30,4,7,55,1575,100,18,25,80,1743,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,32,2007-05-06,2739,57,13,14,18,184,288,0.11,1100,1351,42,4,10,61,1232,100,18,25,80,1416,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,33,2007-05-13,2500,65,14,17,23,202,321,0.13,1100,1079,34,3,8,57,975,100,18,25,80,1177,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,34,2007-05-20,2267,65,14,17,23,202,321,0.14,1100,846,35,4,8,56,742,100,18,25,79,944,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,35,2007-05-27,2056,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,559,100,18,25,66,747,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,36,2007-06-03,1760,62,12,14,16,153,257,0.15,1100,403,38,6,11,25,323,100,18,25,41,476,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2006,37,2007-06-10,1458,62,12,14,16,153,257,0.18,1100,101,22,3,5,6,63,84,15,19,22,216,1220,275,275,275,275,990.0,970.0,0.88,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29962
2006,38,2007-06-17,1214,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,970.0,0.63,0.32,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.9,27037
2006,39,2007-06-24,1019,62,12,14,16,153,257,0.25,762,0,0,0,0,0,0,62,12,14,16,153,850,234,234,234,209,990.0,970.0,0.43,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,40.0,40.0,40.0,35.3,130.2,21875
2006,40,2007-07-01,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,213,213,213,0,990.0,970.0,0.34,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.3,18534
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,236,236,184,0,990.0,970.0,0.25,0.07,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.1,41.1,31.7,0.0,86.8,14584
2006,42,2007-07-15,625,58,11,11,11,136,227,0.36,398,0,0,0,0,0,0,58,11,11,11,136,478,199,199,0,0,990.0,970.0,0.2,0.05,989.7,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11595
2006,43,2007-07-22,561,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9655
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,304,0,0,0,0,0,0,55,9,9,8,119,379,152,152,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8771
2006,45,2007-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,159,142,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,27.3,24.3,0.0,0.0,48.1,8087
2006,46,2007-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,245,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7226
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6616
2006,48,2007-08-26,376,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,268,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5811
2006,49,2007-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6199
2006,50,2007-09-09,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5368
2006,51,2007-09-16,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4727
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4352
2006,53,2007-09-30,277,46,7,6,4,75,138,0.5,139,0,0,0,0,0,0,46,7,6,4,75,198,139,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,571
2007,1,2007-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4707
2007,2,2007-10-08,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4421
2007,3,2007-10-15,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4102
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4117
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4015
2007,6,2007-11-05,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4296
2007,7,2007-11-12,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4902
2007,8,2007-11-19,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
2007,9,2007-11-26,333,40,6,4,3,55,109,0.33,224,0,0,0,0,0,0,40,6,4,3,55,275,224,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6643
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,207,139,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.0,23.8,0.0,0.0,46.2,7768
2007,11,2007-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9024
2007,12,2007-12-17,496,42,7,5,3,61,118,0.24,378,0,0,0,0,0,0,42,7,5,3,61,432,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11015
2007,13,2007-12-24,690,42,7,5,3,61,118,0.17,572,0,0,0,0,0,0,42,7,5,3,61,626,226,226,210,0,990.0,970.0,0.28,0.1,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,39.1,39.1,36.2,0.0,98.9,16618
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,672,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19576
2007,15,2008-01-07,913,49,8,7,5,81,150,0.16,763,0,0,0,0,0,0,49,8,7,5,81,827,254,254,254,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.8,21973
2007,16,2008-01-14,1165,49,8,7,5,81,150,0.13,961,53,12,2,2,1,34,61,10,9,6,115,1042,249,249,249,246,990.0,970.0,0.64,0.33,989.0,18.6,18.6,18.6,18.5,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.1,160.7,26992
2007,17,2008-01-21,1544,49,8,7,5,81,150,0.1,1100,294,50,10,13,9,210,100,18,20,14,291,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
2007,18,2008-01-28,1794,51,8,8,6,95,170,0.09,1100,524,48,9,16,19,430,100,18,25,25,526,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,19,2008-02-04,1968,55,10,10,8,114,197,0.1,1100,671,45,8,15,27,576,100,18,25,35,690,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,20,2008-02-11,2305,49,8,7,5,93,162,0.07,1100,1043,51,10,18,32,932,100,18,25,37,1025,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,1100,1749,47,8,16,61,1614,100,18,25,68,1719,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,22,2008-02-25,3255,56,10,10,9,122,209,0.06,1100,1946,43,7,14,70,1809,100,18,25,80,1932,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,23,2008-03-03,3100,59,11,12,13,144,239,0.08,1100,1761,41,7,13,67,1633,100,18,25,80,1777,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,24,2008-03-10,2953,59,11,12,13,144,239,0.08,1100,1614,41,7,13,67,1486,100,18,25,80,1630,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,25,2008-03-17,2827,59,11,12,13,144,239,0.08,1100,1488,41,7,13,67,1360,100,18,25,80,1504,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,26,2008-03-24,2809,59,11,12,13,144,239,0.09,1100,1470,41,7,13,67,1342,100,18,25,80,1486,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,27,2008-03-31,2943,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1499,100,18,25,80,1620,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,28,2008-04-07,3105,54,13,14,19,117,217,0.07,1100,1788,46,5,11,61,1665,100,18,25,80,1782,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,29,2008-04-14,3139,54,13,14,19,117,217,0.07,1100,1822,46,5,10,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,30,2008-04-21,2993,54,13,14,19,117,217,0.07,1100,1676,46,5,11,61,1553,100,18,25,80,1670,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,31,2008-04-28,2827,54,13,13,17,151,250,0.09,1100,1477,45,5,11,62,1352,100,18,25,80,1504,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,32,2008-05-05,2615,55,13,13,17,178,276,0.11,1100,1239,45,5,12,63,1114,100,18,25,80,1292,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,33,2008-05-12,2379,55,13,13,17,178,276,0.12,1100,1003,45,4,12,60,880,100,18,25,77,1058,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,34,2008-05-19,2201,62,13,15,21,195,308,0.14,1100,793,37,4,9,54,688,100,18,25,75,883,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,35,2008-05-26,1990,64,13,16,22,195,311,0.16,1100,578,35,4,8,40,489,100,18,25,62,684,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,36,2008-06-02,1709,62,12,14,16,153,257,0.15,1100,352,38,6,11,21,275,100,18,25,37,428,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,1097,88,20,3,4,5,54,82,15,18,21,207,1214,274,274,274,274,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29963
2007,38,2008-06-16,1180,62,12,14,16,153,257,0.22,923,0,0,0,0,0,0,62,12,14,16,153,1011,230,230,230,230,990.0,970.0,0.59,0.29,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.2,26243
2007,39,2008-06-23,999,62,12,14,16,153,257,0.26,742,0,0,0,0,0,0,62,12,14,16,153,830,237,237,237,207,990.0,970.0,0.42,0.16,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,40.7,40.7,40.7,34.8,127.0,21340
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,227,227,196,0,990.0,970.0,0.28,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.3,39.3,33.5,0.0,93.0,15621
2007,41,2008-07-07,622,54,10,10,10,124,209,0.34,412,0,0,0,0,0,0,54,10,10,10,124,488,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12046
2007,42,2008-07-14,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10204
2007,43,2008-07-21,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.6,24.6,0.0,0.0,49.1,8252
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,970.0,0.15,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7687
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7367
2007,46,2008-08-11,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6636
2007,47,2008-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5789
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5138
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5457
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4817
2007,51,2008-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4388
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3747
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,1008
2008,1,2008-10-01,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3306
2008,2,2008-10-08,200,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3324
2008,3,2008-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3331
2008,4,2008-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,3017
2008,5,2008-10-29,197,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,164,127,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3668
2008,6,2008-11-05,239,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,205,169,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4904
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5052
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5666
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,274,230,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6792
2008,10,2008-12-03,443,38,5,4,3,54,104,0.24,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9816
2008,11,2008-12-10,494,41,6,4,3,60,116,0.23,378,0,0,0,0,0,0,41,6,4,3,60,431,189,189,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10994
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13209
2008,13,2008-12-24,608,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14344
2008,14,2008-12-31,684,45,7,5,3,73,136,0.2,548,0,0,0,0,0,0,45,7,5,3,73,606,233,233,190,0,990.0,970.0,0.27,0.09,989.6,19.2,19.2,19.4,0.0,0.94,0.94,0.93,0.0,40.3,40.3,32.6,0.0,94.5,15880
2008,15,2009-01-07,770,46,7,6,4,76,139,0.18,631,0,0,0,0,0,0,46,7,6,4,76,690,210,210,210,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,108.6,18238
2008,16,2009-01-14,906,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,970.0,0.41,0.18,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.3,22059
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.7,26153
2008,18,2009-01-28,1143,47,7,6,4,83,148,0.13,994,0,0,0,0,0,0,47,7,6,4,83,1056,248,248,248,248,990.0,970.0,0.63,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.0,28064
2008,19,2009-02-04,1261,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,970.0,0.77,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.7,29691
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1231,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29929
2008,21,2009-02-18,1861,49,8,7,5,93,162,0.09,1100,599,51,10,17,18,501,100,18,24,23,594,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
2008,22,2009-02-25,2449,53,9,9,8,114,195,0.08,1100,1154,46,8,15,47,1036,100,18,25,55,1151,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,23,2009-03-04,3291,59,11,12,13,144,239,0.07,1100,1952,41,7,13,67,1824,100,18,25,80,1968,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,24,2009-03-11,5078,59,11,12,13,144,239,0.05,1100,3739,40,7,13,67,3611,100,18,25,80,3755,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29919
2008,25,2009-03-18,5745,64,12,14,17,173,282,0.05,1100,4363,35,5,10,62,4249,100,18,25,80,4422,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29997
2008,26,2009-03-25,5595,68,14,17,21,195,315,0.06,1100,4180,32,4,8,59,4077,100,18,25,80,4272,1243,275,275,275,275,990.1,970.0,0.92,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29976
2008,27,2009-04-01,5385,84,14,20,27,219,364,0.07,1100,3921,16,4,5,53,3843,100,18,25,80,4062,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29947
2008,28,2009-04-08,4886,84,14,20,27,219,364,0.07,1100,3422,16,4,5,53,3344,100,18,25,80,3563,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
2008,29,2009-04-15,4238,82,14,19,26,211,354,0.08,1100,2784,18,4,5,53,2704,100,18,25,80,2915,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,30,2009-04-22,3789,70,14,18,25,168,295,0.08,1100,2394,30,4,7,55,2298,100,18,25,80,2466,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1841,33,4,7,56,1739,100,18,25,80,1931,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,32,2009-05-06,2914,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,33,2009-05-13,2573,65,14,17,23,202,321,0.12,1100,1152,35,4,8,57,1048,100,18,25,80,1250,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,8,56,764,100,18,25,79,966,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,35,2009-05-27,2080,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,36,2009-06-03,1826,62,12,14,16,153,257,0.14,1100,469,38,6,11,29,385,100,18,25,45,538,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2008,37,2009-06-10,1514,62,12,14,16,153,257,0.17,1100,157,30,5,7,9,104,92,17,21,25,257,1230,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29926
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,986,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,970.0,0.67,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.0,27723
2008,39,2009-06-24,1050,62,12,14,16,153,257,0.25,793,0,0,0,0,0,0,62,12,14,16,153,881,233,233,233,214,990.0,970.0,0.46,0.19,989.3,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,39.9,39.9,39.9,36.4,135.4,22751
2008,40,2009-07-01,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,220,220,213,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.0,38.0,36.7,0.0,107.4,18043
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13448
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,970.0,0.19,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10218
2008,43,2009-07-22,519,58,11,11,11,136,227,0.44,292,0,0,0,0,0,0,58,11,11,11,136,372,165,148,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.5,25.5,0.0,0.0,50.3,8449
2008,44,2009-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,208,142,0,0,990.0,970.0,0.16,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,36.1,24.2,0.0,0.0,46.5,7814
2008,45,2009-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7529
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6404
2008,47,2009-08-19,366,49,8,6,5,94,163,0.44,203,0,0,0,0,0,0,49,8,6,5,94,267,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5957
2008,48,2009-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5543
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5638
2008,50,2009-09-09,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4857
2008,51,2009-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4339
2008,52,2009-09-23,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4228
2008,53,2009-09-30,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,530
2009,1,2009-10-01,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4091
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3513
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3468
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3514
2009,5,2009-10-29,227,36,5,3,2,48,94,0.42,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3818
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4622
2009,7,2009-11-12,278,36,5,3,2,47,93,0.33,185,0,0,0,0,0,0,36,5,3,2,47,229,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5392
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6568
2009,9,2009-11-26,380,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,178,142,0,0,990.0,970.0,0.15,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,30.7,24.3,0.0,0.0,48.1,8079
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8567
2009,11,2009-12-10,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9192
2009,12,2009-12-17,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10247
2009,13,2009-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12581
2009,14,2009-12-31,613,45,7,5,3,73,136,0.22,477,0,0,0,0,0,0,45,7,5,3,73,535,238,238,0,0,990.0,970.0,0.23,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13979
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,212,212,189,0,990.0,970.0,0.28,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.5,36.5,32.5,0.0,96.2,16158
2009,16,2010-01-14,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.1,18824
2009,17,2010-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.5,21915
2009,18,2010-01-28,1021,47,7,6,4,83,148,0.15,872,0,0,0,0,0,0,47,7,6,4,83,933,227,227,227,220,990.0,970.0,0.51,0.25,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.9,38.9,38.9,37.6,148.8,24995
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1008,2,0,0,0,0,1,49,8,7,5,94,1073,252,252,252,252,990.0,970.0,0.66,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.4,28289
2009,20,2010-02-11,1480,49,8,7,5,93,162,0.11,1100,218,46,8,9,6,147,95,16,16,11,240,1228,275,275,275,275,990.0,970.0,0.89,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29938
2009,21,2010-02-18,2049,49,8,7,5,93,162,0.08,1100,787,51,10,18,24,683,100,18,25,29,776,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,22,2010-02-25,2639,53,9,9,8,114,195,0.07,1100,1344,46,8,15,50,1222,100,18,25,58,1337,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,13,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,24,2010-03-11,4745,59,11,12,13,144,239,0.05,1100,3406,41,7,13,67,3278,100,18,25,80,3422,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
2009,25,2010-03-18,4938,64,12,14,17,173,282,0.06,1100,3555,35,5,10,62,3442,100,18,25,80,3615,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29888
2009,26,2010-03-25,4596,68,14,17,21,195,315,0.07,1100,3181,32,4,8,59,3078,100,18,25,80,3273,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,27,2010-04-01,4338,70,14,18,25,168,295,0.07,1100,2943,30,4,7,55,2847,100,18,25,80,3015,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,28,2010-04-08,4280,70,14,18,25,168,295,0.07,1100,2885,30,4,7,55,2789,100,18,25,80,2957,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,29,2010-04-15,4718,72,14,18,25,175,304,0.06,1100,3314,28,4,6,54,3220,100,18,25,80,3395,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,30,2010-04-22,5104,84,14,20,27,219,364,0.07,1100,3640,16,4,5,53,3562,100,18,25,80,3781,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29907
2009,31,2010-04-29,4804,74,14,18,24,214,346,0.07,1100,3357,25,3,6,55,3266,100,18,25,80,3481,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
2009,32,2010-05-06,4247,71,14,18,24,213,340,0.08,1100,2807,29,4,7,56,2711,100,18,25,80,2924,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,33,2010-05-13,3854,71,14,18,24,213,340,0.09,1100,2414,28,4,6,56,2318,100,18,25,80,2531,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,34,2010-05-20,3330,71,14,18,24,213,340,0.1,1100,1890,29,4,6,56,1794,100,18,25,80,2007,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,1100,1495,30,4,7,58,1394,100,18,25,80,1598,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,36,2010-06-03,2528,67,13,15,17,181,293,0.12,1100,1135,33,4,10,61,1025,100,18,25,78,1206,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,37,2010-06-10,2229,67,13,15,17,181,293,0.13,1100,836,33,5,10,48,739,100,18,25,65,920,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,38,2010-06-17,1956,67,13,15,17,181,293,0.15,1100,563,33,5,10,32,482,100,18,25,49,663,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2009,39,2010-06-24,1620,67,13,15,17,181,293,0.18,1100,227,32,5,9,13,168,99,18,24,30,349,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29889
2009,40,2010-07-01,1344,63,12,13,13,155,256,0.19,1061,27,6,1,1,1,16,69,13,14,14,171,1158,265,265,265,265,990.0,970.0,0.78,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.3,29286
2009,41,2010-07-08,1113,63,12,13,13,155,256,0.23,857,0,0,0,0,0,0,63,12,13,13,155,945,233,233,233,220,990.0,970.0,0.52,0.24,989.2,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.6,39.6,39.6,37.5,145.6,24465
2009,42,2010-07-15,910,63,12,13,13,155,256,0.28,654,0,0,0,0,0,0,63,12,13,13,155,742,218,218,218,0,990.0,970.0,0.35,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.7,18936
2009,43,2010-07-22,801,63,12,13,13,155,256,0.32,545,0,0,0,0,0,0,63,12,13,13,155,633,231,231,194,0,990.0,970.0,0.28,0.09,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,39.9,39.9,33.2,0.0,93.9,15781
2009,44,2010-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,537,227,227,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13357
2009,45,2010-08-05,588,58,10,10,7,117,202,0.34,386,0,0,0,0,0,0,58,10,10,7,117,464,193,193,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11200
2009,46,2010-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9526
2009,47,2010-08-19,478,58,10,10,7,117,202,0.42,276,0,0,0,0,0,0,58,10,10,7,117,354,214,144,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,37.3,24.7,0.0,0.0,47.8,8036
2009,48,2010-08-26,443,56,9,9,6,111,194,0.44,249,0,0,0,0,0,0,56,9,9,6,111,324,228,140,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,40.1,24.0,0.0,0.0,43.5,7305
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,237,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,41.5,23.6,0.0,0.0,44.9,7535
2009,50,2010-09-09,369,46,7,6,4,76,140,0.38,229,0,0,0,0,0,0,46,7,6,4,76,289,229,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6785
2009,51,2010-09-16,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5790
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4912
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,664
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5049
2010,2,2010-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4323
2010,3,2010-10-15,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3724
2010,4,2010-10-22,231,41,6,4,3,56,110,0.47,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3490
2010,5,2010-10-29,234,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3855
2010,6,2010-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4054
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4553
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5710
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6310
2010,10,2010-12-03,363,38,5,4,3,54,104,0.29,259,0,0,0,0,0,0,38,5,4,3,54,306,259,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7626
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8564
2010,12,2010-12-17,471,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10654
2010,13,2010-12-24,583,38,5,4,3,54,104,0.18,479,0,0,0,0,0,0,38,5,4,3,54,526,239,239,0,0,990.0,970.0,0.22,0.07,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14038
2010,14,2010-12-31,726,44,6,5,3,72,134,0.18,592,0,0,0,0,0,0,44,6,5,3,72,649,222,222,205,0,990.0,970.0,0.29,0.1,989.6,19.2,19.2,19.3,0.0,0.94,0.94,0.93,0.0,38.4,38.4,35.4,0.0,102.1,17146
2010,15,2011-01-07,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,245,245,245,214,990.0,970.0,0.41,0.18,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,36.8,131.7,22118
2010,16,2011-01-14,1186,46,7,6,4,76,139,0.12,1014,32,10,1,1,0,18,56,8,7,4,94,1086,253,253,253,253,990.0,970.0,0.69,0.38,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28344
2010,17,2011-01-21,1768,49,8,7,5,81,150,0.09,1100,518,51,10,16,17,423,100,18,23,22,504,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29887
2010,18,2011-01-28,2012,51,8,8,6,95,170,0.08,1100,742,48,9,16,27,641,100,18,25,33,736,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,19,2011-02-04,2222,55,10,10,8,114,197,0.09,1100,925,45,8,15,37,819,100,18,25,45,933,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,20,2011-02-11,2692,55,10,10,8,114,197,0.07,1100,1395,45,8,15,56,1271,100,18,25,64,1385,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,21,2011-02-18,3422,55,10,10,8,114,197,0.06,1100,2125,44,8,15,72,1985,100,18,25,80,2099,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,22,2011-02-25,3778,60,11,13,13,148,247,0.07,1100,2431,39,6,12,66,2307,100,18,25,80,2455,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,1100,2384,32,4,8,59,2281,100,18,25,80,2476,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,24,2011-03-11,3808,59,11,12,13,144,239,0.06,1100,2469,41,7,12,67,2341,100,18,25,80,2485,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,25,2011-03-18,3841,59,11,12,13,144,239,0.06,1100,2502,41,7,13,67,2374,100,18,25,80,2518,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,26,2011-03-25,3914,59,11,12,13,144,239,0.06,1100,2575,41,6,13,67,2447,100,18,25,80,2591,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,27,2011-04-01,4010,70,14,18,25,168,295,0.07,1100,2615,30,4,7,55,2519,100,18,25,80,2687,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,28,2011-04-08,4148,70,14,18,25,168,295,0.07,1100,2753,30,4,7,55,2657,100,18,25,80,2825,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,29,2011-04-15,4330,70,14,18,25,168,295,0.07,1100,2935,30,4,7,54,2839,100,18,25,80,3007,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,30,2011-04-22,4291,70,14,18,25,168,295,0.07,1100,2896,30,4,7,55,2800,100,18,25,80,2968,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,31,2011-04-29,4117,70,14,18,24,200,327,0.08,1100,2690,29,4,7,55,2594,100,18,25,80,2794,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
