WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,32,2011-05-06,3947,71,14,18,24,213,340,0.09,1100,2507,29,4,7,56,2411,100,18,25,80,2624,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,1100,2180,29,4,6,56,2084,100,18,25,80,2297,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,34,2011-05-20,3197,71,14,18,24,213,340,0.11,1100,1757,29,4,7,56,1661,100,18,25,80,1874,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,35,2011-05-27,2777,69,13,17,22,203,326,0.12,1100,1351,30,4,7,58,1250,100,18,25,80,1454,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,36,2011-06-03,2364,67,13,15,17,181,293,0.12,1100,971,33,5,10,55,867,100,18,25,72,1048,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,37,2011-06-10,2029,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2010,38,2011-06-17,1666,67,13,15,17,181,293,0.18,1100,273,31,4,9,15,211,98,17,24,32,392,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29891
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,1040,14,3,0,0,0,8,70,13,15,17,189,1140,260,260,260,260,990.0,970.0,0.76,0.41,988.8,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28851
2010,40,2011-07-01,1134,63,12,13,13,155,256,0.23,878,0,0,0,0,0,0,63,12,13,13,155,966,229,229,229,221,990.0,970.0,0.54,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.9,38.9,38.9,37.6,148.8,24995
2010,41,2011-07-08,970,63,12,13,13,155,256,0.26,714,0,0,0,0,0,0,63,12,13,13,155,802,238,238,238,0,990.0,970.0,0.39,0.15,989.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20623
2010,42,2011-07-15,813,63,12,13,13,155,256,0.32,557,0,0,0,0,0,0,63,12,13,13,155,645,222,222,196,0,990.0,970.0,0.29,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.3,38.3,33.5,0.0,95.8,16097
2010,43,2011-07-22,686,63,12,13,13,155,256,0.37,430,0,0,0,0,0,0,63,12,13,13,155,518,215,215,0,0,990.0,970.0,0.22,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12577
2010,44,2011-07-29,604,60,10,11,9,133,225,0.37,379,0,0,0,0,0,0,60,10,11,9,133,461,189,189,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10995
2010,45,2011-08-05,546,58,10,10,7,117,202,0.37,344,0,0,0,0,0,0,58,10,10,7,117,422,172,172,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9989
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,167,149,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.8,25.6,0.0,0.0,50.8,8531
2010,47,2011-08-19,460,55,9,8,6,109,189,0.41,271,0,0,0,0,0,0,55,9,8,6,109,344,231,139,0,0,990.0,970.0,0.16,0.02,989.8,19.4,19.7,0.0,0.0,0.93,0.91,0.0,0.0,40.3,23.8,0.0,0.0,47.1,7913
2010,48,2011-08-26,427,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,319,250,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7367
2010,49,2011-09-02,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,256,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7532
2010,50,2011-09-09,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,227,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
2010,51,2011-09-16,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5918
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5284
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,664
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5318
2011,2,2011-10-08,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5183
2011,3,2011-10-15,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4889
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4137
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3987
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
2011,7,2011-11-12,304,40,6,4,3,53,106,0.35,198,0,0,0,0,0,0,40,6,4,3,53,248,198,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5805
2011,8,2011-11-19,316,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6177
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,308,235,148,0,0,990.0,970.0,0.14,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.92,0.0,0.0,41.2,25.5,0.0,0.0,44.9,7541
2011,10,2011-12-03,428,42,7,5,3,61,118,0.28,310,0,0,0,0,0,0,42,7,5,3,61,364,155,155,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.3,8946
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10534
2011,12,2011-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12379
2011,13,2011-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,229,229,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13470
2011,14,2011-12-31,644,45,7,5,3,73,136,0.21,508,0,0,0,0,0,0,45,7,5,3,73,566,254,254,0,0,990.0,970.0,0.25,0.08,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14829
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,596,0,0,0,0,0,0,46,7,6,4,76,655,198,198,198,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.1,34.1,34.1,0.0,102.2,17176
2011,16,2012-01-14,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,235,235,235,0,990.0,970.0,0.36,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20502
2011,17,2012-01-21,958,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,252,252,252,218,990.0,970.0,0.46,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,37.4,139.8,23487
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,944,0,0,0,0,0,0,47,7,6,4,83,1005,236,236,236,236,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.7,26826
2011,19,2012-02-04,1265,49,8,7,5,93,162,0.13,1066,36,11,1,1,1,21,60,9,8,6,114,1144,266,266,266,266,990.0,970.0,0.76,0.44,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29494
2011,20,2012-02-11,1590,49,8,7,5,93,162,0.1,1100,328,51,9,13,10,243,100,17,20,15,336,1238,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
2011,21,2012-02-18,1816,49,8,7,5,93,162,0.09,1100,554,51,10,18,17,458,100,18,25,22,551,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,22,2012-02-25,1945,51,8,8,7,107,184,0.09,1100,661,48,9,16,24,562,100,18,25,31,670,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,1100,751,41,7,13,40,649,100,18,25,53,793,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,24,2012-03-10,2268,50,9,9,9,112,191,0.08,1100,977,49,8,15,48,855,100,18,25,58,967,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,1100,1158,51,8,16,56,1025,100,18,25,65,1132,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,26,2012-03-24,2610,49,9,9,9,107,183,0.07,1100,1327,51,8,16,65,1186,100,18,25,74,1293,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,1100,1457,46,5,11,62,1331,100,18,25,79,1446,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,1100,1668,46,5,11,61,1545,100,18,25,80,1662,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,29,2012-04-14,3303,54,13,14,19,117,217,0.07,1100,1986,46,4,11,61,1863,100,18,25,80,1980,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,30,2012-04-21,3530,70,14,18,25,168,295,0.08,1100,2135,29,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,31,2012-04-28,3460,67,14,17,23,187,309,0.09,1100,2050,32,4,7,56,1950,100,18,25,80,2137,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,32,2012-05-05,3179,65,14,17,23,202,321,0.1,1100,1758,35,4,8,57,1654,100,18,25,80,1856,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,33,2012-05-12,2838,65,14,17,23,202,321,0.11,1100,1417,35,4,8,57,1313,100,18,25,80,1515,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,34,2012-05-19,2512,65,14,17,23,202,321,0.13,1100,1091,35,4,8,57,987,100,18,25,80,1189,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,35,2012-05-26,2207,64,13,16,22,195,311,0.14,1100,795,35,4,8,53,693,100,18,25,75,888,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,36,2012-06-02,1908,62,12,14,16,153,257,0.14,1100,551,38,6,11,34,462,100,18,25,50,615,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,1100,190,30,5,8,11,134,92,17,22,27,287,1232,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29922
2011,38,2012-06-16,1225,62,12,14,16,153,257,0.21,966,1,0,0,0,0,0,62,12,14,16,153,1055,241,241,241,241,990.0,970.0,0.64,0.33,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.1,27241
2011,39,2012-06-23,1004,62,12,14,16,153,257,0.26,747,0,0,0,0,0,0,62,12,14,16,153,835,239,239,239,209,990.0,970.0,0.42,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.93,40.9,40.9,40.9,35.2,127.6,21435
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,556,0,0,0,0,0,0,58,11,11,11,138,637,222,222,196,0,990.0,970.0,0.29,0.09,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,38.2,38.2,33.6,0.0,95.6,16068
2011,41,2012-07-07,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,211,211,0,0,990.0,970.0,0.21,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12330
2011,42,2012-07-14,563,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9729
2011,43,2012-07-21,513,50,10,9,9,108,186,0.36,327,0,0,0,0,0,0,50,10,9,9,108,396,163,163,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9440
2011,44,2012-07-28,467,48,9,7,7,99,172,0.37,294,0,0,0,0,0,0,48,9,7,7,99,360,147,147,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8482
2011,45,2012-08-04,440,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.9,8208
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,240,138,0,0,990.0,970.0,0.15,0.02,989.8,19.4,19.7,0.0,0.0,0.94,0.91,0.0,0.0,42.0,23.6,0.0,0.0,45.4,7628
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6196
2011,48,2012-08-25,351,54,9,8,6,107,184,0.52,167,0,0,0,0,0,0,54,9,8,6,107,238,167,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6183
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5426
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4729
2011,52,2012-09-22,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4301
2011,53,2012-09-29,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,1107
2012,1,2012-10-01,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4357
2012,2,2012-10-08,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4296
2012,3,2012-10-15,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3955
2012,4,2012-10-22,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3735
2012,5,2012-10-29,235,36,5,3,2,48,94,0.4,140,0,0,0,0,0,0,36,5,3,2,48,185,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4064
2012,6,2012-11-05,261,36,5,3,2,47,94,0.36,166,0,0,0,0,0,0,36,5,3,2,47,211,166,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4834
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5703
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6191
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6813
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,206,142,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.8,24.2,0.0,0.0,46.2,7757
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,323,0,0,0,0,0,0,42,7,5,3,61,377,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.7,9358
2012,12,2012-12-17,527,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11951
2012,13,2012-12-24,659,42,7,5,3,61,118,0.18,541,0,0,0,0,0,0,42,7,5,3,61,595,228,228,196,0,990.0,970.0,0.26,0.09,989.7,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.5,39.5,33.6,0.0,93.3,15681
2012,14,2012-12-31,788,45,7,5,3,73,136,0.17,652,0,0,0,0,0,0,45,7,5,3,73,710,217,217,217,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.3,18860
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,792,0,0,0,0,0,0,47,7,6,4,78,853,254,254,254,206,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,19.0,0.94,0.94,0.94,0.93,43.3,43.3,43.3,34.8,135.0,22682
2012,16,2013-01-14,1077,49,8,7,5,81,150,0.14,927,0,0,0,0,0,0,49,8,7,5,81,991,231,231,231,231,990.0,970.0,0.57,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26337
2012,17,2013-01-21,1496,49,8,7,5,81,150,0.1,1092,253,34,6,9,8,194,83,14,16,13,275,1207,273,273,273,273,990.0,970.0,0.86,0.47,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29848
2012,18,2013-01-28,2305,51,8,8,6,95,170,0.07,1100,1035,48,9,16,38,923,100,18,25,44,1018,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,1100,1463,45,8,15,59,1335,100,18,25,67,1449,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,20,2013-02-11,3175,55,10,10,8,114,197,0.06,1100,1878,45,8,15,71,1739,100,18,25,79,1853,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,21,2013-02-18,3489,55,10,10,8,114,197,0.06,1100,2192,45,8,15,72,2052,100,18,25,80,2166,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,22,2013-02-25,3534,60,11,13,13,148,247,0.07,1100,2186,39,6,12,66,2062,100,18,25,80,2211,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,23,2013-03-04,3590,68,14,17,21,195,315,0.09,1100,2175,31,4,7,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,24,2013-03-11,3511,59,11,12,13,144,239,0.07,1100,2172,41,7,13,67,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,25,2013-03-18,3247,59,11,12,13,144,239,0.07,1100,1908,40,7,13,67,1780,100,18,25,80,1924,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,26,2013-03-25,3106,59,11,12,13,144,239,0.08,1100,1767,41,7,13,67,1639,100,18,25,80,1783,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,27,2013-04-01,3006,54,13,14,19,117,217,0.07,1100,1689,46,5,11,61,1566,100,18,25,80,1683,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,28,2013-04-08,3014,54,13,14,19,117,217,0.07,1100,1697,46,5,11,61,1574,100,18,25,80,1691,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,29,2013-04-15,3079,54,13,14,19,117,217,0.07,1100,1762,46,5,10,61,1639,100,18,25,80,1756,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,30,2013-04-22,3044,54,13,14,19,117,217,0.07,1100,1727,46,5,11,61,1604,100,18,25,80,1721,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,31,2013-04-29,2863,54,13,13,17,160,259,0.09,1100,1504,45,5,11,62,1380,100,18,25,80,1540,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,32,2013-05-06,2586,55,13,13,17,178,276,0.11,1100,1210,45,4,11,63,1085,100,18,25,80,1263,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,33,2013-05-13,2274,55,13,13,17,178,276,0.12,1100,898,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,34,2013-05-20,1984,55,13,13,17,178,276,0.14,1100,608,45,5,12,37,509,100,18,25,54,687,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2012,35,2013-05-27,1621,54,12,12,15,161,257,0.16,1100,264,43,5,11,16,187,98,18,23,32,349,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29894
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,1026,40,10,1,2,2,23,63,13,14,15,143,1118,256,256,256,256,990.0,970.0,0.73,0.4,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28535
2012,37,2013-06-10,1011,53,12,12,13,120,210,0.21,801,0,0,0,0,0,0,53,12,12,13,120,878,236,236,236,213,990.0,970.0,0.46,0.2,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,36.2,136.7,22971
2012,38,2013-06-17,862,53,12,12,13,120,210,0.24,652,0,0,0,0,0,0,53,12,12,13,120,729,217,217,217,0,990.0,970.0,0.34,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.2,18841
2012,39,2013-06-24,717,53,12,12,13,120,210,0.29,507,0,0,0,0,0,0,53,12,12,13,120,584,240,240,189,0,990.0,970.0,0.26,0.08,989.7,19.3,19.3,19.4,0.0,0.94,0.94,0.93,0.0,41.7,41.7,32.5,0.0,87.9,14774
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12119
2012,41,2013-07-08,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10027
2012,42,2013-07-15,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,162,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.0,24.8,0.0,0.0,49.2,8269
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,239,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7053
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7029
2012,45,2013-08-05,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6677
2012,46,2013-08-12,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5803
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5313
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4722
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5037
2012,50,2013-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4386
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3997
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3546
2012,53,2013-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,472
2013,1,2013-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3864
2013,2,2013-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3323
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.3,0.0,0.0,0.0,17.3,2903
2013,4,2013-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.3,0.0,0.0,0.0,16.3,2738
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,171,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3789
2013,6,2013-11-05,224,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,970.0,0.1,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4441
2013,7,2013-11-12,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4371
2013,8,2013-11-19,267,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5068
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6299
2013,10,2013-12-03,404,38,5,4,3,54,104,0.26,300,0,0,0,0,0,0,38,5,4,3,54,347,169,153,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.1,26.2,0.0,0.0,51.5,8656
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,342,0,0,0,0,0,0,41,6,4,3,60,395,171,171,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9892
2013,12,2013-12-17,579,42,7,5,3,61,118,0.21,461,0,0,0,0,0,0,42,7,5,3,61,515,202,202,198,0,990.0,970.0,0.22,0.07,989.7,19.4,19.4,19.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.0,0.0,79.4,13339
2013,13,2013-12-24,755,42,7,5,3,61,118,0.16,637,0,0,0,0,0,0,42,7,5,3,61,691,212,212,212,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.0,18472
2013,14,2013-12-31,784,48,7,6,4,78,145,0.19,639,0,0,0,0,0,0,48,7,6,4,78,701,213,213,213,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,109.8,18453
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,586,0,0,0,0,0,0,47,7,6,4,78,648,195,195,195,0,990.0,970.0,0.29,0.1,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,33.5,33.5,33.5,0.0,100.4,16861
2013,16,2014-01-14,760,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,970.0,0.31,0.12,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.6,17910
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,237,237,237,0,990.0,970.0,0.37,0.15,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20595
2013,18,2014-01-28,1009,47,7,6,4,83,148,0.15,860,0,0,0,0,0,0,47,7,6,4,83,921,234,234,234,219,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.9,39.9,39.9,37.4,146.3,24584
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,991,0,0,0,0,0,0,49,8,7,5,93,1055,247,247,247,247,990.0,970.0,0.64,0.35,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.5,27972
2013,20,2014-02-11,1346,49,8,7,5,93,162,0.12,1091,93,25,4,4,2,56,74,12,11,7,149,1189,272,272,272,272,990.0,970.0,0.83,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29910
2013,21,2014-02-18,1616,49,8,7,5,93,162,0.1,1100,354,51,10,14,10,267,100,18,21,15,360,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29896
2013,22,2014-02-25,1948,53,9,9,8,114,195,0.1,1100,653,46,8,15,26,555,100,18,25,35,670,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,23,2014-03-04,2077,59,11,12,13,144,239,0.12,1100,738,41,7,13,40,637,100,18,25,53,781,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,24,2014-03-11,2156,49,9,9,9,107,183,0.08,1100,873,51,9,16,42,754,100,18,25,51,861,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,25,2014-03-18,2423,49,9,9,9,107,183,0.08,1100,1140,51,8,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,26,2014-03-25,2954,49,9,9,9,107,183,0.06,1100,1671,51,9,16,70,1524,100,18,25,79,1631,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,27,2014-04-01,3504,54,13,14,19,117,217,0.06,1100,2187,46,5,11,61,2064,100,18,25,80,2181,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,28,2014-04-08,3527,63,13,16,22,146,261,0.07,1100,2165,36,4,8,57,2058,100,18,25,80,2204,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,29,2014-04-15,3451,70,14,18,25,168,295,0.09,1100,2056,30,4,6,55,1960,100,18,25,80,2128,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,30,2014-04-22,3358,70,14,18,25,168,295,0.09,1100,1963,30,4,6,55,1867,100,18,25,80,2035,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,31,2014-04-29,3378,66,14,17,23,192,313,0.09,1100,1965,33,4,7,56,1863,100,18,25,80,2055,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,1100,2023,35,4,8,57,1919,100,18,25,80,2121,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,1100,1914,35,4,8,57,1810,100,18,25,80,2012,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,34,2014-05-20,3065,70,14,17,23,211,337,0.11,1100,1627,29,4,7,56,1530,100,18,25,80,1742,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,35,2014-05-27,2757,69,13,17,22,203,326,0.12,1100,1330,30,4,7,58,1230,100,18,25,80,1434,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,36,2014-06-03,2454,67,13,15,17,181,293,0.12,1100,1061,32,5,10,60,953,100,18,25,77,1134,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,1100,783,33,5,10,45,689,100,18,25,62,870,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,38,2014-06-17,1916,67,13,15,17,181,293,0.15,1100,523,33,5,10,30,444,100,18,25,47,625,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2013,39,2014-06-24,1581,67,13,15,17,181,293,0.19,1100,188,28,4,7,10,137,95,17,22,27,318,1235,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29911
2013,40,2014-07-01,1286,63,12,13,13,155,256,0.2,1021,8,2,0,0,0,5,65,12,13,13,160,1112,255,255,255,255,990.0,970.0,0.72,0.39,988.9,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28477
2013,41,2014-07-08,1081,63,12,13,13,155,256,0.24,825,0,0,0,0,0,0,63,12,13,13,155,913,234,234,234,215,990.0,970.0,0.49,0.21,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.8,39.8,39.8,36.6,140.4,23584
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,222,222,214,0,990.0,970.0,0.33,0.12,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,36.9,0.0,108.2,18171
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,469,0,0,0,0,0,0,63,12,13,13,155,557,234,234,0,0,990.0,970.0,0.24,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.7,13730
2013,44,2014-07-29,610,60,10,11,9,133,225,0.37,385,0,0,0,0,0,0,60,10,11,9,133,467,192,192,0,0,990.0,970.0,0.2,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11163
2013,45,2014-08-05,535,57,9,9,6,115,199,0.37,336,0,0,0,0,0,0,57,9,9,6,115,413,168,168,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9708
2013,46,2014-08-12,476,54,9,8,6,107,184,0.39,292,0,0,0,0,0,0,54,9,8,6,107,363,146,146,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.1,25.1,0.0,0.0,50.1,8417
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7558
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,296,226,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6688
2013,49,2014-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6886
2013,50,2014-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5933
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5192
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4543
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,618
2014,1,2014-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4867
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4104
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3835
2014,4,2014-10-22,240,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3762
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,137,0,0,0,0,0,0,40,6,4,3,54,187,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3943
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4086
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4859
2014,8,2014-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5549
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,204,0,0,0,0,0,0,36,5,3,2,49,249,204,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5976
2014,10,2014-12-03,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,238,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7050
2014,11,2014-12-10,365,38,5,4,3,54,104,0.28,261,0,0,0,0,0,0,38,5,4,3,54,308,261,0,0,0,990.0,970.0,0.14,0.02,989.8,19.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7678
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,970.0,0.16,0.03,989.8,19.7,19.7,0.0,0.0,0.91,0.91,0.0,0.0,25.6,25.6,0.0,0.0,51.1,8585
2014,13,2014-12-24,458,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10284
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,424,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10854
2014,15,2015-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,213,213,0,0,990.0,970.0,0.2,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12529
2014,16,2015-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,236,236,0,0,990.0,970.0,0.22,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13845
2014,17,2015-01-21,679,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,211,211,191,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,36.4,36.4,32.7,0.0,96.2,16166
2014,18,2015-01-28,734,41,6,4,3,71,127,0.17,607,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,970.0,0.3,0.11,989.6,19.3,19.3,19.3,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.7,17423
2014,19,2015-02-04,784,43,7,5,4,78,137,0.17,647,0,0,0,0,0,0,43,7,5,4,78,702,215,215,215,0,990.0,970.0,0.32,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.3,37.3,37.3,0.0,111.9,18800
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,970.0,0.36,0.14,989.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.7,20441
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,268,268,268,0,990.0,970.0,0.44,0.19,989.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.0,23017
2014,22,2015-02-25,1019,45,7,6,6,90,156,0.15,862,0,0,0,0,0,0,45,7,6,6,90,922,225,225,225,217,990.0,970.0,0.5,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,38.4,38.4,38.4,37.0,146.9,24675
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,913,0,0,0,0,0,0,49,9,9,9,107,980,228,228,228,228,990.0,970.0,0.55,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.2,26070
2014,24,2015-03-11,1136,41,8,7,6,67,129,0.11,1007,0,0,0,0,0,0,41,8,7,6,67,1063,251,251,251,251,990.0,970.0,0.64,0.36,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28358
2014,25,2015-03-18,1161,41,8,7,6,67,129,0.11,1032,0,0,0,0,0,0,41,8,7,6,67,1088,258,258,258,258,990.0,970.0,0.68,0.39,988.9,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.3,28938
2014,26,2015-03-25,1246,41,8,7,6,67,129,0.1,1093,24,7,1,1,1,12,48,9,8,7,79,1159,273,273,273,273,990.0,970.0,0.78,0.47,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30035
2014,27,2015-04-01,1314,45,11,10,10,72,148,0.11,1100,66,20,4,4,4,32,65,15,14,14,104,1195,275,275,275,275,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30032
2014,28,2015-04-08,1346,45,11,10,10,72,148,0.11,1100,98,30,6,6,6,48,75,17,16,16,120,1209,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29997
2014,29,2015-04-15,1348,45,11,10,10,72,148,0.11,1100,100,30,6,6,6,49,75,17,16,16,121,1210,275,275,275,275,990.0,970.0,0.86,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29995
2014,30,2015-04-22,1311,45,11,10,10,72,148,0.11,1100,63,19,4,4,4,30,64,15,14,14,102,1194,275,275,275,275,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30035
2014,31,2015-04-29,1338,46,10,10,10,102,179,0.13,1100,59,15,3,3,3,33,62,13,13,13,135,1189,275,275,275,275,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30047
2014,32,2015-05-06,1405,47,10,10,10,115,192,0.14,1100,113,27,5,5,5,67,74,15,15,15,182,1206,275,275,275,275,990.0,970.0,0.85,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30005
2014,33,2015-05-13,1451,47,10,10,10,115,192,0.13,1100,159,39,7,8,8,96,86,17,18,18,211,1222,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29965
2014,34,2015-05-20,1452,47,10,10,10,115,192,0.13,1100,160,39,7,8,8,96,86,17,18,18,211,1222,275,275,275,275,990.0,970.0,0.87,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29965
2014,35,2015-05-27,1371,46,10,9,9,107,183,0.13,1100,88,22,4,4,4,51,68,14,14,14,159,1197,275,275,275,275,990.0,970.0,0.84,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30026
2014,36,2015-06-03,1257,45,10,9,9,88,161,0.13,1079,17,4,1,0,0,9,49,11,9,9,97,1150,269,269,269,269,990.0,970.0,0.77,0.45,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29808
2014,37,2015-06-10,1128,51,11,11,12,115,203,0.18,925,0,0,0,0,0,0,51,11,11,12,115,1000,231,231,231,231,990.0,970.0,0.57,0.29,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26339
2014,38,2015-06-17,959,53,12,12,13,120,210,0.22,749,0,0,0,0,0,0,53,12,12,13,120,826,239,239,239,211,990.0,970.0,0.41,0.17,989.4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,35.8,128.5,21582
2014,39,2015-06-24,747,53,12,12,13,120,210,0.28,537,0,0,0,0,0,0,53,12,12,13,120,614,226,226,196,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.1,39.1,33.6,0.0,92.7,15567
2014,40,2015-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,210,210,0,0,990.0,970.0,0.21,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12250
2014,41,2015-07-08,528,50,10,9,9,108,186,0.35,342,0,0,0,0,0,0,50,10,9,9,108,411,171,171,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9904
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,196,143,0,0,990.0,970.0,0.16,0.03,989.8,19.5,19.7,0.0,0.0,0.92,0.91,0.0,0.0,34.0,24.4,0.0,0.0,47.9,8051
2014,43,2015-07-22,428,50,10,9,9,108,186,0.43,242,0,0,0,0,0,0,50,10,9,9,108,311,242,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7154
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,224,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6647
2014,45,2015-08-05,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5305
2014,47,2015-08-19,305,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4339
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,138,0,0,0,0,0,0,46,7,5,4,85,197,138,0,0,0,990.0,970.0,0.11,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3987
2014,49,2015-09-02,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4374
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,142,0,0,0,0,0,0,35,6,4,3,50,187,142,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4104
2014,51,2015-09-16,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4037
2014,52,2015-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3781
2014,53,2015-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.4,0.0,0.0,0.0,19.4,466
2015,1,2015-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3861
2015,2,2015-10-08,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3726
2015,3,2015-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3343
2015,4,2015-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3095
2015,5,2015-10-29,175,29,4,2,2,31,69,0.4,106,0,0,0,0,0,0,29,4,2,2,31,142,106,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,2966
2015,6,2015-11-05,189,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3497
2015,7,2015-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3933
2015,8,2015-11-19,216,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4315
2015,9,2015-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,201,165,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4799
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,970.0,0.11,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5283
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,215,0,0,0,990.0,970.0,0.12,0.01,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6364
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,254,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,199,147,0,0,990.0,970.0,0.15,0.03,989.8,19.5,19.7,0.0,0.0,0.93,0.92,0.0,0.0,34.6,25.3,0.0,0.0,49.0,8232
2015,14,2015-12-31,408,29,5,3,2,33,73,0.18,334,0,0,0,0,0,0,29,5,3,2,33,372,167,167,0,0,990.0,970.0,0.17,0.04,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.7,9696
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,369,0,0,0,0,0,0,31,5,4,2,38,409,184,184,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10741
2015,16,2016-01-14,494,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11679
2015,17,2016-01-21,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,223,223,0,0,990.0,970.0,0.21,0.06,989.7,19.4,19.4,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13133
2015,18,2016-01-28,599,34,5,4,3,48,97,0.16,502,0,0,0,0,0,0,34,5,4,3,48,547,251,251,0,0,990.0,970.0,0.23,0.07,989.7,19.2,19.2,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14678
2015,19,2016-02-04,675,36,6,5,4,54,105,0.16,570,0,0,0,0,0,0,36,6,5,4,54,617,216,216,192,0,990.0,970.0,0.27,0.1,989.6,19.3,19.3,19.4,0.0,0.93,0.93,0.93,0.0,37.2,37.2,33.1,0.0,97.9,16451
