WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,970.0,0.33,0.13,989.5,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.8,19121
2015,21,2016-02-18,939,40,6,5,4,67,123,0.13,816,0,0,0,0,0,0,40,6,5,4,67,867,250,250,250,225,990.0,970.0,0.45,0.21,989.3,18.9,18.9,18.9,18.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,38.3,139.4,23411
2015,22,2016-02-25,1304,44,7,6,5,86,150,0.12,1056,97,20,3,4,4,64,65,11,10,9,150,1143,264,264,264,264,990.0,970.0,0.77,0.43,988.8,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.8,29192
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,1100,842,51,9,16,41,725,100,18,25,50,832,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,24,2016-03-10,2489,57,10,11,12,138,231,0.09,1100,1158,42,7,13,62,1033,100,18,25,74,1172,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,25,2016-03-17,2609,54,10,10,11,128,215,0.08,1100,1294,45,7,14,66,1160,100,18,25,77,1288,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,26,2016-03-24,2657,49,9,9,9,107,183,0.07,1100,1374,51,9,16,67,1231,100,18,25,76,1338,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,1100,1502,46,5,11,62,1375,100,18,25,79,1491,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,28,2016-04-07,2956,54,13,14,19,117,217,0.07,1100,1639,46,5,11,61,1516,100,18,25,80,1633,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,29,2016-04-14,2967,54,13,14,19,117,217,0.07,1100,1650,46,5,11,61,1527,100,18,25,80,1644,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,31,2016-04-28,2893,54,13,13,17,151,250,0.09,1100,1543,45,5,11,62,1419,100,18,25,80,1570,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,32,2016-05-05,2741,56,13,13,17,181,282,0.1,1100,1358,43,4,11,62,1236,100,18,25,80,1418,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,33,2016-05-12,2507,65,14,17,23,202,321,0.13,1100,1086,35,4,8,57,982,100,18,25,80,1184,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,34,2016-05-19,2252,65,14,17,23,202,321,0.14,1100,831,35,4,8,56,728,100,18,25,79,930,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,35,2016-05-26,2007,64,13,16,22,195,311,0.16,1100,595,35,4,8,41,505,100,18,25,63,700,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2015,36,2016-06-02,1668,62,12,14,16,153,257,0.15,1100,311,37,6,10,19,237,100,18,24,35,390,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29883
2015,37,2016-06-09,1355,55,12,12,13,129,223,0.16,1079,52,12,2,2,3,30,68,14,15,17,160,1178,269,269,269,269,990.0,970.0,0.81,0.45,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29656
2015,38,2016-06-16,1083,53,12,12,13,120,210,0.19,873,0,0,0,0,0,0,53,12,12,13,120,950,236,236,236,228,990.0,970.0,0.53,0.25,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,38.8,148.3,24908
2015,39,2016-06-23,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,220,220,213,0,990.0,970.0,0.33,0.12,989.6,19.2,19.2,19.2,0.0,0.94,0.94,0.94,0.0,38.0,38.0,36.7,0.0,107.5,18054
2015,40,2016-06-30,648,50,10,9,9,109,189,0.29,458,0,0,0,0,0,0,50,10,9,9,109,529,229,229,0,0,990.0,970.0,0.23,0.06,989.7,19.3,19.3,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13394
2015,41,2016-07-07,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,970.0,0.18,0.04,989.8,19.6,19.6,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9994
2015,42,2016-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,162,144,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.7,0.0,0.0,0.92,0.91,0.0,0.0,28.0,24.7,0.0,0.0,49.2,8260
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,970.0,0.15,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7305
2015,44,2016-07-28,396,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,289,223,0,0,0,990.0,970.0,0.14,0.01,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
2015,45,2016-08-04,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,208,0,0,0,990.0,970.0,0.13,0.01,989.9,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
2015,46,2016-08-11,339,47,8,6,5,89,155,0.46,184,0,0,0,0,0,0,47,8,6,5,89,245,184,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5366
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5152
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,970.0,0.12,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
2015,49,2016-09-01,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
2015,50,2016-09-08,249,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,193,147,0,0,0,990.0,970.0,0.11,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4254
2015,51,2016-09-15,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4127
2015,52,2016-09-22,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3807
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,1018
2016,1,2016-10-01,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3758
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3388
2016,3,2016-10-15,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.3,0.0,0.0,0.0,18.3,3074
2016,4,2016-10-22,174,31,4,3,2,33,73,0.42,101,0,0,0,0,0,0,31,4,3,2,33,139,101,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.9,0.0,0.0,0.0,16.9,2834
2016,5,2016-10-29,162,29,4,2,2,31,69,0.43,93,0,0,0,0,0,0,29,4,2,2,31,129,93,0,0,0,990.0,970.0,0.08,0.0,989.9,19.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.3,0.0,0.0,0.0,15.3,2569
2016,6,2016-11-05,164,28,4,2,2,28,64,0.4,99,0,0,0,0,0,0,28,4,2,2,28,133,99,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.5,0.0,0.0,0.0,16.5,2766
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4031
2016,8,2016-11-19,199,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,970.0,0.1,0.0,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4327
2016,9,2016-11-26,224,23,4,2,2,20,52,0.23,172,0,0,0,0,0,0,23,4,2,2,20,202,172,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5014
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,970.0,0.13,0.02,989.9,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6886
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,248,0,0,0,0,0,0,30,4,3,2,34,286,248,0,0,0,990.0,970.0,0.14,0.02,989.8,19.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7325
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,179,164,0,0,990.0,970.0,0.16,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,30.9,28.4,0.0,0.0,55.2,9280
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,205,205,0,0,990.0,970.0,0.19,0.05,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11950
2016,14,2016-12-31,502,43,6,5,3,70,130,0.26,372,0,0,0,0,0,0,43,6,5,3,70,428,186,186,0,0,990.0,970.0,0.18,0.04,989.8,19.5,19.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10814
2016,15,2017-01-07,682,43,6,5,3,71,130,0.2,551,0,0,0,0,0,0,43,6,5,3,71,607,227,227,226,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.2,0.0,0.94,0.94,0.94,0.0,39.5,39.5,38.9,0.0,95.6,16062
2016,16,2017-01-14,978,41,6,4,3,66,120,0.12,858,0,0,0,0,0,0,41,6,4,3,66,909,233,233,233,220,990.0,970.0,0.49,0.24,989.3,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,39.9,39.9,39.9,37.6,146.6,24626
2016,17,2017-01-21,1050,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,970.0,0.54,0.28,989.2,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.9,26027
2016,18,2017-01-28,1095,47,7,6,4,83,148,0.14,946,0,0,0,0,0,0,47,7,6,4,83,1007,236,236,236,236,990.0,970.0,0.58,0.31,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.1,26896
2016,19,2017-02-04,1105,49,8,7,5,93,162,0.15,943,0,0,0,0,0,0,49,8,7,5,93,1007,235,235,235,235,990.0,970.0,0.58,0.3,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.6,26810
2016,20,2017-02-11,1175,49,8,7,5,93,162,0.14,1013,0,0,0,0,0,0,49,8,7,5,93,1077,253,253,253,253,990.0,970.0,0.67,0.37,989.0,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.4,28450
2016,21,2017-02-18,1342,49,8,7,5,93,162,0.12,1098,81,22,3,3,2,49,71,11,10,7,142,1192,274,274,274,274,990.0,970.0,0.83,0.48,988.7,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30084
2016,22,2017-02-25,1514,49,8,7,6,99,171,0.11,1100,243,50,9,11,9,163,99,17,19,16,262,1236,275,275,275,275,990.0,970.0,0.9,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29912
2016,23,2017-03-04,1608,49,9,9,9,107,183,0.11,1100,325,51,9,15,15,233,100,18,24,24,340,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29884
2016,24,2017-03-11,1968,49,9,9,9,107,183,0.09,1100,685,51,9,16,33,575,100,18,25,42,682,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,25,2017-03-18,2770,49,9,9,9,107,183,0.07,1100,1487,51,8,15,65,1345,100,18,25,74,1452,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,1100,2429,51,9,16,71,2282,100,18,25,80,2389,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,1100,2454,30,4,7,55,2358,100,18,25,80,2526,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,28,2017-04-08,3595,70,14,18,25,168,295,0.08,1100,2200,29,4,7,55,2104,100,18,25,80,2272,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,29,2017-04-15,3369,70,14,18,25,168,295,0.09,1100,1974,29,4,7,55,1878,100,18,25,80,2046,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,30,2017-04-22,3030,70,14,18,25,168,295,0.1,1100,1635,30,4,7,55,1539,100,18,25,80,1707,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,1100,1350,40,4,10,60,1233,100,18,25,80,1409,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,1100,1061,45,4,12,61,937,100,18,25,78,1115,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,33,2017-05-13,2170,55,13,13,17,178,276,0.13,1100,794,45,5,12,48,683,100,18,25,65,861,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,34,2017-05-20,1955,55,13,13,17,178,276,0.14,1100,579,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,35,2017-05-27,1684,54,12,12,15,161,257,0.15,1100,327,45,5,12,20,244,100,18,25,36,405,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
2016,36,2017-06-03,1424,53,12,12,13,120,210,0.15,1100,114,27,4,6,7,69,80,16,18,20,189,1215,275,275,275,275,990.0,970.0,0.87,0.48,988.7,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29973
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,970,0,0,0,0,0,0,53,12,12,13,120,1047,242,242,242,242,990.0,970.0,0.63,0.33,989.0,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.3,27430
2016,38,2017-06-17,983,53,12,12,13,120,210,0.21,773,0,0,0,0,0,0,53,12,12,13,120,850,237,237,237,216,990.0,970.0,0.44,0.18,989.4,19.0,19.0,19.0,18.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.0,132.5,22265
2016,39,2017-06-24,750,53,12,12,13,120,210,0.28,540,0,0,0,0,0,0,53,12,12,13,120,617,227,227,198,0,990.0,970.0,0.27,0.09,989.6,19.3,19.3,19.3,0.0,0.94,0.94,0.93,0.0,39.3,39.3,33.9,0.0,93.1,15643
2016,40,2017-07-01,599,50,10,9,9,108,186,0.31,413,0,0,0,0,0,0,50,10,9,9,108,482,206,206,0,0,990.0,970.0,0.2,0.05,989.7,19.4,19.4,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12062
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,970.0,0.17,0.03,989.8,19.6,19.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9301
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,205,140,0,0,990.0,970.0,0.15,0.02,989.8,19.5,19.7,0.0,0.0,0.93,0.91,0.0,0.0,35.7,23.9,0.0,0.0,45.9,7718
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6673
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,232,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
2016,45,2017-08-05,345,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,230,0,0,0,990.0,970.0,0.14,0.02,989.8,19.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,970.0,0.13,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,970.0,0.12,0.01,989.9,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5287
2016,48,2017-08-26,272,38,6,4,3,57,111,0.41,161,0,0,0,0,0,0,38,6,4,3,57,211,161,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,970.0,0.11,0.01,989.9,19.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4618
2016,50,2017-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3941
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,970.0,0.1,0.0,989.9,19.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3579
2016,52,2017-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3161
2016,53,2017-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,970.0,0.09,0.0,989.9,19.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.8,427
