WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,14,0,0,0,0,0,0,37,5,3,2,50,59,0,0,0,0,990.0,964.5,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,39,0,0,0,0,0,0,29,4,2,2,32,76,59,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,11.7,0.0,0.0,0.0,6.7,1127
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,12.1,0.0,0.0,0.0,12.1,2035
1924,4,1924-10-22,125,24,4,2,2,20,52,0.42,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.2,0.0,0.0,0.0,15.2,2557
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.4,0.0,0.0,0.0,16.4,2758
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3250
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3419
1924,8,1924-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4140
1924,9,1924-11-26,188,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5077
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6406
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7723
1924,12,1924-12-17,279,26,4,3,2,24,59,0.21,220,0,0,0,0,0,0,26,4,3,2,24,253,220,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8276
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,149,136,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.3,29.4,0.0,0.0,57.5,9665
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,430,0,0,0,0,0,0,28,4,3,2,31,467,180,180,161,0,990.0,965.7,0.2,0.06,989.7,23.8,23.8,23.6,0.0,0.94,0.94,0.93,0.0,38.4,38.4,33.6,0.0,91.1,15311
1924,15,1925-01-07,540,34,5,4,2,47,93,0.17,447,0,0,0,0,0,0,34,5,4,2,47,491,223,223,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,47.5,47.5,0.0,0.0,94.9,15947
1924,16,1925-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,183,183,163,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.2,38.2,33.9,0.0,100.6,16896
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,705,11,4,0,0,0,6,45,6,4,3,72,761,203,203,203,223,990.0,967.1,0.38,0.17,989.4,22.0,22.0,22.0,20.9,0.94,0.94,0.94,0.94,39.7,39.7,39.7,41.5,136.8,22990
1924,18,1925-01-28,1133,44,6,5,3,77,138,0.12,935,60,19,3,2,1,33,64,9,7,5,111,1016,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28300
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,935,50,15,2,2,1,28,64,10,9,6,121,1018,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28235
1924,20,1925-02-11,1148,49,8,7,5,93,162,0.14,935,51,15,2,2,1,29,64,10,9,6,122,1019,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28231
1924,21,1925-02-18,1184,49,8,7,5,93,162,0.14,935,87,26,4,3,2,50,75,12,10,7,143,1033,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28043
1924,22,1925-02-25,1399,49,8,7,6,99,171,0.12,935,293,51,9,13,11,208,100,18,21,17,307,1074,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.6,26979
1924,23,1925-03-04,1388,49,9,9,9,107,183,0.13,935,270,51,9,13,13,183,100,18,22,22,290,1075,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.9,27028
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,935,345,51,9,15,17,252,100,18,24,26,359,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26680
1924,25,1925-03-18,1884,49,9,9,9,107,183,0.1,935,766,51,8,16,37,652,100,18,25,46,759,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24849
1924,26,1925-03-25,3185,49,9,9,9,107,183,0.06,935,2067,50,9,16,71,1920,100,18,25,80,2027,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.0,19828
1924,27,1925-04-01,3339,54,13,14,19,117,217,0.07,935,2187,46,5,11,61,2064,100,18,25,80,2181,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.8,19281
1924,28,1925-04-08,3074,54,13,14,19,117,217,0.07,935,1922,46,5,11,61,1799,100,18,25,80,1916,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.2,20195
1924,29,1925-04-15,3107,54,13,14,19,117,217,0.07,935,1955,46,4,11,61,1832,100,18,25,80,1949,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.5,20080
1924,30,1925-04-22,3276,54,13,14,19,117,217,0.07,935,2124,46,5,11,61,2001,100,18,25,80,2118,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,29.0,29.0,29.0,29.0,116.0,19495
1924,31,1925-04-29,2943,61,13,16,21,177,291,0.1,935,1716,38,4,8,58,1607,100,18,25,80,1785,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.8,30.8,30.8,30.8,123.0,20670
1924,32,1925-05-06,2528,62,13,15,21,195,308,0.12,935,1285,37,4,9,58,1175,100,18,25,80,1370,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.2,22214
1924,33,1925-05-13,2170,55,13,13,17,178,276,0.13,935,959,45,5,12,58,839,100,18,25,75,1017,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.7,23631
1924,34,1925-05-20,1885,55,13,13,17,178,276,0.15,935,674,45,5,12,41,570,100,18,25,58,748,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.8,24824
1924,35,1925-05-27,1616,54,12,12,15,161,257,0.16,935,424,45,5,12,26,334,100,18,25,42,496,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25997
1924,36,1925-06-03,1410,53,12,12,13,120,210,0.15,935,265,46,6,12,16,184,99,18,24,29,304,1077,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.3,26922
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,932,48,12,2,2,3,28,65,14,14,16,148,1026,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28043
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.1,27065
1924,39,1925-06-24,924,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,202,202,202,189,990.0,967.5,0.39,0.15,989.5,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,39.2,39.2,39.2,36.3,138.3,23234
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,541,0,0,0,0,0,0,50,10,9,9,108,610,191,191,185,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.94,0.0,38.8,38.8,37.4,0.0,109.5,18403
1924,41,1925-07-08,565,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13369
1924,42,1925-07-15,460,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,137,137,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9734
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,193,118,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,42.1,24.7,0.0,0.0,45.6,7669
1924,44,1925-07-29,346,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7436
1924,45,1925-08-05,306,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7121
1924,46,1925-08-12,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6044
1924,47,1925-08-19,247,39,7,5,4,60,115,0.47,132,0,0,0,0,0,0,39,7,5,4,60,183,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4822
1924,48,1925-08-26,234,37,6,4,3,55,108,0.46,125,0,0,0,0,0,0,37,6,4,3,55,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4560
1924,49,1925-09-02,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
1924,50,1925-09-09,202,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4761
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4649
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4321
1924,53,1925-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,599
1925,1,1925-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4794
1925,2,1925-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4323
1925,3,1925-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4159
1925,4,1925-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4124
1925,5,1925-10-29,160,23,4,2,2,19,50,0.32,109,0,0,0,0,0,0,23,4,2,2,19,138,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3994
1925,6,1925-11-05,171,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4435
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6029
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,208,0,0,0,0,0,0,25,4,2,2,23,240,191,117,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.94,0.91,0.0,0.0,42.5,25.1,0.0,0.0,46.1,7747
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,202,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7555
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,152,122,0,0,990.0,964.9,0.13,0.02,989.8,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,33.1,26.0,0.0,0.0,51.6,8672
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,133,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9651
1925,13,1925-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11611
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,341,0,0,0,0,0,0,33,5,3,2,43,384,170,170,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12385
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,369,0,0,0,0,0,0,34,5,4,3,45,412,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13334
1925,16,1926-01-14,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14320
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,214,214,158,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.95,0.95,0.93,0.0,45.6,45.6,33.0,0.0,95.9,16103
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,522,159,159,159,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.1,33.1,33.1,0.0,99.4,16705
1925,19,1926-02-04,633,36,6,5,4,54,105,0.17,528,0,0,0,0,0,0,36,6,5,4,54,575,176,176,176,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18296
1925,20,1926-02-11,697,36,6,5,4,54,105,0.15,592,0,0,0,0,0,0,36,6,5,4,54,639,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20254
1925,21,1926-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,198,198,198,186,990.0,967.0,0.36,0.15,989.5,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,39.4,39.4,39.4,36.6,139.0,23359
1925,22,1926-02-25,995,38,6,5,4,59,115,0.12,870,9,2,0,0,0,4,41,7,6,5,64,925,217,217,217,217,990.0,967.8,0.5,0.25,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27550
1925,23,1926-03-04,1400,41,8,7,6,67,129,0.09,935,336,54,9,14,15,242,95,17,21,21,309,1069,233,233,233,233,990.0,969.3,0.65,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.6,26986
1925,24,1926-03-11,1938,49,9,9,9,107,183,0.09,935,820,51,9,16,40,703,100,18,25,49,810,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.5,24605
1925,25,1926-03-18,3380,49,9,9,9,107,183,0.06,935,2262,50,9,16,69,2116,100,18,25,78,2223,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.7,19272
1925,26,1926-03-25,4450,49,9,9,9,107,183,0.04,935,3332,51,9,16,71,3185,100,18,25,80,3292,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,94.3,15842
1925,27,1926-04-01,4360,70,14,18,25,168,295,0.07,935,3130,30,4,7,55,3034,100,18,25,80,3202,1078,233,233,233,233,990.0,976.3,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.0,24.0,24.0,24.0,95.8,16097
1925,28,1926-04-08,4158,70,14,18,25,168,295,0.07,935,2928,30,4,7,55,2832,100,18,25,80,3000,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.8,24.8,24.8,24.8,99.3,16690
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,935,2582,30,3,7,55,2486,100,18,25,80,2654,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.6,17744
1925,30,1926-04-22,3621,70,14,18,25,168,295,0.08,935,2391,30,4,7,55,2295,100,18,25,80,2463,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.3,27.3,27.3,27.3,109.2,18346
1925,31,1926-04-29,3424,66,14,17,23,192,313,0.09,935,2176,33,4,7,56,2074,100,18,25,80,2266,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.1,18995
1925,32,1926-05-06,2901,65,14,17,23,202,321,0.11,935,1645,35,3,8,57,1541,100,18,25,80,1743,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,123.9,20819
1925,33,1926-05-13,2427,65,14,17,23,202,321,0.13,935,1171,34,4,8,57,1067,100,18,25,80,1269,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.6,22606
1925,34,1926-05-20,2086,56,13,13,17,181,282,0.14,935,869,43,4,11,53,756,100,18,25,70,937,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23978
1925,35,1926-05-27,1738,54,12,12,15,161,257,0.15,935,546,45,5,12,33,449,100,18,25,49,610,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25460
1925,36,1926-06-03,1461,53,12,12,13,120,210,0.14,935,316,47,6,12,19,231,100,18,24,32,351,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.9,26692
1925,37,1926-06-10,1216,53,12,12,13,120,210,0.17,934,72,18,3,4,4,42,71,15,16,17,162,1036,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.2,27913
1925,38,1926-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.0,27051
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,693,0,0,0,0,0,0,53,12,12,13,120,770,204,204,204,187,990.0,967.4,0.37,0.14,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,39.8,39.8,39.8,36.0,134.9,22658
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.7,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.3,18019
1925,41,1926-07-08,584,50,10,9,9,108,186,0.32,398,0,0,0,0,0,0,50,10,9,9,108,467,199,199,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14038
1925,42,1926-07-15,499,50,10,9,9,108,186,0.37,313,0,0,0,0,0,0,50,10,9,9,108,382,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11165
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9376
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,135,120,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,28.6,25.2,0.0,0.0,50.3,8442
1925,45,1926-08-05,366,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7814
1925,46,1926-08-12,334,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6637
1925,47,1926-08-19,311,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5758
1925,48,1926-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,193,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4941
1925,49,1926-09-02,260,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5526
1925,51,1926-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
1925,52,1926-09-23,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4415
1925,53,1926-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4625
1926,2,1926-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4609
1926,3,1926-10-15,201,31,4,3,2,35,76,0.38,125,0,0,0,0,0,0,31,4,3,2,35,164,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3592
1926,5,1926-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3827
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,115,0,0,0,0,0,0,35,4,2,2,44,158,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4189
1926,7,1926-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5020
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5680
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,212,0,0,0,0,0,0,29,4,2,2,31,248,194,121,0,0,990.0,964.8,0.12,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.1,25.8,0.0,0.0,46.8,7854
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10046
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,293,0,0,0,0,0,0,37,5,3,2,51,339,146,146,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10623
1926,12,1926-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12058
1926,13,1926-12-24,535,38,5,4,3,54,104,0.2,431,0,0,0,0,0,0,38,5,4,3,54,478,180,180,162,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.4,0.0,0.94,0.94,0.93,0.0,38.2,38.2,33.6,0.0,90.8,15254
1926,14,1926-12-31,559,44,6,5,3,72,134,0.24,425,0,0,0,0,0,0,44,6,5,3,72,482,212,212,0,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.3,15008
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,434,0,0,0,0,0,0,43,6,5,3,71,489,217,217,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15352
1926,16,1927-01-14,587,41,6,4,3,66,120,0.2,467,0,0,0,0,0,0,41,6,4,3,66,518,210,210,162,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,44.1,44.1,33.6,0.0,97.8,16437
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20792
1926,18,1927-01-28,898,44,6,5,3,77,138,0.15,760,0,0,0,0,0,0,44,6,5,3,77,817,198,198,198,193,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.4,147.5,24782
1926,19,1927-02-04,1071,49,8,7,5,93,162,0.15,906,2,0,0,0,0,1,49,8,7,5,94,972,226,226,226,226,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28175
1926,20,1927-02-11,1178,49,8,7,5,93,162,0.14,935,81,24,4,3,2,47,73,12,10,7,140,1031,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28071
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,935,283,51,10,12,8,201,100,18,19,13,294,1072,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27069
1926,22,1927-02-25,1483,49,8,7,6,99,171,0.12,935,377,51,9,16,14,286,100,18,23,21,385,1076,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26593
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,935,412,51,9,16,20,315,100,18,25,29,422,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.0,26380
1926,24,1927-03-11,1616,49,9,9,9,107,183,0.11,935,498,51,9,16,24,397,100,18,25,33,504,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25996
1926,25,1927-03-18,1823,49,9,9,9,107,183,0.1,935,705,51,9,16,34,594,100,18,25,43,701,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.4,25091
1926,26,1927-03-25,2296,49,9,9,9,107,183,0.08,935,1178,51,9,16,57,1045,100,18,25,66,1152,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.7,23134
1926,27,1927-04-01,3124,54,13,14,19,117,217,0.07,935,1972,46,5,11,61,1849,100,18,25,80,1966,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.2,20028
1926,28,1927-04-08,3107,54,13,14,19,117,217,0.07,935,1955,46,5,11,61,1832,100,18,25,80,1949,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.5,20077
1926,29,1927-04-15,2792,54,13,14,19,117,217,0.08,935,1640,46,5,11,61,1517,100,18,25,80,1634,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.3,21214
1926,30,1927-04-22,2474,54,13,14,19,117,217,0.09,935,1322,46,5,11,61,1199,100,18,25,80,1316,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.5,22419
1926,31,1927-04-29,2379,54,13,13,17,160,259,0.11,935,1185,45,5,11,62,1061,100,18,25,80,1221,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22789
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,935,1184,45,4,11,63,1059,100,18,25,80,1237,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.3,22728
1926,33,1927-05-13,2362,55,13,13,17,178,276,0.12,935,1151,45,4,11,63,1026,100,18,25,80,1204,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22856
1926,34,1927-05-20,2252,63,13,16,22,198,314,0.14,935,1003,36,4,8,57,896,100,18,25,80,1094,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23297
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,935,709,35,4,8,48,611,100,18,25,69,799,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24565
1926,36,1927-06-03,1648,62,12,14,16,153,257,0.16,935,456,38,6,11,28,373,100,18,25,44,526,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.9,25856
1926,37,1927-06-10,1289,62,12,14,16,153,257,0.2,930,101,21,3,5,6,64,83,15,19,22,217,1049,232,232,232,232,990.0,968.9,0.63,0.29,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27454
1926,38,1927-06-17,1076,58,12,13,14,138,236,0.22,839,0,0,0,0,0,0,58,12,13,14,138,922,209,209,209,209,990.0,968.1,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26297
1926,39,1927-06-24,852,53,12,12,13,120,210,0.25,642,0,0,0,0,0,0,53,12,12,13,120,719,196,196,196,182,990.0,967.2,0.34,0.12,989.5,22.0,22.0,22.0,21.6,0.94,0.94,0.94,0.94,38.8,38.8,38.8,35.1,126.3,21214
1926,40,1927-07-01,661,50,10,9,9,108,186,0.28,475,0,0,0,0,0,0,50,10,9,9,108,544,189,189,170,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,38.9,38.9,34.7,0.0,97.6,16394
1926,41,1927-07-08,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12530
1926,42,1927-07-15,470,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10076
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,167,122,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,35.9,25.7,0.0,0.0,50.6,8498
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7890
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7109
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7167
1926,47,1927-08-19,285,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6334
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,155,0,0,0,0,0,0,38,6,4,3,57,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5751
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5658
1926,50,1927-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4866
1926,51,1927-09-16,206,32,6,4,2,40,85,0.41,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4372
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
1926,53,1927-09-30,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,629
1927,1,1927-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4921
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4421
1927,3,1927-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4168
1927,4,1927-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4106
1927,5,1927-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4809
1927,6,1927-11-05,239,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,205,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5793
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6087
1927,9,1927-11-26,272,34,5,3,2,43,88,0.33,183,0,0,0,0,0,0,34,5,3,2,43,226,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6860
1927,10,1927-12-03,275,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7380
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,165,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,36.2,28.7,0.0,0.0,52.6,8840
1927,12,1927-12-17,412,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,366,162,162,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11705
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12356
1927,14,1927-12-31,497,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13599
1927,15,1928-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,48.1,48.1,0.0,0.0,96.2,16159
1927,16,1928-01-14,607,41,6,4,3,66,120,0.2,487,0,0,0,0,0,0,41,6,4,3,66,538,184,184,165,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.4,38.4,34.1,0.0,101.1,16983
1927,17,1928-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18657
1927,18,1928-01-28,707,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19830
1927,19,1928-02-04,744,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20555
1927,20,1928-02-11,788,36,6,5,4,54,105,0.13,683,0,0,0,0,0,0,36,6,5,4,54,730,202,202,202,176,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,40.2,40.2,40.2,34.8,135.5,22758
1927,21,1928-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,192,192,192,192,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25208
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,900,6,2,0,0,0,3,41,7,6,5,72,955,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28077
1927,23,1928-03-03,1335,49,9,9,9,107,183,0.14,935,217,38,6,9,10,151,87,15,18,19,258,1057,233,233,233,233,990.0,969.1,0.64,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.5,27304
1927,24,1928-03-10,1864,49,9,9,9,107,183,0.1,935,746,51,9,16,36,633,100,18,25,45,740,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.3,24917
1927,25,1928-03-17,2138,49,9,9,9,107,183,0.09,935,1020,51,9,16,50,894,100,18,25,59,1001,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.4,23761
1927,26,1928-03-24,2190,49,9,9,9,107,183,0.08,935,1072,51,9,16,52,943,100,18,25,61,1050,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.2,23550
1927,27,1928-03-31,2204,53,12,13,17,115,212,0.1,935,1057,46,5,11,59,933,100,18,25,77,1048,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.8,23492
1927,28,1928-04-07,2177,50,12,12,15,97,187,0.09,935,1055,49,5,12,64,922,100,18,25,80,1019,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.5,23600
1927,29,1928-04-14,2187,45,11,10,10,72,148,0.07,935,1104,55,7,15,70,957,100,18,25,80,1029,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.2,23561
1927,30,1928-04-21,2197,45,11,10,10,72,148,0.07,935,1114,55,7,15,70,967,100,18,25,80,1039,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.0,23519
1927,31,1928-04-28,2252,46,10,10,10,96,173,0.08,935,1144,53,7,15,63,1004,100,18,25,73,1100,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23297
1927,32,1928-05-05,2217,48,10,10,11,124,204,0.09,935,1078,51,7,14,57,946,100,18,25,68,1070,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.5,23439
1927,33,1928-05-12,2073,55,13,13,17,178,276,0.13,935,862,45,5,12,53,747,100,18,25,70,925,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.0,24031
1927,34,1928-05-19,1799,55,13,13,17,178,276,0.15,935,588,45,5,12,36,489,100,18,25,53,667,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25196
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,935,334,45,5,12,20,251,100,18,25,37,420,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26356
1927,36,1928-06-02,1281,53,12,12,13,120,210,0.16,935,136,31,4,7,8,84,84,16,19,21,204,1056,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27554
1927,37,1928-06-09,1096,53,12,12,13,120,210,0.19,882,4,1,0,0,0,2,54,12,12,13,122,961,220,220,220,220,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27343
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,201,201,201,190,990.0,967.4,0.37,0.14,989.5,21.8,21.8,21.8,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,36.5,133.6,22444
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,461,0,0,0,0,0,0,53,12,12,13,120,538,192,192,176,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,22.7,0.0,0.94,0.94,0.93,0.0,39.6,39.6,35.5,0.0,94.4,15865
1927,40,1928-06-30,536,43,9,8,7,77,145,0.27,391,0,0,0,0,0,0,43,9,8,7,77,452,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13886
1927,41,1928-07-07,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11602
1927,42,1928-07-14,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9804
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,164,120,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,35.6,25.3,0.0,0.0,50.0,8406
1927,44,1928-07-28,335,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,264,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7741
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
1927,46,1928-08-11,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6442
1927,47,1928-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5704
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4953
1927,49,1928-09-01,238,30,6,4,2,30,72,0.3,166,0,0,0,0,0,0,30,6,4,2,30,206,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1927,50,1928-09-08,227,32,6,4,2,38,82,0.36,144,0,0,0,0,0,0,32,6,4,2,38,187,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5361
1927,51,1928-09-15,240,34,6,4,3,47,94,0.39,145,0,0,0,0,0,0,34,6,4,3,47,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5394
1927,52,1928-09-22,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5357
1927,53,1928-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,1430
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6028
1928,2,1928-10-08,261,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,205,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5813
1928,3,1928-10-15,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5050
1928,4,1928-10-22,227,41,6,4,3,56,110,0.48,117,0,0,0,0,0,0,41,6,4,3,56,168,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4248
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,135,0,0,0,0,0,0,38,5,3,2,50,182,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1928,6,1928-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5083
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5771
1928,8,1928-11-19,268,36,5,3,2,47,93,0.35,175,0,0,0,0,0,0,36,5,3,2,47,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6560
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,250,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7670
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7757
1928,11,1928-12-10,340,32,5,3,2,38,80,0.24,259,0,0,0,0,0,0,32,5,3,2,38,299,145,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.5,28.7,0.0,0.0,56.1,9422
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10754
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11297
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,351,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11215
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13146
1928,16,1929-01-14,527,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,180,180,161,0,990.0,965.8,0.21,0.06,989.7,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,38.2,38.2,33.7,0.0,95.6,16065
1928,17,1929-01-21,613,34,5,4,3,45,91,0.16,522,0,0,0,0,0,0,34,5,4,3,45,565,190,190,198,0,990.0,966.2,0.25,0.09,989.7,23.2,23.2,22.8,0.0,0.94,0.94,0.94,0.0,39.3,39.3,40.3,0.0,107.4,18041
1928,18,1929-01-28,717,37,5,4,3,59,110,0.15,607,0,0,0,0,0,0,37,5,4,3,59,655,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,122.9,20649
1928,19,1929-02-04,666,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.6,18251
1928,20,1929-02-11,663,36,6,5,4,54,105,0.16,558,0,0,0,0,0,0,36,6,5,4,54,605,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19276
1928,21,1929-02-18,710,33,6,4,3,46,93,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.0,20992
1928,22,1929-02-25,790,35,6,5,4,52,103,0.13,686,0,0,0,0,0,0,35,6,5,4,52,733,228,228,228,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22878
1928,23,1929-03-04,835,41,8,7,6,67,129,0.15,706,0,0,0,0,0,0,41,8,7,6,67,762,192,192,192,178,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,37.9,37.9,37.9,35.0,138.6,23283
1928,24,1929-03-11,891,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.5,24956
1928,25,1929-03-18,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,207,207,207,207,990.0,967.7,0.47,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.6,26637
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,919,7,2,0,0,0,4,43,8,7,6,71,979,229,229,229,229,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28501
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,935,57,17,4,3,3,28,62,15,13,13,100,1026,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.2,28257
1928,28,1929-04-08,1320,45,11,10,10,72,148,0.11,935,237,53,7,13,16,146,98,18,23,26,218,1075,233,233,233,233,990.0,969.0,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27338
1928,29,1929-04-15,1469,45,11,10,10,72,148,0.1,935,386,55,7,15,26,283,100,18,25,36,355,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26653
1928,30,1929-04-22,1569,45,11,10,10,72,148,0.09,935,486,55,7,15,32,376,100,18,25,42,448,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26204
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,935,373,53,7,14,21,275,100,18,24,31,378,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.2,26571
1928,32,1929-05-06,1335,47,10,10,10,115,192,0.14,935,208,45,7,10,10,133,92,17,20,20,248,1066,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.4,27289
1928,33,1929-05-13,1144,47,10,10,10,115,192,0.17,925,26,6,1,1,1,15,53,11,11,11,130,1001,231,231,231,231,990.0,968.4,0.57,0.29,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28160
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,806,0,0,0,0,0,0,42,9,8,6,86,866,209,209,209,206,990.0,967.7,0.45,0.21,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,40.1,40.1,40.1,39.2,153.9,25850
1928,35,1929-05-27,684,41,9,7,5,75,139,0.2,545,0,0,0,0,0,0,41,9,7,5,75,603,181,181,181,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.2,18682
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,398,0,0,0,0,0,0,39,9,7,5,59,453,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14194
1928,37,1929-06-10,431,39,9,7,5,59,119,0.28,312,0,0,0,0,0,0,39,9,7,5,59,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11257
1928,38,1929-06-17,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10849
1928,39,1929-06-24,394,39,9,7,5,59,119,0.3,275,0,0,0,0,0,0,39,9,7,5,59,330,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.7,9860
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.7,9184
1928,41,1929-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,148,117,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,32.1,24.8,0.0,0.0,49.8,8372
1928,42,1929-07-15,325,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8090
1928,43,1929-07-22,306,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7356
1928,44,1929-07-29,289,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,238,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7067
