WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,45,1929-08-05,277,34,7,5,3,44,93,0.33,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1928,46,1929-08-12,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6551
1928,47,1929-08-19,257,34,7,5,3,44,93,0.36,164,0,0,0,0,0,0,34,7,5,3,44,210,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1928,48,1929-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,196,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5604
1928,49,1929-09-02,232,30,6,4,2,30,72,0.31,160,0,0,0,0,0,0,30,6,4,2,30,200,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5975
1928,50,1929-09-09,223,30,6,4,2,30,72,0.32,151,0,0,0,0,0,0,30,6,4,2,30,191,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5638
1928,51,1929-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4881
1928,52,1929-09-23,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4662
1928,53,1929-09-30,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,646
1929,1,1929-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4457
1929,2,1929-10-08,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4135
1929,3,1929-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4205
1929,4,1929-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1929,5,1929-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4791
1929,6,1929-11-05,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5065
1929,7,1929-11-12,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6148
1929,8,1929-11-19,249,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,205,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
1929,9,1929-11-26,263,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,217,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6520
1929,10,1929-12-03,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12038
1929,11,1929-12-10,492,40,6,4,2,57,112,0.23,380,0,0,0,0,0,0,40,6,4,2,57,432,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.1,13627
1929,12,1929-12-17,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12535
1929,13,1929-12-24,466,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12583
1929,14,1929-12-31,493,41,6,4,3,65,119,0.24,374,0,0,0,0,0,0,41,6,4,3,65,425,187,187,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13404
1929,15,1930-01-07,558,41,6,4,3,66,120,0.22,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15515
1929,16,1930-01-14,614,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.1,34.1,34.1,0.0,102.2,17166
1929,17,1930-01-21,629,41,6,4,3,66,120,0.19,509,0,0,0,0,0,0,41,6,4,3,66,560,169,169,169,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,35.0,35.0,35.0,0.0,105.1,17663
1929,18,1930-01-28,641,38,6,4,3,60,113,0.18,527,0,0,0,0,0,0,38,6,4,3,60,576,175,175,175,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.1,18335
1929,19,1930-02-04,661,36,6,5,4,54,105,0.16,556,0,0,0,0,0,0,36,6,5,4,54,603,185,185,185,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.1,38.1,38.1,0.0,114.4,19227
1929,20,1930-02-11,714,36,6,5,4,54,105,0.15,609,0,0,0,0,0,0,36,6,5,4,54,656,203,203,203,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20737
1929,21,1930-02-18,749,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,206,206,206,175,990.0,966.8,0.32,0.12,989.6,22.5,22.5,22.5,22.2,0.94,0.94,0.94,0.93,41.5,41.5,41.5,34.6,129.3,21722
1929,22,1930-02-25,825,38,6,5,4,59,115,0.14,710,0,0,0,0,0,0,38,6,5,4,59,761,185,185,185,179,990.0,967.1,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,36.6,36.6,36.6,35.3,140.0,23523
1929,23,1930-03-04,878,41,8,7,6,67,129,0.15,749,0,0,0,0,0,0,41,8,7,6,67,805,187,187,187,187,990.0,967.3,0.39,0.16,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.5,24606
1929,24,1930-03-11,898,41,8,7,6,67,129,0.14,769,0,0,0,0,0,0,41,8,7,6,67,825,192,192,192,192,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25138
1929,25,1930-03-18,913,38,8,6,4,59,116,0.13,797,0,0,0,0,0,0,38,8,6,4,59,850,199,199,199,199,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.1,25893
1929,26,1930-03-25,961,36,8,6,4,53,107,0.11,854,0,0,0,0,0,0,36,8,6,4,53,904,213,213,213,213,990.0,967.7,0.48,0.23,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.7,27340
1929,27,1930-04-01,1021,40,10,8,5,62,125,0.12,892,4,1,0,0,0,2,41,10,8,5,64,952,223,223,223,223,990.0,967.9,0.53,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.4,27960
1929,28,1930-04-08,1054,40,10,8,5,62,125,0.12,929,0,0,0,0,0,0,40,10,8,5,62,987,232,232,232,232,990.0,968.0,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28963
1929,29,1930-04-15,1088,40,10,8,5,62,125,0.11,934,28,9,2,1,1,14,49,12,9,6,76,1006,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28579
1929,30,1930-04-22,1142,40,10,8,5,62,125,0.11,935,82,26,6,5,3,40,66,16,13,8,102,1030,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28244
1929,31,1930-04-29,1222,41,9,8,5,76,140,0.12,935,146,41,8,8,5,82,83,17,16,11,158,1052,233,233,233,233,990.0,968.7,0.63,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27835
1929,32,1930-05-06,1535,43,9,8,7,91,159,0.1,935,440,56,8,16,19,338,100,18,24,26,430,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26364
1929,33,1930-05-13,2055,47,10,10,10,115,192,0.09,935,928,53,8,15,48,804,100,18,25,58,919,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24107
1929,34,1930-05-20,2132,53,12,12,16,169,264,0.12,935,933,46,5,12,56,813,100,18,25,72,982,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.6,23786
1929,35,1930-05-27,1905,54,12,12,15,161,257,0.13,935,713,45,5,12,43,606,100,18,25,59,767,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24738
1929,36,1930-06-03,1695,53,12,12,13,120,210,0.12,935,550,47,6,13,34,449,100,18,25,47,569,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25648
1929,37,1930-06-10,1445,60,12,13,15,148,250,0.17,935,260,38,5,10,16,189,98,17,24,31,338,1075,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26768
1929,38,1930-06-17,1152,62,12,14,16,153,257,0.22,867,27,6,1,1,1,16,68,13,15,17,169,965,216,216,216,216,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,157.9,26529
1929,39,1930-06-24,995,62,12,14,16,153,257,0.26,738,0,0,0,0,0,0,62,12,14,16,153,826,184,184,184,184,990.0,967.8,0.41,0.16,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.6,23626
1929,40,1930-07-01,903,58,11,11,11,136,227,0.25,676,0,0,0,0,0,0,58,11,11,11,136,756,182,182,182,180,990.0,967.4,0.36,0.13,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,35.5,35.5,35.5,34.8,131.5,22084
1929,41,1930-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,200,200,162,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,41.5,41.5,32.8,0.0,87.6,14723
1929,42,1930-07-15,521,56,10,10,10,132,221,0.42,300,0,0,0,0,0,0,56,10,10,10,132,378,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10619
1929,43,1930-07-22,479,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.1,10426
1929,44,1930-07-29,460,48,8,7,6,97,168,0.37,291,0,0,0,0,0,0,48,8,7,6,97,356,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10395
1929,45,1930-08-05,432,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9915
1929,46,1930-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,155,126,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,33.4,26.7,0.0,0.0,52.5,8813
1929,47,1930-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
1929,48,1930-08-26,348,46,7,5,4,85,149,0.43,198,0,0,0,0,0,0,46,7,5,4,85,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7321
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7599
1929,50,1930-09-09,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1929,51,1930-09-16,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1929,52,1930-09-23,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5537
1929,53,1930-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,741
1930,1,1930-10-01,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5433
1930,2,1930-10-08,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
1930,3,1930-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4698
1930,4,1930-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4770
1930,5,1930-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1930,6,1930-11-05,203,35,4,2,2,44,89,0.44,113,0,0,0,0,0,0,35,4,2,2,44,156,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4128
1930,7,1930-11-12,213,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5444
1930,8,1930-11-19,226,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5928
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,181,0,0,0,0,0,0,29,4,2,2,31,217,181,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6785
1930,10,1930-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,194,124,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.1,26.4,0.0,0.0,46.8,7867
1930,11,1930-12-10,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10495
1930,12,1930-12-17,378,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10966
1930,13,1930-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11636
1930,14,1930-12-31,451,33,5,3,2,43,89,0.2,362,0,0,0,0,0,0,33,5,3,2,43,405,181,181,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13117
1930,15,1931-01-07,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13849
1930,16,1931-01-14,497,34,5,4,3,45,91,0.18,406,0,0,0,0,0,0,34,5,4,3,45,449,203,203,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14531
1930,17,1931-01-21,565,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,190,190,163,0,990.0,966.0,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,39.9,39.9,33.9,0.0,99.2,16662
1930,18,1931-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,523,159,159,159,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.2,33.2,33.2,0.0,99.6,16731
1930,19,1931-02-04,589,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,161,161,161,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,33.5,33.5,33.5,0.0,100.5,16887
1930,20,1931-02-11,664,31,6,4,3,41,85,0.13,579,0,0,0,0,0,0,31,6,4,3,41,620,193,193,193,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.7,19949
1930,21,1931-02-18,720,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.3,21552
1930,22,1931-02-25,780,35,6,5,4,52,103,0.13,676,0,0,0,0,0,0,35,6,5,4,52,724,225,225,225,0,990.0,966.9,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,134.6,22620
1930,23,1931-03-04,847,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,187,187,187,181,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.8,36.8,36.8,35.5,140.9,23674
1930,24,1931-03-11,949,41,8,7,6,67,129,0.14,820,0,0,0,0,0,0,41,8,7,6,67,876,205,205,205,205,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.1,26392
1930,25,1931-03-18,1101,41,8,7,6,67,129,0.12,930,42,13,2,2,1,22,54,10,9,7,89,1004,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28497
1930,26,1931-03-25,1585,41,8,7,6,67,129,0.08,935,521,57,9,15,24,414,98,17,22,30,481,1074,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26161
1930,27,1931-04-01,2489,45,11,10,10,72,148,0.06,935,1406,54,7,15,70,1259,100,18,25,80,1331,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.1,22366
1930,28,1931-04-08,2766,50,12,12,15,97,187,0.07,935,1643,49,5,12,64,1510,100,18,25,80,1608,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.8,21310
1930,29,1931-04-15,2974,54,13,14,19,117,217,0.07,935,1822,46,5,11,61,1699,100,18,25,80,1816,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.3,20548
1930,30,1931-04-22,3166,54,13,14,19,117,217,0.07,935,2014,45,5,11,61,1891,100,18,25,80,2008,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.6,29.6,29.6,29.6,118.3,19872
1930,31,1931-04-29,3314,61,13,16,21,177,291,0.09,935,2088,38,4,8,58,1978,100,18,25,80,2156,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.8,28.8,28.8,28.8,115.3,19363
1930,32,1931-05-06,3073,65,14,17,23,202,321,0.1,935,1817,35,4,8,57,1713,100,18,25,80,1915,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.2,20198
1930,33,1931-05-13,2682,65,14,17,23,202,321,0.12,935,1426,35,3,8,57,1322,100,18,25,80,1524,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.7,21624
1930,34,1931-05-20,2269,65,14,17,23,202,321,0.14,935,1013,34,4,8,57,909,100,18,25,80,1111,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23233
1930,35,1931-05-27,1978,64,13,16,21,188,302,0.15,935,740,35,4,8,50,641,100,18,25,71,829,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.4,24429
1930,36,1931-06-03,1675,62,12,14,16,153,257,0.15,935,483,38,6,11,30,397,100,18,25,46,550,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25737
1930,37,1931-06-10,1435,62,12,14,16,153,257,0.18,935,243,38,6,10,15,174,100,18,24,31,327,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26808
1930,38,1931-06-17,1201,62,12,14,16,153,257,0.21,911,33,8,1,1,2,20,70,13,15,18,173,1010,227,227,227,227,990.0,968.6,0.58,0.28,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.7,27504
1930,39,1931-06-24,1027,62,12,14,16,153,257,0.25,770,0,0,0,0,0,0,62,12,14,16,153,858,200,200,200,197,990.0,967.9,0.44,0.18,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.1,145.5,24437
1930,40,1931-07-01,809,58,11,11,11,136,227,0.28,582,0,0,0,0,0,0,58,11,11,11,136,662,194,194,194,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.4,19384
1930,41,1931-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,200,200,162,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,41.5,41.5,32.8,0.0,87.7,14725
1930,42,1931-07-15,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11638
1930,43,1931-07-22,502,58,11,11,11,136,227,0.45,275,0,0,0,0,0,0,58,11,11,11,136,355,137,137,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.9,9719
1930,44,1931-07-29,463,55,9,9,8,119,202,0.44,261,0,0,0,0,0,0,55,9,9,8,119,336,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.9,9216
1930,45,1931-08-05,433,53,8,7,5,104,179,0.41,254,0,0,0,0,0,0,53,8,7,5,104,323,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.3,8962
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.3,9126
1930,47,1931-08-19,368,52,8,7,5,101,175,0.48,192,0,0,0,0,0,0,52,8,7,5,101,260,175,120,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.5,0.0,0.0,0.94,0.91,0.0,0.0,38.3,25.3,0.0,0.0,41.9,7043
1930,48,1931-08-26,332,52,8,7,5,101,174,0.52,158,0,0,0,0,0,0,52,8,7,5,101,226,158,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5806
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7261
1930,50,1931-09-09,299,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6747
1930,51,1931-09-16,290,41,6,4,3,67,123,0.43,166,0,0,0,0,0,0,41,6,4,3,67,219,166,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6192
1930,52,1931-09-23,266,46,7,6,4,75,138,0.52,128,0,0,0,0,0,0,46,7,6,4,75,187,128,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4695
1930,53,1931-09-30,249,46,7,6,4,75,138,0.55,111,0,0,0,0,0,0,46,7,6,4,75,170,111,0,0,0,990.0,964.8,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,574
1931,1,1931-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5378
1931,2,1931-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1931,3,1931-10-15,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1931,4,1931-10-22,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5508
1931,5,1931-10-29,266,38,5,3,2,51,102,0.38,163,0,0,0,0,0,0,38,5,3,2,51,211,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6076
1931,6,1931-11-05,293,40,6,4,3,53,106,0.36,187,0,0,0,0,0,0,40,6,4,3,53,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6955
1931,7,1931-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6650
1931,8,1931-11-19,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7998
1931,9,1931-11-26,378,40,6,4,3,55,109,0.29,268,0,0,0,0,0,0,40,6,4,3,55,320,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9657
1931,10,1931-12-03,514,42,7,5,3,61,118,0.24,396,0,0,0,0,0,0,42,7,5,3,61,450,164,164,156,0,990.0,965.8,0.19,0.05,989.8,23.8,23.8,23.5,0.0,0.93,0.93,0.93,0.0,34.6,34.6,32.4,0.0,83.2,13977
1931,11,1931-12-10,586,43,7,5,3,63,124,0.21,462,0,0,0,0,0,0,43,7,5,3,63,519,219,219,156,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.5,0.0,0.95,0.95,0.93,0.0,46.2,46.2,32.4,0.0,97.0,16289
1931,12,1931-12-17,598,44,8,6,4,64,126,0.21,472,0,0,0,0,0,0,44,8,6,4,64,530,201,201,163,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,42.1,42.1,33.6,0.0,98.6,16563
1931,13,1931-12-24,625,44,8,6,4,64,126,0.2,499,0,0,0,0,0,0,44,8,6,4,64,557,166,166,166,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.6,17245
1931,14,1931-12-31,633,45,7,6,4,74,137,0.22,496,0,0,0,0,0,0,45,7,6,4,74,555,165,165,165,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.0,34.0,34.0,0.0,101.9,17124
1931,15,1932-01-07,743,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.4,20399
1931,16,1932-01-14,860,46,7,6,4,76,139,0.16,721,0,0,0,0,0,0,46,7,6,4,76,780,196,196,196,183,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,38.6,38.6,38.6,35.8,141.4,23751
1931,17,1932-01-21,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25751
1931,18,1932-01-28,948,47,7,6,4,83,148,0.16,799,0,0,0,0,0,0,47,7,6,4,83,860,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.5,25787
1931,19,1932-02-04,1008,49,8,7,5,93,162,0.16,846,0,0,0,0,0,0,49,8,7,5,93,910,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26861
1931,20,1932-02-11,1059,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.9,28031
1931,21,1932-02-18,1113,45,7,5,4,84,147,0.13,931,34,10,1,1,1,19,56,9,7,5,104,1004,232,232,232,232,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28464
1931,22,1932-02-25,1287,44,7,6,5,86,150,0.12,935,202,48,8,8,7,130,92,16,14,12,216,1058,233,233,233,233,990.0,968.9,0.64,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.8,27522
1931,23,1932-03-03,1844,49,9,9,9,107,183,0.1,935,726,51,8,16,35,614,100,18,25,44,721,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,149.0,25028
1931,24,1932-03-10,2848,57,10,11,12,138,231,0.08,935,1682,42,7,13,66,1553,100,18,25,78,1691,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.3,21046
1931,25,1932-03-17,3669,59,11,12,13,144,239,0.07,935,2495,41,7,12,67,2367,100,18,25,80,2511,1078,233,233,233,233,990.0,975.0,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,27.1,27.1,27.1,27.1,108.3,18193
1931,26,1932-03-24,3737,59,11,12,13,144,239,0.06,935,2563,41,6,13,67,2435,100,18,25,80,2579,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.8,26.8,26.8,26.8,107.0,17979
1931,27,1932-03-31,3541,68,13,17,23,164,287,0.08,935,2319,31,4,7,56,2219,100,18,25,80,2383,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.8,18606
1931,28,1932-04-07,3282,70,14,18,25,168,295,0.09,935,2052,30,4,6,55,1956,100,18,25,80,2124,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,29.0,29.0,29.0,29.0,115.9,19475
1931,29,1932-04-14,2966,70,14,18,25,168,295,0.1,935,1736,29,4,7,55,1640,100,18,25,80,1808,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.5,20586
1931,30,1932-04-21,2510,54,13,14,19,117,217,0.09,935,1358,46,5,11,61,1235,100,18,25,80,1352,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.6,22281
1931,31,1932-04-28,2205,54,13,13,17,151,250,0.11,935,1019,45,5,11,58,899,100,18,25,76,1050,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.8,23489
1931,32,1932-05-05,1953,55,13,13,17,178,276,0.14,935,742,45,5,12,45,634,100,18,25,62,812,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24534
1931,33,1932-05-12,1738,55,13,13,17,178,276,0.16,935,527,45,5,12,32,432,100,18,25,49,610,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25461
1931,34,1932-05-19,1503,49,10,10,12,133,216,0.14,935,352,50,7,14,19,261,100,18,25,31,394,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26500
1931,35,1932-05-26,1335,46,10,9,9,111,187,0.14,935,213,47,8,11,11,135,94,18,21,21,246,1068,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.4,27283
1931,36,1932-06-02,1174,45,10,9,9,88,161,0.14,935,78,22,4,4,4,43,67,14,13,13,131,1030,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28093
1931,37,1932-06-09,1076,45,10,9,9,88,161,0.15,911,4,1,0,0,0,2,46,10,9,9,90,977,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.0,28225
1931,38,1932-06-16,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,198,198,198,188,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,38.6,38.6,38.6,36.4,141.7,23809
1931,39,1932-06-23,725,45,10,9,9,88,161,0.22,564,0,0,0,0,0,0,45,10,9,9,88,628,188,188,188,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19158
1931,40,1932-06-30,617,49,10,9,9,105,182,0.3,434,0,0,0,0,0,0,49,10,9,9,105,503,205,205,160,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,42.8,42.8,32.9,0.0,90.4,15180
1931,41,1932-07-07,550,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12926
1931,42,1932-07-14,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10865
1931,43,1932-07-21,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9332
1931,44,1932-07-28,425,48,9,7,7,99,172,0.41,252,0,0,0,0,0,0,48,9,7,7,99,318,126,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8944
1931,45,1932-08-04,398,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,138,122,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,29.3,25.9,0.0,0.0,51.5,8651
1931,46,1932-08-11,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8176
1931,47,1932-08-18,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7272
1931,48,1932-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6521
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
1931,50,1932-09-08,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
1931,51,1932-09-15,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5847
1931,52,1932-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
1931,53,1932-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,1430
1932,1,1932-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1932,2,1932-10-08,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4762
1932,3,1932-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4273
1932,4,1932-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3754
1932,5,1932-10-29,195,32,4,2,2,38,79,0.41,116,0,0,0,0,0,0,32,4,2,2,38,155,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4254
1932,6,1932-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4760
1932,7,1932-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4921
1932,8,1932-11-19,245,29,4,2,2,30,67,0.28,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6656
1932,9,1932-11-26,271,31,4,2,2,36,77,0.29,193,0,0,0,0,0,0,31,4,2,2,36,231,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1932,10,1932-12-03,274,38,5,4,3,54,104,0.38,170,0,0,0,0,0,0,38,5,4,3,54,217,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,175,122,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,38.5,26.1,0.0,0.0,49.6,8341
1932,12,1932-12-17,370,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10638
1932,13,1932-12-24,422,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12521
1932,14,1932-12-31,478,39,5,3,2,61,113,0.24,365,0,0,0,0,0,0,39,5,3,2,61,414,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13127
1932,15,1933-01-07,565,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,211,211,160,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,44.5,44.5,33.1,0.0,93.7,15734
1932,16,1933-01-14,643,41,6,4,3,66,120,0.19,523,0,0,0,0,0,0,41,6,4,3,66,574,185,185,177,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,38.3,38.3,36.5,0.0,107.9,18130
1932,17,1933-01-21,696,41,6,4,3,66,120,0.17,576,0,0,0,0,0,0,41,6,4,3,66,627,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.6,19751
1932,18,1933-01-28,689,41,6,4,3,71,127,0.18,562,0,0,0,0,0,0,41,6,4,3,71,615,187,187,187,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,115.0,19312
1932,19,1933-02-04,731,43,7,5,4,78,137,0.19,594,0,0,0,0,0,0,43,7,5,4,78,649,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.0,40.0,40.0,0.0,120.1,20181
1932,20,1933-02-11,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,214,214,214,177,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,42.7,42.7,42.7,34.9,133.1,22353
1932,21,1933-02-18,858,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,188,188,188,188,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24844
1932,22,1933-02-25,933,38,6,5,4,59,115,0.12,818,0,0,0,0,0,0,38,6,5,4,59,868,204,204,204,204,990.0,967.6,0.45,0.2,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26416
1932,23,1933-03-04,1020,41,8,7,6,67,129,0.13,891,0,0,0,0,0,0,41,8,7,6,67,947,222,222,222,222,990.0,967.9,0.52,0.26,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.1,28074
1932,24,1933-03-11,1100,41,8,7,6,67,129,0.12,935,36,11,2,2,1,19,52,10,9,7,86,1007,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28464
1932,25,1933-03-18,1201,41,8,7,6,67,129,0.11,935,137,41,7,7,6,74,82,15,14,12,141,1047,233,233,233,233,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27938
1932,26,1933-03-25,1382,41,8,7,6,67,129,0.09,935,318,59,10,16,14,217,100,18,23,20,284,1076,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.0,27053
1932,27,1933-04-01,1524,45,11,10,10,72,148,0.1,935,441,55,7,15,29,335,100,18,25,39,407,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26404
1932,28,1933-04-08,1566,45,11,10,10,72,148,0.09,935,483,55,7,15,32,373,100,18,25,42,445,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26218
1932,29,1933-04-15,1469,45,11,10,10,72,148,0.1,935,386,55,7,15,26,283,100,18,25,36,355,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26653
1932,30,1933-04-22,1366,45,11,10,10,72,148,0.11,935,283,55,6,14,19,187,100,18,24,29,259,1077,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.4,27122
1932,31,1933-04-29,1190,46,10,10,10,102,179,0.15,935,76,21,3,4,4,41,67,13,14,14,144,1031,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28014
1932,32,1933-05-06,1093,45,9,9,8,105,179,0.16,914,0,0,0,0,0,0,45,9,9,8,105,978,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.3,28267
1932,33,1933-05-13,984,42,9,8,6,82,147,0.15,837,0,0,0,0,0,0,42,9,8,6,82,896,209,209,209,209,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,159.0,26708
1932,34,1933-05-20,831,42,9,8,6,82,147,0.18,684,0,0,0,0,0,0,42,9,8,6,82,743,201,201,201,186,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.94,39.8,39.8,39.8,36.3,135.1,22695
1932,35,1933-05-27,663,41,9,7,5,75,139,0.21,524,0,0,0,0,0,0,41,9,7,5,75,582,174,174,174,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.6,18072
1932,36,1933-06-03,535,39,9,7,5,59,119,0.22,416,0,0,0,0,0,0,39,9,7,5,59,471,197,197,155,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.5,0.0,0.94,0.94,0.93,0.0,41.6,41.6,32.4,0.0,87.9,14769
1932,37,1933-06-10,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12173
1932,38,1933-06-17,426,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11086
1932,39,1933-06-24,400,39,9,7,5,59,119,0.3,281,0,0,0,0,0,0,39,9,7,5,59,336,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10109
1932,40,1933-07-01,372,37,8,6,4,53,108,0.29,264,0,0,0,0,0,0,37,8,6,4,53,315,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9474
1932,41,1933-07-08,341,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,149,117,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,32.2,24.9,0.0,0.0,50.0,8400
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8025
1932,43,1933-07-22,304,37,8,6,4,53,108,0.35,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7298
1932,44,1933-07-29,288,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,237,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7039
1932,45,1933-08-05,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6622
1932,46,1933-08-12,243,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5588
1932,47,1933-08-19,226,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4871
1932,48,1933-08-26,222,33,6,4,2,42,90,0.4,132,0,0,0,0,0,0,33,6,4,2,42,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1932,49,1933-09-02,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4903
1932,50,1933-09-09,201,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4735
1932,51,1933-09-16,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4525
1932,52,1933-09-23,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4399
1932,53,1933-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,595
1933,1,1933-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
1933,2,1933-10-08,173,28,4,2,2,27,64,0.37,109,0,0,0,0,0,0,28,4,2,2,27,144,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3987
1933,3,1933-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3431
1933,4,1933-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4053
1933,5,1933-10-29,177,23,4,2,2,19,50,0.29,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4635
1933,6,1933-11-05,190,23,4,2,2,20,52,0.27,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1933,7,1933-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
1933,8,1933-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6031
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,190,0,0,0,0,0,0,29,4,2,2,31,226,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7114
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,155,124,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,33.7,26.7,0.0,0.0,52.7,8860
1933,11,1933-12-10,376,37,5,3,2,51,100,0.27,276,0,0,0,0,0,0,37,5,3,2,51,322,138,138,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9982
1933,12,1933-12-17,434,38,5,4,3,54,104,0.24,330,0,0,0,0,0,0,38,5,4,3,54,377,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11951
1933,13,1933-12-24,481,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.7,13564
1933,14,1933-12-31,551,40,5,4,3,64,117,0.21,434,0,0,0,0,0,0,40,5,4,3,64,484,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15361
1933,15,1934-01-07,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,185,185,165,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.4,38.4,34.2,0.0,101.3,17010
1933,16,1934-01-14,650,41,6,4,3,66,120,0.18,530,0,0,0,0,0,0,41,6,4,3,66,581,176,176,176,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.6,18406
1933,17,1934-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20060
1933,18,1934-01-28,751,41,6,4,3,71,127,0.17,624,0,0,0,0,0,0,41,6,4,3,71,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21067
1933,19,1934-02-04,786,43,7,5,4,78,137,0.17,649,0,0,0,0,0,0,43,7,5,4,78,704,216,216,216,0,990.0,967.0,0.33,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.3,21724
1933,20,1934-02-11,829,43,7,5,4,78,137,0.17,692,0,0,0,0,0,0,43,7,5,4,78,747,230,230,230,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22885
1933,21,1934-02-18,983,39,6,5,4,64,118,0.12,844,20,6,1,0,0,10,45,7,5,4,74,904,211,211,211,211,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.6,26645
1933,22,1934-02-25,1429,41,7,6,6,76,138,0.1,935,355,55,9,13,15,260,97,17,20,22,337,1069,233,233,233,233,990.0,969.4,0.65,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26861
1933,23,1934-03-04,2188,49,9,9,9,107,183,0.08,935,1070,51,8,16,52,942,100,18,25,61,1049,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23574
1933,24,1934-03-11,3133,59,11,12,13,144,239,0.08,935,1959,40,7,12,67,1831,100,18,25,80,1975,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.1,20009
1933,25,1934-03-18,4667,59,11,12,13,144,239,0.05,935,3493,41,6,13,67,3365,100,18,25,80,3509,1078,233,233,233,233,990.0,976.7,0.66,0.3,989.0,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,22.8,22.8,22.8,22.8,91.3,15336
1933,26,1934-03-25,5465,59,11,12,13,144,239,0.04,935,4291,41,7,13,67,4163,100,18,25,80,4307,1078,233,233,233,233,990.0,978.0,0.66,0.3,989.1,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,19.7,19.7,19.7,19.7,78.9,13258
1933,27,1934-04-01,4870,84,14,20,27,219,364,0.07,935,3571,16,4,5,53,3493,100,18,25,80,3712,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.0,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,21.9,21.9,21.9,21.9,87.5,14706
1933,28,1934-04-08,4222,76,14,18,25,189,324,0.08,935,2962,24,4,6,54,2874,100,18,25,80,3064,1078,233,233,233,233,990.0,976.0,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.6,24.6,24.6,24.6,98.2,16505
1933,29,1934-04-15,3743,70,14,18,25,168,295,0.08,935,2513,30,3,7,55,2417,100,18,25,80,2585,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.7,26.7,26.7,26.7,106.9,17962
1933,30,1934-04-22,3291,70,14,18,25,168,295,0.09,935,2061,29,4,6,55,1965,100,18,25,80,2133,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.9,28.9,28.9,28.9,115.8,19448
1933,31,1934-04-29,2908,66,14,17,23,192,313,0.11,935,1660,33,4,7,56,1558,100,18,25,80,1750,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.9,30.9,30.9,30.9,123.7,20788
1933,32,1934-05-06,2624,65,14,17,23,202,321,0.12,935,1368,35,3,8,57,1264,100,18,25,80,1466,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.5,32.5,32.5,32.5,130.0,21841
1933,33,1934-05-13,2282,65,14,17,23,202,321,0.14,935,1026,34,4,7,57,922,100,18,25,80,1124,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.0,23180
1933,34,1934-05-20,2019,56,13,13,17,181,282,0.14,935,801,43,4,11,50,691,100,18,25,68,873,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.4,24257
1933,35,1934-05-27,1805,54,12,12,15,161,257,0.14,935,612,45,5,12,37,512,100,18,25,53,673,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25169
