WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,36,1934-06-03,1479,53,12,12,13,120,210,0.14,935,334,47,6,13,20,248,100,18,25,33,368,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26608
1933,37,1934-06-10,1195,53,12,12,13,120,210,0.18,923,62,15,2,3,3,36,68,14,15,16,156,1021,230,230,230,230,990.0,968.6,0.6,0.29,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27819
1933,38,1934-06-17,1024,53,12,12,13,120,210,0.21,814,0,0,0,0,0,0,53,12,12,13,120,891,203,203,203,203,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.8,25830
1933,39,1934-06-24,858,53,12,12,13,120,210,0.25,648,0,0,0,0,0,0,53,12,12,13,120,725,198,198,198,179,990.0,967.3,0.34,0.12,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.94,39.1,39.1,39.1,34.6,127.2,21366
1933,40,1934-07-01,649,50,10,9,9,108,186,0.29,463,0,0,0,0,0,0,50,10,9,9,108,532,195,195,170,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,40.3,40.3,34.7,0.0,95.4,16025
1933,41,1934-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12635
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10446
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.5,8988
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,251,0,0,0,0,0,0,48,8,7,6,97,315,125,125,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8902
1933,45,1934-08-05,393,47,8,6,5,89,155,0.39,238,0,0,0,0,0,0,47,8,6,5,89,299,167,124,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,36.2,26.1,0.0,0.0,51.2,8596
1933,46,1934-08-12,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7420
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6427
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6272
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5080
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1933,53,1934-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,616
1934,1,1934-10-01,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4762
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3911
1934,3,1934-10-15,189,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3485
1934,4,1934-10-22,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4184
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,139,0,0,0,0,0,0,29,4,2,2,31,176,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5162
1934,6,1934-11-05,229,30,4,2,2,32,70,0.31,158,0,0,0,0,0,0,30,4,2,2,32,194,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5888
1934,7,1934-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6092
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7164
1934,9,1934-11-26,384,37,5,3,2,51,100,0.26,284,0,0,0,0,0,0,37,5,3,2,51,331,157,147,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.1,31.6,0.0,0.0,61.2,10280
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,66.9,11239
1934,11,1934-12-10,451,42,7,5,3,61,118,0.26,333,0,0,0,0,0,0,42,7,5,3,61,387,166,166,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11992
1934,12,1934-12-17,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12853
1934,13,1934-12-24,525,42,7,5,3,61,118,0.23,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,86.1,14461
1934,14,1934-12-31,562,45,7,5,3,73,136,0.24,426,0,0,0,0,0,0,45,7,5,3,73,485,213,213,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.5,15031
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,526,199,199,168,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,41.7,41.7,34.7,0.0,98.2,16495
1934,16,1935-01-14,672,41,6,4,3,66,120,0.18,552,0,0,0,0,0,0,41,6,4,3,66,603,184,184,184,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.3,19042
1934,17,1935-01-21,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21085
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,752,215,215,215,178,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,42.3,42.3,42.3,34.7,136.7,22970
1934,19,1935-02-04,921,49,8,7,5,93,162,0.18,759,0,0,0,0,0,0,49,8,7,5,93,823,189,189,189,189,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.0,24697
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,888,2,0,0,0,0,1,49,8,7,5,94,953,222,222,222,222,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.2,27747
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,935,150,32,5,6,4,101,81,13,13,9,194,1043,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27731
1934,22,1935-02-25,1644,53,9,9,8,114,195,0.12,935,514,46,8,15,21,422,100,18,24,30,536,1077,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25872
1934,23,1935-03-04,2175,59,11,12,13,144,239,0.11,935,1001,41,7,13,54,886,100,18,25,67,1030,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.6,23619
1934,24,1935-03-11,2851,59,11,12,13,144,239,0.08,935,1677,41,6,13,67,1549,100,18,25,80,1693,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.1,21011
1934,25,1935-03-18,3064,59,11,12,13,144,239,0.08,935,1890,40,7,13,67,1762,100,18,25,80,1906,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.4,20229
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,935,1718,41,7,13,67,1590,100,18,25,80,1734,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.1,20846
1934,27,1935-04-01,2722,54,13,14,19,117,217,0.08,935,1570,46,5,11,61,1447,100,18,25,80,1564,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,127.8,21472
1934,28,1935-04-08,2488,54,13,14,19,117,217,0.09,935,1336,46,5,11,61,1213,100,18,25,80,1330,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.1,22366
1934,29,1935-04-15,2166,52,12,13,17,110,207,0.1,935,1024,47,5,11,61,898,100,18,25,79,1008,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23650
1934,30,1935-04-22,2011,45,11,10,10,72,148,0.07,935,928,55,7,15,62,788,100,18,25,72,860,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.6,24290
1934,31,1935-04-29,1920,46,10,10,10,102,179,0.09,935,806,53,7,15,45,684,100,18,25,55,786,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24672
1934,32,1935-05-06,1780,47,10,10,10,115,192,0.11,935,653,53,8,15,34,543,100,18,25,44,658,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25276
1934,33,1935-05-13,1678,47,10,10,10,115,192,0.11,935,551,53,8,15,28,446,100,18,25,38,561,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25721
1934,34,1935-05-20,1578,47,10,10,10,115,192,0.12,935,451,52,8,15,23,351,100,18,25,33,466,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.8,26166
1934,35,1935-05-27,1429,48,10,10,10,116,197,0.14,935,297,49,7,13,16,211,98,18,24,26,327,1075,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.8,26840
1934,36,1935-06-03,1114,53,12,12,13,120,210,0.19,897,6,1,0,0,0,3,54,12,12,13,123,977,224,224,224,224,990.0,968.3,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.8,27689
1934,37,1935-06-10,991,46,10,9,9,92,168,0.17,823,0,0,0,0,0,0,46,10,9,9,92,889,205,205,205,205,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.3,26254
1934,38,1935-06-17,843,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,201,201,201,183,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,39.7,39.7,39.7,35.8,134.4,22578
1934,39,1935-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,192,192,177,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,39.5,39.5,36.1,0.0,104.8,17612
1934,40,1935-07-01,578,42,9,8,6,70,135,0.23,443,0,0,0,0,0,0,42,9,8,6,70,502,210,210,156,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,44.1,44.1,32.3,0.0,92.8,15589
1934,41,1935-07-08,521,46,9,8,7,91,164,0.32,357,0,0,0,0,0,0,46,9,8,7,91,421,178,178,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.5,12685
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9774
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,149,120,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,31.9,25.2,0.0,0.0,49.9,8390
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,162,119,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,35.0,25.1,0.0,0.0,49.3,8288
1934,45,1935-08-05,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8188
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7191
1934,47,1935-08-19,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6034
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6594
1934,50,1935-09-09,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5986
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
1934,52,1935-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5192
1934,53,1935-09-30,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,715
1935,1,1935-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5496
1935,2,1935-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5067
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4594
1935,4,1935-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3998
1935,5,1935-10-29,198,36,5,3,2,48,94,0.48,103,0,0,0,0,0,0,36,5,3,2,48,148,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3760
1935,6,1935-11-05,192,35,4,2,2,44,89,0.47,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3733
1935,7,1935-11-12,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5678
1935,8,1935-11-19,223,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5833
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,204,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6257
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,181,124,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.92,0.0,0.0,40.1,26.6,0.0,0.0,47.7,8010
1935,11,1935-12-10,337,37,5,3,2,51,100,0.3,237,0,0,0,0,0,0,37,5,3,2,51,283,167,121,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.4,25.9,0.0,0.0,51.2,8608
1935,12,1935-12-17,375,35,5,3,2,46,92,0.25,283,0,0,0,0,0,0,35,5,3,2,46,326,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10226
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12033
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,398,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12906
1935,15,1936-01-07,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.9,14254
1935,16,1936-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,223,223,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15963
1935,17,1936-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,173,173,164,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,36.3,36.3,34.1,0.0,101.8,17101
1935,18,1936-01-28,668,34,5,4,3,48,97,0.14,571,0,0,0,0,0,0,34,5,4,3,48,616,190,190,190,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19687
1935,19,1936-02-04,726,36,6,5,4,54,105,0.14,621,0,0,0,0,0,0,36,6,5,4,54,668,207,207,207,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21082
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,215,215,215,177,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,42.9,42.9,42.9,34.9,133.8,22471
1935,21,1936-02-18,853,36,6,5,4,54,105,0.12,748,0,0,0,0,0,0,36,6,5,4,54,795,187,187,187,187,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.9,24676
1935,22,1936-02-25,986,37,6,5,4,57,111,0.11,874,0,0,0,0,0,0,37,6,5,4,57,924,218,218,218,218,990.0,967.8,0.5,0.25,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27776
1935,23,1936-03-03,1098,41,8,7,6,67,129,0.12,934,34,11,2,1,1,17,52,10,8,7,84,1005,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28521
1935,24,1936-03-10,1227,41,8,7,6,67,129,0.11,935,163,46,8,8,7,92,87,16,15,13,159,1054,233,233,233,233,990.0,968.7,0.63,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27805
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,935,374,59,10,17,17,270,100,18,24,23,337,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26795
1935,26,1936-03-24,1761,41,8,7,6,67,129,0.07,935,697,59,10,18,32,578,100,18,25,38,645,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,151.0,25364
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,935,1118,55,7,15,66,973,100,18,25,75,1044,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.0,23517
1935,28,1936-04-07,2377,48,11,11,13,91,177,0.07,935,1265,51,6,13,66,1128,100,18,25,80,1219,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22797
1935,29,1936-04-14,2375,54,13,14,19,117,217,0.09,935,1223,46,5,11,61,1100,100,18,25,80,1217,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22807
1935,30,1936-04-21,2426,54,13,14,19,117,217,0.09,935,1274,46,5,11,61,1151,100,18,25,80,1268,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.6,22604
1935,31,1936-04-28,2464,54,13,13,17,151,250,0.1,935,1278,45,4,11,62,1154,100,18,25,80,1306,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.7,22456
1935,32,1936-05-05,2295,55,13,13,17,178,276,0.12,935,1084,45,4,11,62,959,100,18,25,79,1137,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.7,23126
1935,33,1936-05-12,2041,55,13,13,17,178,276,0.14,935,830,45,5,12,51,717,100,18,25,68,895,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,143.8,24163
1935,34,1936-05-19,1857,55,13,13,17,178,276,0.15,935,646,45,5,12,39,544,100,18,25,56,722,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24943
1935,35,1936-05-26,1522,54,12,12,16,169,266,0.18,935,321,45,5,11,19,238,100,18,24,36,408,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26416
1935,36,1936-06-02,1190,53,12,12,13,120,210,0.18,921,58,14,2,3,3,34,67,14,15,16,154,1018,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.4,27794
1935,37,1936-06-09,905,47,10,9,10,97,175,0.19,730,0,0,0,0,0,0,47,10,9,10,97,797,198,198,198,190,990.0,967.4,0.39,0.16,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,38.5,38.5,38.5,36.6,141.5,23771
1935,38,1936-06-16,709,45,10,9,9,88,161,0.23,548,0,0,0,0,0,0,45,10,9,9,88,612,182,182,182,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.4,18712
1935,39,1936-06-23,577,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,208,208,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14653
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,374,0,0,0,0,0,0,42,9,8,6,72,433,187,187,0,0,990.0,965.8,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13357
1935,41,1936-07-07,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11478
1935,42,1936-07-14,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10049
1935,43,1936-07-21,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,26.2,26.2,0.0,0.0,52.3,8787
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,231,0,0,0,0,0,0,40,8,6,5,65,287,181,118,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,39.4,25.0,0.0,0.0,50.1,8424
1935,45,1936-08-04,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8292
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7433
1935,47,1936-08-18,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6414
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5630
1935,49,1936-09-01,256,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6126
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
1935,51,1936-09-15,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5101
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4851
1935,53,1936-09-29,218,34,6,4,3,44,91,0.42,127,0,0,0,0,0,0,34,6,4,3,44,171,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,1333
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4904
1936,2,1936-10-08,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4757
1936,3,1936-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1936,4,1936-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1936,5,1936-10-29,203,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3948
1936,6,1936-11-05,209,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
1936,7,1936-11-12,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1936,8,1936-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5866
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6750
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8486
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.3,9124
1936,12,1936-12-17,361,31,5,3,2,36,77,0.21,284,0,0,0,0,0,0,31,5,3,2,36,323,142,142,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10288
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11519
1936,14,1936-12-31,469,33,5,3,2,43,89,0.19,380,0,0,0,0,0,0,33,5,3,2,43,422,190,190,0,0,990.0,965.6,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13677
1936,15,1937-01-07,541,37,5,4,3,54,103,0.19,437,0,0,0,0,0,0,37,5,4,3,54,484,218,218,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.5,15539
1936,16,1937-01-14,605,41,6,4,3,66,120,0.2,485,0,0,0,0,0,0,41,6,4,3,66,536,194,194,169,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,40.5,40.5,35.0,0.0,101.0,16973
1936,17,1937-01-21,693,41,6,4,3,66,120,0.17,573,0,0,0,0,0,0,41,6,4,3,66,624,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,116.9,19642
1936,18,1937-01-28,845,41,6,4,3,71,127,0.15,718,0,0,0,0,0,0,41,6,4,3,71,771,210,210,210,205,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,21.4,0.94,0.94,0.94,0.94,41.3,41.3,41.3,39.2,140.6,23619
1936,19,1937-02-04,1124,43,7,5,4,78,137,0.12,934,52,16,2,1,1,30,59,9,6,5,108,1010,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28394
1936,20,1937-02-11,1573,49,8,7,5,93,162,0.1,935,476,51,9,15,14,385,100,17,22,19,478,1075,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26201
1936,21,1937-02-18,2507,49,8,7,5,93,162,0.07,935,1410,51,10,18,43,1287,100,18,25,48,1380,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.8,22306
1936,22,1937-02-25,3105,53,9,9,8,114,195,0.06,935,1975,46,8,15,63,1841,100,18,25,71,1956,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.6,20087
1936,23,1937-03-04,2996,59,11,12,13,144,239,0.08,935,1822,41,7,13,67,1694,100,18,25,80,1838,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,121.9,20471
1936,24,1937-03-11,2830,59,11,12,13,144,239,0.08,935,1656,41,7,13,67,1528,100,18,25,80,1672,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.4,21073
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,935,1958,40,7,13,67,1830,100,18,25,80,1974,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.0,19993
1936,26,1937-03-25,3524,59,11,12,13,144,239,0.07,935,2350,41,7,13,67,2222,100,18,25,80,2366,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.1,18665
1936,27,1937-04-01,3518,70,14,18,25,168,295,0.08,935,2288,30,4,7,55,2192,100,18,25,80,2360,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.2,18683
1936,28,1937-04-08,3190,70,14,18,25,168,295,0.09,935,1960,29,4,7,55,1864,100,18,25,80,2032,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,117.8,19791
1936,29,1937-04-15,2747,67,13,17,24,160,283,0.1,935,1529,32,4,7,55,1429,100,18,25,80,1589,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.3,21379
1936,30,1937-04-22,2515,54,13,14,19,117,217,0.09,935,1363,46,5,11,61,1240,100,18,25,80,1357,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.5,22257
1936,31,1937-04-29,2470,54,13,13,17,160,259,0.1,935,1276,45,5,11,62,1151,100,18,25,80,1312,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.5,22434
1936,32,1937-05-06,2418,55,13,13,17,178,276,0.11,935,1207,45,4,12,63,1082,100,18,25,80,1260,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.7,22637
1936,33,1937-05-13,2375,55,13,13,17,178,276,0.12,935,1164,45,4,12,63,1039,100,18,25,80,1217,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22807
1936,34,1937-05-20,2352,63,13,16,22,198,314,0.13,935,1102,36,4,8,57,995,100,18,25,80,1194,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.3,22899
1936,35,1937-05-27,2154,64,13,16,21,188,302,0.14,935,917,35,4,8,55,811,100,18,25,76,999,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.1,23696
1936,36,1937-06-03,1798,62,12,14,16,153,257,0.14,935,606,38,6,11,37,513,100,18,25,53,666,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25200
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,935,253,38,6,10,15,183,100,18,24,31,336,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26764
1936,38,1937-06-17,1211,62,12,14,16,153,257,0.21,917,37,8,1,2,2,22,70,13,16,18,175,1018,229,229,229,229,990.0,968.6,0.59,0.28,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27584
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,205,205,205,195,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,39.1,39.1,39.1,37.0,143.7,24140
1936,40,1937-07-01,828,58,11,11,11,136,227,0.28,601,0,0,0,0,0,0,58,11,11,11,136,681,192,192,192,178,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,21.7,0.94,0.94,0.94,0.93,37.9,37.9,37.9,34.2,118.7,19934
1936,41,1937-07-08,648,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,199,199,156,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,41.2,41.2,31.8,0.0,87.0,14618
1936,42,1937-07-15,579,58,11,11,11,136,227,0.39,352,0,0,0,0,0,0,58,11,11,11,136,432,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12432
1936,43,1937-07-22,517,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10264
1936,44,1937-07-29,473,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,135,135,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9560
1936,45,1937-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9104
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,178,119,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.6,24.9,0.0,0.0,49.2,8273
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7357
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,172,0,0,0,0,0,0,52,8,7,5,102,241,172,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6335
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6979
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6167
1936,51,1937-09-16,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5390
1936,52,1937-09-23,272,46,7,6,4,75,138,0.51,134,0,0,0,0,0,0,46,7,6,4,75,193,134,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4910
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,686
1937,1,1937-10-01,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5555
1937,2,1937-10-08,249,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5154
1937,3,1937-10-15,237,40,5,3,2,55,108,0.46,129,0,0,0,0,0,0,40,5,3,2,55,179,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4722
1937,4,1937-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5127
1937,5,1937-10-29,224,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4758
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,167,0,0,0,0,0,0,36,5,3,2,47,212,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6248
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5897
1937,8,1937-11-19,270,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6456
1937,9,1937-11-26,317,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,203,119,0,0,990.0,964.9,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,45.1,25.3,0.0,0.0,48.7,8176
1937,10,1937-12-03,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9848
1937,11,1937-12-10,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11262
1937,12,1937-12-17,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12403
1937,13,1937-12-24,484,38,5,4,3,54,104,0.21,380,0,0,0,0,0,0,38,5,4,3,54,427,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13658
1937,14,1937-12-31,537,40,5,4,3,64,117,0.22,419,0,0,0,0,0,0,40,5,4,3,64,470,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.5,14869
1937,15,1938-01-07,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,206,206,158,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,43.3,43.3,32.9,0.0,96.1,16141
1937,16,1938-01-14,627,41,6,4,3,66,120,0.19,507,0,0,0,0,0,0,41,6,4,3,66,558,169,169,169,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,105.0,17637
1937,17,1938-01-21,684,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19398
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,612,0,0,0,0,0,0,41,6,4,3,71,665,204,204,204,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20737
1937,19,1938-02-04,799,43,7,5,4,78,137,0.17,662,0,0,0,0,0,0,43,7,5,4,78,717,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22076
1937,20,1938-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,182,182,182,182,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.3,23913
1937,21,1938-02-18,933,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25756
1937,22,1938-02-25,1023,45,7,6,6,90,156,0.15,866,0,0,0,0,0,0,45,7,6,6,90,926,216,216,216,216,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27347
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.4,28125
1937,24,1938-03-11,1136,41,8,7,6,67,129,0.11,935,72,22,4,3,3,37,63,12,10,9,104,1022,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28281
1937,25,1938-03-18,1237,41,8,7,6,67,129,0.1,935,173,48,8,9,8,98,89,16,16,14,165,1057,233,233,233,233,990.0,968.7,0.64,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27756
1937,26,1938-03-25,1622,41,8,7,6,67,129,0.08,935,558,59,10,17,25,446,100,18,24,31,513,1077,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25979
1937,27,1938-04-01,2757,45,11,10,10,72,148,0.05,935,1674,55,7,15,69,1528,100,18,25,79,1600,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.3,21380
1937,28,1938-04-08,3147,50,12,12,15,97,187,0.06,935,2025,49,5,12,64,1892,100,18,25,80,1989,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.7,29.7,29.7,29.7,118.7,19937
1937,29,1938-04-15,2877,54,13,14,19,117,217,0.08,935,1725,46,5,11,61,1602,100,18,25,80,1719,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.1,31.1,31.1,31.1,124.4,20903
1937,30,1938-04-22,2376,54,13,14,19,117,217,0.09,935,1224,46,5,11,61,1101,100,18,25,80,1218,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22809
1937,31,1938-04-29,2149,54,13,13,17,160,259,0.12,935,955,45,4,11,57,836,100,18,25,74,996,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.2,23717
1937,32,1938-05-06,1855,52,12,12,15,160,252,0.14,935,668,47,5,12,39,563,100,18,25,54,723,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24951
1937,33,1938-05-13,1655,47,10,10,10,115,192,0.12,935,528,53,8,15,27,425,100,18,25,37,540,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25821
1937,34,1938-05-20,1429,47,10,10,10,115,192,0.13,935,302,52,8,13,15,211,100,18,23,25,326,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.8,26840
1937,35,1938-05-27,1227,46,10,9,9,107,183,0.15,935,109,27,6,5,5,63,74,16,15,15,171,1040,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27834
1937,36,1938-06-03,1093,45,10,9,9,88,161,0.15,914,17,5,1,1,1,9,50,11,10,10,97,985,228,228,228,228,990.0,968.2,0.56,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.6,28154
1937,37,1938-06-10,896,45,10,9,9,88,161,0.18,735,0,0,0,0,0,0,45,10,9,9,88,799,207,207,207,198,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,40.3,40.3,40.3,38.1,142.6,23962
1937,38,1938-06-17,718,45,10,9,9,88,161,0.23,557,0,0,0,0,0,0,45,10,9,9,88,621,185,185,185,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.8,18945
1937,39,1938-06-24,566,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,191,191,158,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.2,0.0,0.94,0.94,0.93,0.0,40.2,40.2,32.6,0.0,85.1,14289
1937,40,1938-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,12997
1937,41,1938-07-08,450,42,9,8,6,70,135,0.3,315,0,0,0,0,0,0,42,9,8,6,70,374,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11345
1937,42,1938-07-15,427,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10499
1937,43,1938-07-22,395,42,9,8,6,70,135,0.34,260,0,0,0,0,0,0,42,9,8,6,70,319,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9281
1937,44,1938-07-29,360,40,7,6,4,64,123,0.34,236,0,0,0,0,0,0,40,7,6,4,64,291,150,121,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,32.3,25.6,0.0,0.0,50.6,8499
1937,45,1938-08-05,348,39,7,5,4,60,115,0.33,233,0,0,0,0,0,0,39,7,5,4,60,284,165,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,35.9,25.1,0.0,0.0,50.2,8438
1937,46,1938-08-12,331,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8077
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6221
1937,48,1938-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5099
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5756
1937,50,1938-09-09,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5468
1937,51,1938-09-16,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5005
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4727
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,626
1938,1,1938-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4701
1938,4,1938-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,136,0,0,0,0,0,0,36,5,3,2,48,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4990
1938,6,1938-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1938,7,1938-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6160
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8059
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8283
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,138,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,29.6,26.0,0.0,0.0,51.9,8725
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11830
1938,12,1938-12-17,490,39,5,4,3,57,110,0.22,380,0,0,0,0,0,0,39,5,4,3,57,430,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13643
1938,13,1938-12-24,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15150
1938,14,1938-12-31,578,45,7,5,3,73,136,0.24,442,0,0,0,0,0,0,45,7,5,3,73,500,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,46.5,46.5,0.0,0.0,93.1,15632
1938,15,1939-01-07,664,46,7,6,4,76,139,0.21,525,0,0,0,0,0,0,46,7,6,4,76,584,175,175,175,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.8,18109
1938,16,1939-01-14,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.1,19329
1938,17,1939-01-21,795,46,7,6,4,76,139,0.17,656,0,0,0,0,0,0,46,7,6,4,76,715,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.5,21917
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,181,181,181,181,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.3,35.3,35.3,35.3,141.4,23752
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.0,26379
1938,20,1939-02-11,1067,49,8,7,5,93,162,0.15,905,0,0,0,0,0,0,49,8,7,5,93,969,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28212
1938,21,1939-02-18,1273,49,8,7,5,93,162,0.13,935,176,31,6,7,5,125,80,14,14,10,218,1044,233,233,233,233,990.0,968.8,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27607
1938,22,1939-02-25,1872,53,9,9,8,114,195,0.1,935,742,46,8,15,31,640,100,18,25,39,755,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24880
1938,23,1939-03-04,2717,59,11,12,13,144,239,0.09,935,1543,41,7,13,67,1415,100,18,25,80,1559,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,128.0,21498
1938,24,1939-03-11,2743,59,11,12,13,144,239,0.09,935,1569,41,7,13,67,1441,100,18,25,80,1585,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.4,21395
1938,25,1939-03-18,2744,59,11,12,13,144,239,0.09,935,1570,41,7,13,67,1442,100,18,25,80,1586,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.3,21388
