WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,18,1944-01-28,908,47,7,6,4,83,148,0.16,759,0,0,0,0,0,0,47,7,6,4,83,820,189,189,189,189,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.3,24740
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,894,9,2,0,0,0,5,51,8,7,5,98,961,223,223,223,223,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.4,27788
1943,20,1944-02-11,1233,49,8,7,5,93,162,0.13,935,136,36,6,5,4,83,85,14,12,9,176,1047,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.4,27792
1943,21,1944-02-18,1525,49,8,7,5,93,162,0.11,935,428,51,10,16,13,338,100,18,23,18,431,1076,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26407
1943,22,1944-02-25,1855,51,8,8,7,107,184,0.1,935,736,48,9,16,28,634,100,18,25,35,742,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24952
1943,23,1944-03-03,2075,59,11,12,13,144,239,0.12,935,901,41,7,13,49,791,100,18,25,62,935,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,143.0,24020
1943,24,1944-03-10,2065,50,9,9,9,112,191,0.09,935,939,49,8,15,46,818,100,18,25,56,931,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.2,24063
1943,25,1944-03-17,2089,49,9,9,9,107,183,0.09,935,971,51,9,16,47,847,100,18,25,56,954,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23966
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,935,1068,51,9,16,52,940,100,18,25,61,1047,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23565
1943,27,1944-03-31,2300,53,12,13,17,115,212,0.09,935,1153,46,5,11,60,1028,100,18,25,77,1144,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.5,23106
1943,28,1944-04-07,2381,54,13,14,19,117,217,0.09,935,1229,46,5,11,61,1106,100,18,25,80,1223,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.6,22783
1943,29,1944-04-14,2493,54,13,14,19,117,217,0.09,935,1341,46,5,11,61,1218,100,18,25,80,1335,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.0,22345
1943,30,1944-04-21,2520,54,13,14,19,117,217,0.09,935,1368,46,5,11,61,1245,100,18,25,80,1362,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.4,22240
1943,31,1944-04-28,2410,54,13,13,17,151,250,0.1,935,1224,45,4,11,62,1100,100,18,25,80,1252,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.9,22669
1943,32,1944-05-05,2193,55,13,13,17,178,276,0.13,935,982,45,5,12,59,860,100,18,25,76,1038,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.1,23539
1943,33,1944-05-12,1976,55,13,13,17,178,276,0.14,935,765,45,5,12,47,656,100,18,25,64,834,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.5,24436
1943,34,1944-05-19,1781,55,13,13,17,178,276,0.16,935,570,45,5,12,35,473,100,18,25,52,651,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.4,25272
1943,35,1944-05-26,1520,54,12,12,16,169,266,0.18,935,318,44,5,11,19,237,99,18,24,36,406,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26427
1943,36,1944-06-02,1236,53,12,12,13,120,210,0.17,931,95,22,3,5,5,58,75,15,17,18,178,1039,232,232,232,232,990.0,968.7,0.61,0.29,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.4,27782
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,813,0,0,0,0,0,0,47,10,9,10,97,880,211,211,211,208,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,40.2,40.2,40.2,39.3,154.2,25905
1943,38,1944-06-16,723,45,10,9,9,88,161,0.22,562,0,0,0,0,0,0,45,10,9,9,88,626,187,187,187,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.6,19086
1943,39,1944-06-23,583,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14861
1943,40,1944-06-30,514,42,9,8,6,72,138,0.27,375,0,0,0,0,0,0,42,9,8,6,72,435,187,187,0,0,990.0,965.8,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.9,13417
1943,41,1944-07-07,460,42,9,8,6,70,135,0.29,325,0,0,0,0,0,0,42,9,8,6,70,384,162,162,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11694
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.5,10161
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,150,121,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.92,0.91,0.0,0.0,32.3,25.7,0.0,0.0,50.6,8503
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,219,0,0,0,0,0,0,40,8,6,5,65,274,219,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8134
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7930
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6837
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5553
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5658
1943,50,1944-09-08,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5148
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4518
1943,52,1944-09-22,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
1943,53,1944-09-29,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,1114
1944,1,1944-10-01,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4527
1944,2,1944-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4480
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4394
1944,4,1944-10-22,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4435
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,163,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4661
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5034
1944,7,1944-11-12,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
1944,8,1944-11-19,256,34,4,2,2,42,85,0.33,170,0,0,0,0,0,0,34,4,2,2,42,212,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6366
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,236,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7145
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,167,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,36.6,27.2,0.0,0.0,52.1,8758
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10953
1944,12,1944-12-17,419,38,5,4,3,54,104,0.25,315,0,0,0,0,0,0,38,5,4,3,54,362,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11393
1944,13,1944-12-24,456,38,5,4,3,54,104,0.23,352,0,0,0,0,0,0,38,5,4,3,54,399,176,176,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12752
1944,14,1944-12-31,473,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,406,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12813
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14297
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,196,196,158,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,41.5,41.5,33.0,0.0,97.1,16308
1944,17,1945-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,174,174,174,0,990.0,966.2,0.25,0.08,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.8,18271
1944,18,1945-01-28,687,34,5,4,3,48,97,0.14,590,0,0,0,0,0,0,34,5,4,3,48,634,196,196,196,0,990.0,966.5,0.28,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20225
1944,19,1945-02-04,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,205,205,205,177,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,41.0,41.0,41.0,34.9,132.9,22328
1944,20,1945-02-11,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,198,198,198,184,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,38.8,38.8,38.8,36.0,142.1,23867
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,875,9,2,0,0,0,5,45,7,5,4,83,934,218,218,218,218,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.6,27481
1944,22,1945-02-25,1092,45,7,6,6,90,156,0.15,882,53,16,2,1,1,30,62,10,8,7,120,964,220,220,220,220,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27194
1944,23,1945-03-04,1534,49,9,9,9,107,183,0.13,929,421,30,5,8,20,355,79,14,17,29,462,1041,232,232,232,232,990.0,969.6,0.62,0.29,989.1,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26411
1944,24,1945-03-11,2434,49,9,9,9,107,183,0.08,935,1316,51,8,16,62,1177,100,18,25,71,1284,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.5,22588
1944,25,1945-03-18,3184,54,10,10,11,128,215,0.07,935,2034,45,7,14,68,1898,100,18,25,80,2026,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.0,19819
1944,26,1945-03-25,3734,59,11,12,13,144,239,0.06,935,2560,41,7,13,67,2432,100,18,25,80,2576,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.8,26.8,26.8,26.8,107.1,17991
1944,27,1945-04-01,3777,70,14,18,25,168,295,0.08,935,2547,30,4,7,55,2451,100,18,25,80,2619,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.6,26.6,26.6,26.6,106.3,17851
1944,28,1945-04-08,3447,70,14,18,25,168,295,0.09,935,2217,30,4,7,55,2121,100,18,25,80,2289,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.6,18918
1944,29,1945-04-15,3030,67,13,17,24,160,283,0.09,935,1811,32,4,7,55,1712,100,18,25,80,1872,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.1,20352
1944,30,1945-04-22,2688,54,13,14,19,117,217,0.08,935,1536,46,5,11,61,1413,100,18,25,80,1530,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.1,32.1,32.1,32.1,128.6,21602
1944,31,1945-04-29,2416,54,13,13,17,160,259,0.11,935,1222,45,4,11,62,1097,100,18,25,80,1258,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.8,22647
1944,32,1945-05-06,2184,55,13,13,17,178,276,0.13,935,973,45,5,12,59,852,100,18,25,76,1030,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23573
1944,33,1945-05-13,1961,55,13,13,17,178,276,0.14,935,750,45,5,12,46,641,100,18,25,63,819,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24502
1944,34,1945-05-20,1726,55,13,13,17,178,276,0.16,935,515,44,5,12,31,421,100,18,25,48,599,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.8,25510
1944,35,1945-05-27,1481,54,12,12,15,161,257,0.17,935,289,45,5,12,17,208,100,18,24,33,370,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26600
1944,36,1945-06-03,1195,53,12,12,13,120,210,0.18,924,60,15,2,3,3,35,68,14,15,16,155,1023,231,231,231,231,990.0,968.6,0.6,0.29,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27867
1944,37,1945-06-10,957,46,10,9,9,92,168,0.18,789,0,0,0,0,0,0,46,10,9,9,92,855,205,205,205,201,990.0,967.7,0.44,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,39.3,39.3,39.3,38.3,150.8,25327
1944,38,1945-06-17,762,45,10,9,9,88,161,0.21,601,0,0,0,0,0,0,45,10,9,9,88,665,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20270
1944,39,1945-06-24,641,45,10,9,9,88,161,0.25,480,0,0,0,0,0,0,45,10,9,9,88,544,192,192,168,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,39.7,39.7,34.4,0.0,99.0,16631
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14582
1944,41,1945-07-08,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12596
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,308,0,0,0,0,0,0,43,9,8,6,75,368,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11040
1944,43,1945-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,167,121,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,36.0,25.5,0.0,0.0,50.5,8487
1944,44,1945-07-29,391,48,8,7,6,97,168,0.43,223,0,0,0,0,0,0,48,8,7,6,97,287,206,118,0,0,990.0,965.2,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.0,24.9,0.0,0.0,48.6,8161
1944,45,1945-08-05,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1944,46,1945-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6771
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5964
1944,48,1945-08-26,290,46,7,5,4,85,149,0.52,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5156
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5691
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5065
1944,51,1945-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4571
1944,52,1945-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5076
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,700
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5444
1945,2,1945-10-08,204,34,4,3,2,42,86,0.42,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4300
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3800
1945,4,1945-10-22,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4655
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4392
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4586
1945,7,1945-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5128
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5888
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7275
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,205,119,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,45.3,25.3,0.0,0.0,48.9,8222
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,54.7,9185
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11527
1945,13,1945-12-24,474,38,5,4,3,54,104,0.22,370,0,0,0,0,0,0,38,5,4,3,54,417,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13340
1945,14,1945-12-31,519,40,5,4,3,64,117,0.23,401,0,0,0,0,0,0,40,5,4,3,64,452,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14300
1945,15,1946-01-07,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,190,190,168,0,990.0,966.1,0.22,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,39.7,39.7,34.8,0.0,99.3,16675
1945,16,1946-01-14,741,41,6,4,3,66,120,0.16,621,0,0,0,0,0,0,41,6,4,3,66,672,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.1,21008
1945,17,1946-01-21,890,46,7,6,4,76,139,0.16,751,0,0,0,0,0,0,46,7,6,4,76,810,187,187,187,187,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,146.1,24545
1945,18,1946-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.1,26062
1945,19,1946-02-04,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25761
1945,20,1946-02-11,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25761
1945,21,1946-02-18,963,45,7,5,4,84,147,0.15,815,0,0,0,0,0,0,45,7,5,4,84,874,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26183
1945,22,1946-02-25,971,42,7,5,4,73,133,0.14,837,0,0,0,0,0,0,42,7,5,4,73,893,209,209,209,209,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.5,26800
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,917,2,0,0,0,0,1,41,8,7,6,68,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28543
1945,24,1946-03-11,1107,41,8,7,6,67,129,0.12,935,43,13,2,2,2,22,54,10,9,8,89,1009,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28433
1945,25,1946-03-18,1161,41,8,7,6,67,129,0.11,935,97,31,6,5,4,50,72,14,12,10,117,1033,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28150
1945,26,1946-03-25,1184,41,8,7,6,67,129,0.11,935,120,38,7,6,5,62,79,15,13,11,129,1043,233,233,233,233,990.0,968.5,0.62,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28026
1945,27,1946-04-01,1224,45,11,10,10,72,148,0.12,935,141,42,6,9,9,72,87,18,19,19,144,1060,233,233,233,233,990.0,968.7,0.64,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27813
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,935,237,55,7,14,16,144,100,18,24,26,216,1077,233,233,233,233,990.0,969.0,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27333
1945,29,1946-04-15,1418,45,11,10,10,72,148,0.1,935,335,54,6,15,22,235,100,18,25,32,307,1078,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.0,26888
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,935,414,55,7,15,28,309,100,18,25,38,381,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26526
1945,31,1946-04-29,1572,46,10,10,10,102,179,0.11,935,458,53,7,15,25,356,100,18,25,35,458,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26190
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,935,391,53,8,15,20,295,100,18,25,30,410,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26432
1945,33,1946-05-13,1414,47,10,10,10,115,192,0.14,935,287,53,8,14,14,197,100,18,24,24,312,1077,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26904
1945,34,1946-05-20,1379,47,10,10,10,115,192,0.14,935,252,53,8,13,13,165,100,18,23,23,280,1076,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27066
1945,35,1946-05-27,1253,46,10,9,9,107,183,0.15,935,135,33,6,7,7,81,80,16,16,16,188,1048,233,233,233,233,990.0,968.8,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27698
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,902,10,2,0,0,0,5,47,10,9,9,93,970,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.6,27985
1945,37,1946-06-10,860,45,10,9,9,88,161,0.19,699,0,0,0,0,0,0,45,10,9,9,88,763,197,197,197,186,990.0,967.3,0.36,0.15,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.94,38.8,38.8,38.8,36.1,137.0,23023
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,182,182,173,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.94,0.0,37.3,37.3,35.5,0.0,105.0,17648
1945,39,1946-06-24,569,45,10,9,9,88,161,0.28,408,0,0,0,0,0,0,45,10,9,9,88,472,204,204,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.7,14404
1945,40,1946-07-01,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11901
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,140,140,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10098
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,126,126,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9008
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,202,119,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,44.4,25.1,0.0,0.0,48.0,8068
1945,44,1946-07-29,334,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7799
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5430
1945,49,1946-09-02,237,34,6,4,3,44,91,0.38,146,0,0,0,0,0,0,34,6,4,3,44,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5442
1945,50,1946-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4924
1945,51,1946-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4272
1945,52,1946-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4026
1945,53,1946-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1946,1,1946-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4487
1946,3,1946-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4476
1946,4,1946-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1946,5,1946-10-29,194,29,4,2,2,31,69,0.36,125,0,0,0,0,0,0,29,4,2,2,31,161,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4611
1946,6,1946-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4726
1946,7,1946-11-12,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4748
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,164,0,0,0,0,0,0,24,4,2,2,22,194,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6104
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7430
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,178,124,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,39.2,26.4,0.0,0.0,50.6,8493
1946,11,1946-12-10,358,37,5,3,2,51,100,0.28,258,0,0,0,0,0,0,37,5,3,2,51,304,129,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9273
1946,12,1946-12-17,396,38,5,4,3,54,104,0.26,292,0,0,0,0,0,0,38,5,4,3,54,339,146,146,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10538
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12365
1946,14,1946-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1946,15,1947-01-07,534,41,6,4,3,66,120,0.22,414,0,0,0,0,0,0,41,6,4,3,66,465,207,207,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.5,14702
1946,16,1947-01-14,574,41,6,4,3,66,120,0.21,454,0,0,0,0,0,0,41,6,4,3,66,505,215,215,160,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,45.4,45.4,33.1,0.0,95.5,16036
1946,17,1947-01-21,671,34,5,4,3,45,91,0.14,580,0,0,0,0,0,0,34,5,4,3,45,623,193,193,193,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.9,19982
1946,18,1947-01-28,681,37,5,4,3,59,110,0.16,570,0,0,0,0,0,0,37,5,4,3,59,618,190,190,190,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.7,19608
1946,19,1947-02-04,703,43,7,5,4,78,137,0.19,566,0,0,0,0,0,0,43,7,5,4,78,621,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19398
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,213,213,213,177,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,42.5,42.5,42.5,34.9,132.5,22265
1946,21,1947-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,197,197,197,197,990.0,967.4,0.42,0.19,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.1,25722
1946,22,1947-02-25,1119,41,7,6,6,76,138,0.12,932,47,14,2,2,2,26,56,9,9,8,102,1008,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28381
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,935,310,51,9,14,15,220,100,18,23,24,327,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.8,26844
1946,24,1947-03-11,1737,49,9,9,9,107,183,0.11,935,619,51,9,16,30,512,100,18,25,39,619,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25467
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,935,1069,51,9,16,52,940,100,18,25,61,1047,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23577
1946,26,1947-03-25,3358,49,9,9,9,107,183,0.06,935,2240,51,9,16,71,2093,100,18,25,80,2200,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.6,19249
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,935,3220,30,4,7,55,3124,100,18,25,80,3292,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,94.3,15848
1946,28,1947-04-08,4539,70,14,18,25,168,295,0.07,935,3309,30,4,7,55,3213,100,18,25,80,3381,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.2,23.2,23.2,23.2,92.8,15592
1946,29,1947-04-15,4197,70,14,18,25,168,295,0.07,935,2967,30,4,7,55,2871,100,18,25,80,3039,1078,233,233,233,233,990.0,976.0,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.7,24.7,24.7,24.7,98.6,16572
1946,30,1947-04-22,4052,70,14,18,25,168,295,0.07,935,2822,30,4,7,54,2726,100,18,25,80,2894,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,25.3,25.3,25.3,25.3,101.2,17002
1946,31,1947-04-29,3854,66,14,17,23,192,313,0.08,935,2606,33,4,7,56,2504,100,18,25,80,2696,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.2,26.2,26.2,26.2,104.8,17608
1946,32,1947-05-06,3580,66,14,17,23,205,326,0.09,935,2318,33,4,7,56,2217,100,18,25,80,2422,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,110.0,18485
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,935,1869,29,4,7,56,1773,100,18,25,80,1986,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.7,29.7,29.7,29.7,118.8,19954
1946,34,1947-05-20,2686,65,14,17,23,203,323,0.12,935,1428,34,3,7,56,1325,100,18,25,80,1528,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.6,21611
1946,35,1947-05-27,2321,64,13,16,21,188,302,0.13,935,1083,35,4,8,58,975,100,18,25,79,1163,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.0,23023
1946,36,1947-06-03,2001,62,12,14,16,153,257,0.13,935,809,38,6,11,50,704,100,18,25,66,857,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24331
1946,37,1947-06-10,1626,62,12,14,16,153,257,0.16,935,434,38,5,11,27,352,100,18,25,43,505,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25952
1946,38,1947-06-17,1441,62,12,14,16,153,257,0.18,935,249,37,6,10,15,180,99,18,24,31,333,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26787
1946,39,1947-06-24,1183,62,12,14,16,153,257,0.22,907,19,4,0,1,1,11,66,12,15,17,164,1002,226,226,226,226,990.0,968.5,0.57,0.28,989.2,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.7,27503
1946,40,1947-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,201,201,201,201,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.0,25531
1946,41,1947-07-08,838,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.2,0.32,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20269
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,203,203,165,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,41.7,41.7,33.4,0.0,92.9,15615
1946,43,1947-07-22,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12743
1946,44,1947-07-29,529,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11583
1946,45,1947-08-05,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10529
1946,46,1947-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9489
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,152,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,32.4,25.5,0.0,0.0,50.6,8507
1946,48,1947-08-26,390,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,282,196,119,0,0,990.0,965.2,0.14,0.01,989.9,24.3,24.6,0.0,0.0,0.94,0.91,0.0,0.0,42.8,25.1,0.0,0.0,46.4,7793
1946,49,1947-09-02,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,204,117,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,44.8,24.8,0.0,0.0,48.4,8125
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7262
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6555
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5946
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,821
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6662
1947,2,1947-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6125
1947,3,1947-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5886
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5795
1947,5,1947-10-29,271,40,6,4,3,54,107,0.4,164,0,0,0,0,0,0,40,6,4,3,54,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6023
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6092
1947,8,1947-11-19,290,37,5,3,2,48,96,0.33,194,0,0,0,0,0,0,37,5,3,2,48,239,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7224
1947,9,1947-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7686
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,150,123,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,32.5,26.3,0.0,0.0,51.3,8614
1947,11,1947-12-10,385,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10150
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11178
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,78.9,13261
1947,14,1947-12-31,529,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,462,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,87.1,14629
1947,15,1948-01-07,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,185,185,166,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.5,38.5,34.5,0.0,101.7,17077
1947,16,1948-01-14,724,41,6,4,3,66,120,0.17,604,0,0,0,0,0,0,41,6,4,3,66,655,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20532
1947,17,1948-01-21,776,46,7,6,4,76,139,0.18,637,0,0,0,0,0,0,46,7,6,4,76,696,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21400
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,697,0,0,0,0,0,0,44,7,5,4,76,755,206,206,206,181,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,40.6,40.6,40.6,35.5,137.1,23033
1947,19,1948-02-04,954,43,7,5,4,78,137,0.14,817,0,0,0,0,0,0,43,7,5,4,78,872,204,204,204,204,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.4,26272
1947,20,1948-02-11,1108,49,8,7,5,93,162,0.15,922,23,7,1,1,0,13,56,9,8,5,106,995,230,230,230,230,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28309
1947,21,1948-02-18,1564,49,8,7,5,93,162,0.11,935,467,50,9,14,14,378,99,17,21,19,471,1073,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26254
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,935,2310,48,9,16,58,2178,100,18,25,65,2285,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.4,19224
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,935,4561,41,7,13,67,4433,100,18,25,80,4577,1078,233,233,233,233,990.1,978.4,0.66,0.3,989.1,10.3,10.3,10.3,10.3,0.71,0.71,0.71,0.71,16.3,16.3,16.3,16.3,65.2,10945
1947,24,1948-03-10,6023,66,13,16,19,187,304,0.05,935,4784,33,4,8,60,4678,100,18,25,80,4865,1078,233,233,233,233,990.1,978.8,0.66,0.3,989.1,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.2,5.2,5.2,5.2,20.9,3509
1947,25,1948-03-17,5824,68,14,17,21,195,315,0.05,935,4574,31,4,7,59,4471,100,18,25,80,4666,1078,233,233,233,233,990.1,978.6,0.66,0.3,989.1,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,18.5,18.5,18.5,18.5,74.2,12457
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,935,4462,31,4,7,59,4359,100,18,25,80,4554,1078,233,233,233,233,990.1,978.4,0.66,0.3,989.1,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,18.9,18.9,18.9,18.9,75.6,12701
1947,27,1948-03-31,5501,81,14,19,26,215,357,0.06,935,4209,18,4,5,53,4128,100,18,25,80,4343,1078,233,233,233,233,990.0,978.1,0.66,0.3,989.1,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,19.6,19.6,19.6,19.6,78.4,13174
1947,28,1948-04-07,5349,84,14,20,27,219,364,0.07,935,4050,15,4,5,53,3972,100,18,25,80,4191,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,20.1,20.1,20.1,20.1,80.5,13523
1947,29,1948-04-14,5140,84,14,20,27,219,364,0.07,935,3841,16,4,5,53,3763,100,18,25,80,3982,1078,233,233,233,233,990.0,977.5,0.66,0.3,989.1,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,20.9,20.9,20.9,20.9,83.5,14020
1947,30,1948-04-21,4543,84,14,20,27,219,364,0.08,935,3244,16,3,5,53,3166,100,18,25,80,3385,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.2,23.2,23.2,23.2,92.8,15586
1947,31,1948-04-28,4032,73,14,18,24,209,339,0.08,935,2758,26,4,6,55,2665,100,18,25,80,2874,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.4,25.4,25.4,25.4,101.6,17065
1947,32,1948-05-05,3643,65,14,17,23,203,323,0.09,935,2385,34,4,7,56,2282,100,18,25,80,2485,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.2,27.2,27.2,27.2,108.8,18281
1947,33,1948-05-12,3217,71,14,18,24,213,340,0.11,935,1942,29,4,6,56,1846,100,18,25,80,2059,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,29.3,29.3,29.3,29.3,117.3,19700
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,935,1567,33,3,7,56,1465,100,18,25,80,1670,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.5,21082
1947,35,1948-05-26,2443,64,13,16,22,195,311,0.13,935,1196,35,4,8,58,1090,100,18,25,80,1285,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,134.2,22542
1947,36,1948-06-02,2162,62,12,14,16,153,257,0.12,935,970,38,6,11,59,855,100,18,25,75,1008,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.9,23663
1947,37,1948-06-09,1869,62,12,14,16,153,257,0.14,935,677,38,6,11,42,580,100,18,25,58,733,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.2,24892
1947,38,1948-06-16,1614,62,12,14,16,153,257,0.16,935,422,38,6,11,26,341,100,18,25,42,494,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26005
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,935,175,30,5,8,10,121,92,17,22,26,274,1066,233,233,233,233,990.0,969.2,0.65,0.3,989.1,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.6,27144
1947,40,1948-06-30,1129,62,12,13,13,154,256,0.23,872,1,0,0,0,0,0,63,12,13,13,155,960,218,218,218,218,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.0,26884
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,205,205,205,190,990.0,967.7,0.4,0.15,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,39.3,39.3,39.3,36.1,138.7,23300
1947,42,1948-07-14,808,63,12,13,13,155,256,0.32,552,0,0,0,0,0,0,63,12,13,13,155,640,184,184,184,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.6,18410
1947,43,1948-07-21,678,63,12,13,13,155,256,0.38,422,0,0,0,0,0,0,63,12,13,13,155,510,199,199,163,0,990.0,966.5,0.22,0.05,989.7,23.0,23.0,22.7,0.0,0.94,0.94,0.93,0.0,40.9,40.9,32.8,0.0,86.5,14534
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12828
1947,45,1948-08-04,535,54,9,8,6,107,184,0.34,351,0,0,0,0,0,0,54,9,8,6,107,422,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12491
1947,46,1948-08-11,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10471
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9063
1947,48,1948-08-25,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,192,118,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,41.7,24.7,0.0,0.0,48.8,8193
1947,49,1948-09-01,380,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,138,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,29.4,25.8,0.0,0.0,51.6,8663
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7847
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6870
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6106
1947,53,1948-09-29,283,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,1529
1948,1,1948-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1948,2,1948-10-08,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1948,3,1948-10-15,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6415
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7179
1948,5,1948-10-29,327,41,6,5,3,56,112,0.34,215,0,0,0,0,0,0,41,6,5,3,56,268,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8015
