WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,6,1948-11-05,340,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,209,117,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.3,24.8,0.0,0.0,49.8,8367
1948,7,1948-11-12,347,42,7,6,3,56,114,0.33,233,0,0,0,0,0,0,42,7,6,3,56,288,165,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.0,25.1,0.0,0.0,50.4,8460
1948,8,1948-11-19,356,40,6,4,3,53,108,0.3,247,0,0,0,0,0,0,40,6,4,3,53,299,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8862
1948,9,1948-11-26,363,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9115
1948,10,1948-12-03,398,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10075
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10194
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10456
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10804
1948,14,1948-12-31,409,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,360,158,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11463
1948,15,1949-01-07,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12596
1948,16,1949-01-14,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12608
1948,17,1949-01-21,475,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,85.9,14435
1948,18,1949-01-28,476,29,5,4,2,36,78,0.16,398,0,0,0,0,0,0,29,5,4,2,36,437,199,199,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14305
1948,19,1949-02-04,476,31,6,4,3,41,85,0.18,391,0,0,0,0,0,0,31,6,4,3,41,432,195,195,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14066
1948,20,1949-02-11,512,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15312
1948,21,1949-02-18,555,31,6,4,3,41,85,0.15,470,0,0,0,0,0,0,31,6,4,3,41,511,178,178,158,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,37.5,37.5,33.1,0.0,98.6,16566
1948,22,1949-02-25,593,33,6,4,3,46,94,0.16,498,0,0,0,0,0,0,33,6,4,3,46,543,166,166,166,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.4,17371
1948,23,1949-03-04,641,36,8,6,4,53,107,0.17,534,0,0,0,0,0,0,36,8,6,4,53,584,178,178,178,0,990.0,966.3,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.6,36.6,36.6,0.0,109.9,18462
1948,24,1949-03-11,718,36,8,6,4,53,107,0.15,611,0,0,0,0,0,0,36,8,6,4,53,661,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20788
1948,25,1949-03-18,719,36,8,6,4,53,107,0.15,612,0,0,0,0,0,0,36,8,6,4,53,662,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.9,20816
1948,26,1949-03-25,768,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22192
1948,27,1949-04-01,786,40,10,8,5,62,125,0.16,661,0,0,0,0,0,0,40,10,8,5,62,719,212,212,212,177,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.93,42.2,42.2,42.2,34.7,131.5,22098
1948,28,1949-04-08,868,40,10,8,5,62,125,0.14,743,0,0,0,0,0,0,40,10,8,5,62,801,185,185,185,185,990.0,967.3,0.39,0.16,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,145.2,24399
1948,29,1949-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24852
1948,30,1949-04-22,889,40,10,8,5,62,125,0.14,764,0,0,0,0,0,0,40,10,8,5,62,822,191,191,191,191,990.0,967.4,0.41,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,149.0,25025
1948,31,1949-04-29,885,41,9,8,5,76,140,0.16,745,0,0,0,0,0,0,41,9,8,5,76,803,186,186,186,186,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.5,24450
1948,32,1949-05-06,832,42,9,8,6,82,147,0.18,685,0,0,0,0,0,0,42,9,8,6,82,744,211,211,211,182,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,35.8,135.1,22699
1948,33,1949-05-13,706,42,9,8,6,82,147,0.21,559,0,0,0,0,0,0,42,9,8,6,82,618,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.8,19126
1948,34,1949-05-20,594,42,9,8,6,82,147,0.25,447,0,0,0,0,0,0,42,9,8,6,82,506,211,211,168,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,23.1,0.0,0.94,0.94,0.93,0.0,44.3,44.3,34.4,0.0,93.4,15696
1948,35,1949-05-27,509,41,9,7,5,75,139,0.27,370,0,0,0,0,0,0,41,9,7,5,75,428,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11788
1948,37,1949-06-10,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11093
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,135,135,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.7,9692
1948,39,1949-06-24,356,39,9,7,5,59,119,0.33,237,0,0,0,0,0,0,39,9,7,5,59,292,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.1,25.1,0.0,0.0,50.3,8445
1948,40,1949-07-01,355,37,8,6,4,53,108,0.3,247,0,0,0,0,0,0,37,8,6,4,53,298,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.2,26.2,0.0,0.0,52.3,8789
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7197
1948,44,1949-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1948,45,1949-08-05,281,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7009
1948,46,1949-08-12,265,34,7,5,3,44,93,0.35,172,0,0,0,0,0,0,34,7,5,3,44,218,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5762
1948,48,1949-08-26,238,33,6,4,2,42,90,0.38,148,0,0,0,0,0,0,33,6,4,2,42,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1948,49,1949-09-02,226,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5732
1948,50,1949-09-09,218,30,6,4,2,30,72,0.33,146,0,0,0,0,0,0,30,6,4,2,30,186,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5466
1948,51,1949-09-16,209,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
1948,52,1949-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3903
1948,53,1949-09-30,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,543
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4105
1949,2,1949-10-08,171,27,4,2,2,25,61,0.36,110,0,0,0,0,0,0,27,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4012
1949,3,1949-10-15,170,25,4,2,2,21,55,0.32,115,0,0,0,0,0,0,25,4,2,2,21,146,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4211
1949,4,1949-10-22,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3525
1949,5,1949-10-29,170,26,4,2,2,25,59,0.35,110,0,0,0,0,0,0,26,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4023
1949,6,1949-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4646
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5332
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5729
1949,9,1949-11-26,234,25,4,2,2,23,57,0.24,176,0,0,0,0,0,0,25,4,2,2,23,208,176,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6602
1949,10,1949-12-03,273,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7321
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7786
1949,12,1949-12-17,327,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,145,131,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.5,28.2,0.0,0.0,55.7,9352
1949,13,1949-12-24,384,26,4,3,2,24,59,0.15,325,0,0,0,0,0,0,26,4,3,2,24,358,162,162,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11855
1949,14,1949-12-31,445,32,4,3,2,42,86,0.19,358,0,0,0,0,0,0,32,4,3,2,42,400,179,179,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12968
1949,15,1950-01-07,529,37,5,4,3,54,103,0.19,425,0,0,0,0,0,0,37,5,4,3,54,472,212,212,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.1,15134
1949,16,1950-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,190,190,161,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,39.8,39.8,33.3,0.0,98.5,16555
1949,17,1950-01-21,638,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,172,172,172,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,35.7,35.7,35.7,0.0,107.1,17986
1949,18,1950-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19800
1949,19,1950-02-04,908,43,7,5,4,78,137,0.15,764,6,1,0,0,0,3,44,7,5,4,81,822,214,214,214,210,990.0,967.4,0.42,0.19,989.4,21.6,21.6,21.6,21.2,0.94,0.94,0.94,0.94,41.4,41.4,41.4,39.7,147.0,24700
1949,20,1950-02-11,1805,49,8,7,5,93,162,0.09,935,708,51,10,17,21,607,100,18,24,26,700,1077,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25181
1949,21,1950-02-18,3370,49,8,7,5,93,162,0.05,935,2273,51,10,17,64,2129,100,18,25,69,2222,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.8,19280
1949,22,1950-02-25,5045,57,10,11,11,136,227,0.04,935,3883,42,7,13,68,3751,100,18,25,80,3887,1078,233,233,233,233,990.0,977.4,0.66,0.3,989.1,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,21.2,21.2,21.2,21.2,84.9,14263
1949,23,1950-03-04,4786,68,14,17,21,195,315,0.07,935,3536,32,4,8,59,3433,100,18,25,80,3628,1078,233,233,233,233,990.0,977.0,0.66,0.3,989.0,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,22.2,22.2,22.2,22.2,88.8,14922
1949,24,1950-03-11,4404,68,14,17,21,195,315,0.07,935,3154,32,4,8,59,3051,100,18,25,80,3246,1078,233,233,233,233,990.0,976.3,0.66,0.3,989.0,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,23.8,23.8,23.8,23.8,95.1,15978
1949,25,1950-03-18,3962,62,12,14,16,165,271,0.07,935,2755,37,5,10,63,2638,100,18,25,80,2804,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.7,25.7,25.7,25.7,102.8,17278
1949,26,1950-03-25,3888,59,11,12,13,144,239,0.06,935,2714,41,6,13,67,2586,100,18,25,80,2730,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,26.0,26.0,26.0,26.0,104.2,17503
1949,27,1950-04-01,3807,70,14,18,25,168,295,0.08,935,2577,30,4,7,55,2481,100,18,25,80,2649,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.7,17756
1949,28,1950-04-08,3697,70,14,18,25,168,295,0.08,935,2467,30,4,7,55,2371,100,18,25,80,2539,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.8,18103
1949,29,1950-04-15,3711,70,14,18,25,168,295,0.08,935,2481,30,4,7,55,2385,100,18,25,80,2553,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.5,18060
1949,30,1950-04-22,3640,70,14,18,25,168,295,0.08,935,2410,30,4,7,55,2314,100,18,25,80,2482,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.2,27.2,27.2,27.2,108.9,18288
1949,31,1950-04-29,3383,66,14,17,23,192,313,0.09,935,2134,33,4,7,56,2032,100,18,25,80,2225,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.5,28.5,28.5,28.5,113.9,19134
1949,32,1950-05-06,2932,65,14,17,23,202,321,0.11,935,1676,35,4,8,57,1572,100,18,25,80,1774,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.8,30.8,30.8,30.8,123.2,20704
1949,33,1950-05-13,2512,65,14,17,23,202,321,0.13,935,1256,35,3,7,57,1152,100,18,25,80,1354,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.6,22274
1949,34,1950-05-20,2164,65,14,17,23,202,321,0.15,935,908,34,4,7,56,805,100,18,25,79,1007,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23657
1949,35,1950-05-27,1844,61,13,15,20,178,289,0.16,935,620,38,4,9,42,525,100,18,25,62,703,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,25000
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,935,376,47,5,13,23,287,100,18,25,36,407,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26421
1949,37,1950-06-10,1268,53,12,12,13,120,210,0.17,934,124,28,4,6,7,77,81,16,18,20,197,1051,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27663
1949,38,1950-06-17,1048,53,12,12,13,120,210,0.2,838,0,0,0,0,0,0,53,12,12,13,120,915,209,209,209,209,990.0,968.0,0.49,0.22,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.1,26389
1949,39,1950-06-24,843,53,12,12,13,120,210,0.25,633,0,0,0,0,0,0,53,12,12,13,120,710,202,202,202,182,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.1,21.6,0.94,0.94,0.94,0.94,40.0,40.0,40.0,35.4,124.9,20985
1949,40,1950-07-01,690,50,10,9,9,108,186,0.27,504,0,0,0,0,0,0,50,10,9,9,108,573,189,189,174,0,990.0,966.5,0.25,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,38.8,38.8,35.4,0.0,102.9,17288
1949,41,1950-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13755
1949,42,1950-07-15,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11693
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10042
1949,44,1950-07-29,433,48,8,7,6,97,168,0.39,264,0,0,0,0,0,0,48,8,7,6,97,329,132,132,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.1,9423
1949,45,1950-08-05,404,47,8,6,5,89,155,0.38,249,0,0,0,0,0,0,47,8,6,5,89,310,124,124,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.6,8842
1949,46,1950-08-12,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7746
1949,47,1950-08-19,345,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7030
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6188
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5841
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
1949,52,1950-09-23,223,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3804
1949,53,1950-09-30,218,40,6,4,3,65,118,0.54,100,0,0,0,0,0,0,40,6,4,3,65,150,100,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,515
1950,1,1950-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5306
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5135
1950,3,1950-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4634
1950,4,1950-10-22,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4457
1950,5,1950-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4859
1950,6,1950-11-05,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5333
1950,7,1950-11-12,218,29,4,2,2,30,67,0.31,151,0,0,0,0,0,0,29,4,2,2,30,186,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6127
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7521
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7734
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,143,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.8,27.5,0.0,0.0,54.4,9140
1950,12,1950-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10583
1950,13,1950-12-24,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11939
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13234
1950,15,1951-01-07,583,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,184,184,165,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,38.5,38.5,34.2,0.0,96.6,16231
1950,16,1951-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,212,212,160,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,44.5,44.5,33.2,0.0,98.6,16562
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.7,34.7,34.7,0.0,104.0,17476
1950,18,1951-01-28,679,38,6,4,3,60,113,0.17,565,0,0,0,0,0,0,38,6,4,3,60,614,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19448
1950,19,1951-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21405
1950,20,1951-02-11,831,43,7,5,4,78,137,0.17,694,0,0,0,0,0,0,43,7,5,4,78,749,205,205,205,186,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,36.4,137.0,23022
1950,21,1951-02-18,1040,43,7,5,4,78,137,0.13,887,16,5,0,0,0,9,48,7,5,4,87,949,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27661
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,935,431,51,9,11,18,341,96,16,18,24,431,1067,233,233,233,233,990.0,969.7,0.65,0.3,989.1,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26453
1950,23,1951-03-04,2780,49,9,9,9,107,183,0.07,935,1662,50,9,16,67,1518,100,18,25,76,1625,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.8,21308
1950,24,1951-03-11,4127,59,11,12,13,144,239,0.06,935,2953,41,6,13,67,2825,100,18,25,80,2969,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,25.0,25.0,25.0,25.0,99.9,16783
1950,25,1951-03-18,4304,59,11,12,13,144,239,0.06,935,3130,41,7,13,67,3002,100,18,25,80,3146,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.2,24.2,24.2,24.2,96.8,16262
1950,26,1951-03-25,3802,59,11,12,13,144,239,0.06,935,2628,41,6,13,67,2500,100,18,25,80,2644,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.5,26.5,26.5,26.5,105.8,17781
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,935,2087,29,4,6,55,1991,100,18,25,80,2159,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.8,28.8,28.8,28.8,115.2,19358
1950,28,1951-04-08,3015,60,13,15,21,138,250,0.08,935,1830,39,4,9,58,1718,100,18,25,80,1857,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.4,20402
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,935,1770,46,5,11,61,1647,100,18,25,80,1764,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.9,30.9,30.9,30.9,123.4,20735
1950,30,1951-04-22,2891,54,13,14,19,117,217,0.08,935,1739,46,5,11,61,1616,100,18,25,80,1733,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.1,20849
1950,31,1951-04-29,2816,54,13,13,17,160,259,0.09,935,1622,45,5,11,62,1497,100,18,25,80,1658,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.7,21124
1950,32,1951-05-06,2741,57,13,14,18,184,288,0.11,935,1517,42,4,10,61,1398,100,18,25,80,1583,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.4,21402
1950,33,1951-05-13,2617,65,14,17,23,202,321,0.12,935,1361,35,3,8,57,1257,100,18,25,80,1459,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.5,32.5,32.5,32.5,130.2,21868
1950,34,1951-05-20,2401,65,14,17,23,202,321,0.13,935,1145,35,3,8,57,1041,100,18,25,80,1243,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.1,22703
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,935,957,35,4,8,57,851,100,18,25,78,1039,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.1,23530
1950,36,1951-06-03,1988,62,12,14,16,153,257,0.13,935,796,38,6,11,49,692,100,18,25,65,845,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.2,24385
1950,37,1951-06-10,1716,62,12,14,16,153,257,0.15,935,524,38,6,11,32,437,100,18,25,48,590,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25553
1950,38,1951-06-17,1482,62,12,14,16,153,257,0.17,935,290,38,6,10,18,217,100,18,24,34,370,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26596
1950,39,1951-06-24,1212,62,12,14,16,153,257,0.21,917,37,9,1,2,2,22,71,13,16,18,175,1018,229,229,229,229,990.0,968.6,0.59,0.28,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27587
1950,40,1951-07-01,1036,58,11,11,11,136,227,0.22,809,0,0,0,0,0,0,58,11,11,11,136,889,202,202,202,202,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.4,25603
1950,41,1951-07-08,867,58,11,11,11,136,227,0.26,640,0,0,0,0,0,0,58,11,11,11,136,720,205,205,205,178,990.0,967.3,0.33,0.12,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.93,40.2,40.2,40.2,34.2,125.5,21077
1950,42,1951-07-15,711,58,11,11,11,136,227,0.32,484,0,0,0,0,0,0,58,11,11,11,136,564,182,182,167,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.0,37.0,33.8,0.0,98.1,16484
1950,43,1951-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13200
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,347,0,0,0,0,0,0,55,9,9,8,119,422,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12307
1950,45,1951-08-05,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11165
1950,46,1951-08-12,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.3,9618
1950,47,1951-08-19,426,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,137,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,29.0,25.6,0.0,0.0,51.0,8565
1950,48,1951-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,202,122,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,44.1,25.8,0.0,0.0,47.8,8027
1950,49,1951-09-02,368,46,7,6,4,75,138,0.38,230,0,0,0,0,0,0,46,7,6,4,75,289,178,119,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.9,25.2,0.0,0.0,49.7,8351
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7438
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6413
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5281
1950,53,1951-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,715
1951,1,1951-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5900
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5612
1951,3,1951-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5783
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,190,131,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.94,0.92,0.0,0.0,42.0,28.0,0.0,0.0,46.0,7720
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7779
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7576
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8096
1951,8,1951-11-19,348,40,6,4,3,53,106,0.3,242,0,0,0,0,0,0,40,6,4,3,53,292,137,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,29.4,25.9,0.0,0.0,51.6,8666
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,163,163,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,70.1,11775
1951,10,1951-12-03,455,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11811
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13129
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14977
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,760,21,7,1,0,0,11,49,8,5,3,72,824,211,211,210,218,990.0,967.4,0.43,0.2,989.4,21.7,21.7,21.4,21.0,0.94,0.94,0.94,0.94,40.7,40.7,39.9,40.8,144.7,24312
1951,14,1951-12-31,1085,48,7,6,4,78,145,0.13,927,12,4,0,0,0,6,52,8,7,5,84,995,231,231,231,231,990.0,968.2,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28452
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,935,300,46,8,13,10,222,95,16,20,15,303,1067,233,233,233,233,990.0,969.2,0.65,0.3,989.1,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27060
1951,16,1952-01-14,1573,49,8,7,5,81,150,0.1,935,488,51,10,18,16,393,100,18,25,21,474,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26185
1951,17,1952-01-21,1990,49,8,7,5,81,150,0.08,935,905,51,10,18,30,796,100,18,25,35,877,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.2,24392
1951,18,1952-01-28,2643,51,8,8,6,95,170,0.06,935,1538,48,9,16,56,1408,100,18,25,62,1503,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.6,21775
1951,19,1952-02-04,3176,55,10,10,8,114,197,0.06,935,2044,45,8,15,72,1904,100,18,25,80,2018,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.1,19839
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,935,2279,45,7,14,72,2139,100,18,25,80,2253,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.3,19038
1951,21,1952-02-18,3980,55,10,10,8,114,197,0.05,935,2848,45,8,15,72,2708,100,18,25,80,2822,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.6,25.6,25.6,25.6,102.5,17222
1951,22,1952-02-25,4714,58,11,12,11,137,230,0.05,935,3548,41,6,13,68,3419,100,18,25,80,3556,1078,233,233,233,233,990.0,976.8,0.66,0.3,989.0,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,90.4,15193
1951,23,1952-03-03,6028,68,14,17,21,195,315,0.05,935,4778,32,4,8,59,4675,100,18,25,80,4870,1078,233,233,233,233,990.1,978.8,0.66,0.3,989.1,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.3,5.3,5.3,5.3,21.2,3564
1951,24,1952-03-10,6015,68,14,17,21,195,315,0.05,935,4765,32,4,8,59,4662,100,18,25,80,4857,1078,233,233,233,233,990.1,978.8,0.66,0.3,989.1,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.2,5.2,5.2,5.2,21.0,3521
1951,25,1952-03-17,5530,68,14,17,21,195,315,0.06,935,4280,32,4,8,59,4177,100,18,25,80,4372,1078,233,233,233,233,990.0,978.1,0.66,0.3,989.1,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,19.5,19.5,19.5,19.5,78.0,13111
1951,26,1952-03-24,4894,68,14,17,21,195,315,0.06,935,3644,32,4,8,59,3541,100,18,25,80,3736,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.0,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,21.8,21.8,21.8,21.8,87.2,14653
1951,27,1952-03-31,4177,69,14,17,24,171,297,0.07,935,2944,30,4,7,55,2847,100,18,25,80,3019,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.8,24.8,24.8,24.8,99.0,16638
1951,28,1952-04-07,3734,70,14,18,25,168,295,0.08,935,2504,30,4,7,55,2408,100,18,25,80,2576,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.8,26.8,26.8,26.8,107.1,17990
1951,29,1952-04-14,3422,70,14,18,25,168,295,0.09,935,2192,30,4,7,55,2096,100,18,25,80,2264,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.1,19005
1951,30,1952-04-21,2890,70,14,18,25,168,295,0.1,935,1660,30,4,7,55,1564,100,18,25,80,1732,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.2,20859
1951,31,1952-04-28,2449,61,13,15,20,173,284,0.12,935,1230,38,4,9,59,1118,100,18,25,80,1291,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,134.0,22519
1951,32,1952-05-05,2087,55,13,13,17,178,276,0.13,935,876,45,5,12,54,760,100,18,25,71,938,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23974
1951,33,1952-05-12,1734,55,13,13,17,178,276,0.16,935,523,45,5,12,32,429,100,18,25,49,607,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25476
1951,34,1952-05-19,1456,49,10,10,12,133,216,0.15,935,305,50,7,13,16,217,100,18,24,28,350,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.0,26714
1951,35,1952-05-26,1216,46,10,9,9,111,187,0.15,935,94,23,4,4,4,56,70,14,14,14,167,1034,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27889
1951,36,1952-06-02,1077,45,10,9,9,88,161,0.15,910,6,1,0,0,0,3,46,10,9,9,91,976,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28176
1951,37,1952-06-09,898,45,10,9,9,88,161,0.18,737,0,0,0,0,0,0,45,10,9,9,88,801,200,200,200,191,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,38.9,38.9,38.9,36.9,143.2,24054
1951,38,1952-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19405
1951,39,1952-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,199,199,164,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,41.3,41.3,33.6,0.0,97.0,16288
1951,40,1952-06-30,559,42,9,8,6,72,138,0.25,420,0,0,0,0,0,0,42,9,8,6,72,480,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14843
1951,41,1952-07-07,508,45,9,8,7,86,156,0.31,351,0,0,0,0,0,0,45,9,8,7,86,414,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12515
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10166
1951,43,1952-07-21,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9194
1951,44,1952-07-28,417,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,122,122,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,25.7,25.7,0.0,0.0,51.4,8637
1951,45,1952-08-04,389,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,166,119,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,35.8,25.2,0.0,0.0,50.2,8434
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8029
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7064
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6444
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7349
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6364
1951,51,1952-09-15,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5935
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5303
1951,53,1952-09-29,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,1483
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5410
1952,2,1952-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5062
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4683
1952,4,1952-10-22,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5277
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,154,0,0,0,0,0,0,38,5,3,2,51,202,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5738
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6700
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,183,118,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,40.3,25.0,0.0,0.0,47.4,7971
1952,8,1952-11-19,355,40,6,4,3,53,106,0.3,249,0,0,0,0,0,0,40,6,4,3,53,299,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.1,8917
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,325,137,137,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9893
1952,10,1952-12-03,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10990
1952,11,1952-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10397
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11253
1952,13,1952-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13036
1952,14,1952-12-31,510,40,5,4,3,64,117,0.23,392,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14007
1952,15,1953-01-07,555,41,6,4,3,66,120,0.22,435,0,0,0,0,0,0,41,6,4,3,66,486,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15349
1952,16,1953-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,202,202,165,0,990.0,966.1,0.22,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,42.3,42.3,34.0,0.0,99.3,16676
1952,17,1953-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19150
1952,18,1953-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21049
1952,19,1953-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,206,206,206,180,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,40.7,40.7,40.7,35.3,137.2,23053
1952,20,1953-02-11,919,43,7,5,4,78,137,0.15,782,0,0,0,0,0,0,43,7,5,4,78,837,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.3,25423
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,922,23,7,1,0,0,13,50,8,5,4,91,986,230,230,230,230,990.0,968.1,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28329
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,935,188,41,7,8,7,123,87,15,15,13,213,1052,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27563
1952,23,1953-03-04,2666,49,9,9,9,107,183,0.07,935,1548,50,9,16,63,1409,100,18,25,72,1516,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.5,21748
1952,24,1953-03-11,3844,59,11,12,13,144,239,0.06,935,2670,41,7,13,67,2542,100,18,25,80,2686,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.3,26.3,26.3,26.3,105.2,17668
1952,25,1953-03-18,5417,64,12,14,17,173,282,0.05,935,4200,35,5,10,62,4086,100,18,25,80,4259,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,20.0,20.0,20.0,20.0,79.9,13414
1952,26,1953-03-25,5643,68,14,17,21,195,315,0.06,935,4393,31,4,7,59,4290,100,18,25,80,4485,1078,233,233,233,233,990.1,978.3,0.66,0.3,989.1,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,19.1,19.1,19.1,19.1,76.5,12858
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,935,3922,16,4,5,53,3844,100,18,25,80,4063,1078,233,233,233,233,990.0,977.7,0.66,0.3,989.1,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,20.6,20.6,20.6,20.6,82.3,13827
1952,28,1953-04-08,4804,76,14,18,25,189,324,0.07,935,3545,24,4,6,54,3457,100,18,25,80,3646,1078,233,233,233,233,990.0,977.0,0.66,0.3,989.0,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,22.1,22.1,22.1,22.1,88.5,14867
1952,29,1953-04-15,4471,70,14,18,25,168,295,0.07,935,3241,30,4,7,55,3145,100,18,25,80,3313,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,94.0,15783
1952,30,1953-04-22,4029,70,14,18,25,168,295,0.07,935,2799,30,4,7,55,2703,100,18,25,80,2871,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.4,25.4,25.4,25.4,101.6,17075
1952,31,1953-04-29,3756,66,14,17,23,192,313,0.08,935,2507,33,3,7,56,2406,100,18,25,80,2598,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.7,26.7,26.7,26.7,106.7,17920
1952,32,1953-05-06,3537,65,14,17,23,202,321,0.09,935,2281,35,4,7,57,2177,100,18,25,80,2379,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.8,18620
1952,33,1953-05-13,3265,65,14,17,23,202,321,0.1,935,2009,35,4,8,57,1905,100,18,25,80,2107,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.1,29.1,29.1,29.1,116.3,19532
1952,34,1953-05-20,2889,65,14,17,23,202,321,0.11,935,1633,35,3,8,57,1529,100,18,25,80,1731,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.2,20861
1952,35,1953-05-27,2455,64,13,16,21,188,302,0.12,935,1218,35,4,8,59,1109,100,18,25,80,1297,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,133.9,22495
1952,36,1953-06-03,2153,62,12,14,16,153,257,0.12,935,961,38,6,11,59,846,100,18,25,75,999,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.1,23701
1952,37,1953-06-10,1868,62,12,14,16,153,257,0.14,935,676,38,6,11,42,579,100,18,25,58,732,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.2,24897
1952,38,1953-06-17,1566,62,12,14,16,153,257,0.16,935,374,38,6,11,23,296,100,18,25,39,449,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26219
1952,39,1953-06-24,1281,62,12,14,16,153,257,0.2,932,91,19,3,4,5,57,81,15,18,21,210,1049,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27552
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,214,214,214,214,990.0,968.1,0.51,0.24,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26745
1952,41,1953-07-08,901,58,11,11,11,136,227,0.25,674,0,0,0,0,0,0,58,11,11,11,136,754,206,206,206,187,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,21.4,0.94,0.94,0.94,0.94,40.3,40.3,40.3,36.0,131.2,22041
1952,42,1953-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,180,180,171,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,36.4,36.4,34.5,0.0,102.4,17205
1952,43,1953-07-22,627,58,11,11,11,136,227,0.36,400,0,0,0,0,0,0,58,11,11,11,136,480,200,200,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13970
1952,44,1953-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12791
1952,45,1953-08-05,511,54,9,8,6,107,184,0.36,327,0,0,0,0,0,0,54,9,8,6,107,398,163,163,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11656
1952,46,1953-08-12,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10120
