WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9030
1952,48,1953-08-26,398,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,290,202,126,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.92,0.0,0.0,44.2,26.7,0.0,0.0,48.0,8072
1952,49,1953-09-02,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,175,120,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.3,25.3,0.0,0.0,49.1,8250
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7340
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6697
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6202
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6245
1953,2,1953-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6034
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5734
1953,4,1953-10-22,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5851
1953,5,1953-10-29,275,40,6,4,3,54,107,0.39,168,0,0,0,0,0,0,40,6,4,3,54,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6235
1953,6,1953-11-05,272,40,6,4,3,53,106,0.39,166,0,0,0,0,0,0,40,6,4,3,53,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6156
1953,7,1953-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6640
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7115
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,160,125,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.8,26.5,0.0,0.0,50.0,8392
1953,10,1953-12-03,457,42,7,5,3,61,118,0.26,339,0,0,0,0,0,0,42,7,5,3,61,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12155
1953,11,1953-12-10,503,43,7,5,3,63,124,0.25,378,0,0,0,0,0,0,43,7,5,3,63,436,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13533
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,413,0,0,0,0,0,0,43,7,5,3,62,469,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14651
1953,13,1953-12-24,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,46.9,46.9,0.0,0.0,93.8,15750
1953,14,1953-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,200,200,177,0,990.0,966.3,0.24,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.94,0.0,41.5,41.5,36.3,0.0,103.8,17440
1953,15,1954-01-07,712,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19568
1953,16,1954-01-14,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,206,206,206,178,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,40.5,40.5,40.5,34.9,136.5,22931
1953,17,1954-01-21,854,46,7,6,4,76,139,0.16,715,0,0,0,0,0,0,46,7,6,4,76,774,178,178,178,178,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.4,23420
1953,18,1954-01-28,891,47,7,6,4,83,148,0.17,742,0,0,0,0,0,0,47,7,6,4,83,803,185,185,185,185,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,144.7,24308
1953,19,1954-02-04,984,49,8,7,5,93,162,0.16,822,0,0,0,0,0,0,49,8,7,5,93,886,205,205,205,205,990.0,967.8,0.47,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26289
1953,20,1954-02-11,1037,49,8,7,5,93,162,0.16,875,0,0,0,0,0,0,49,8,7,5,93,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.9,27530
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,919,14,4,0,0,0,8,49,8,6,4,92,983,229,229,229,229,990.0,968.1,0.55,0.29,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28300
1953,22,1954-02-25,1276,45,7,6,6,90,156,0.12,935,184,46,8,8,7,114,92,15,14,13,205,1057,233,233,233,233,990.0,968.9,0.64,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27575
1953,23,1954-03-04,1553,49,9,9,9,107,183,0.12,935,435,51,9,15,21,338,100,18,24,30,445,1077,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26278
1953,24,1954-03-11,1964,49,9,9,9,107,183,0.09,935,846,51,9,16,41,728,100,18,25,50,835,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.8,24493
1953,25,1954-03-18,2310,49,9,9,9,107,183,0.08,935,1192,51,8,16,58,1057,100,18,25,67,1164,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.3,23068
1953,26,1954-03-25,2846,49,9,9,9,107,183,0.06,935,1728,51,9,16,70,1581,100,18,25,79,1688,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.2,21026
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,935,2268,46,5,11,61,2145,100,18,25,80,2262,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.2,19010
1953,28,1954-04-08,3762,63,13,16,22,146,261,0.07,935,2565,36,4,8,57,2458,100,18,25,80,2604,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.6,26.6,26.6,26.6,106.5,17899
1953,29,1954-04-15,3583,70,14,18,25,168,295,0.08,935,2353,30,4,7,55,2257,100,18,25,80,2425,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,110.0,18472
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,935,2003,30,4,6,55,1907,100,18,25,80,2075,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.2,29.2,29.2,29.2,116.9,19642
1953,31,1954-04-29,2870,66,14,17,23,192,313,0.11,935,1622,33,4,7,56,1520,100,18,25,80,1712,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.1,31.1,31.1,31.1,124.6,20927
1953,32,1954-05-06,2583,65,14,17,23,202,321,0.12,935,1327,34,3,7,57,1223,100,18,25,80,1425,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,131.0,22000
1953,33,1954-05-13,2287,65,14,17,23,202,321,0.14,935,1031,35,4,8,57,927,100,18,25,80,1129,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.8,23158
1953,34,1954-05-20,2036,56,13,13,17,181,282,0.14,935,819,43,4,11,50,708,100,18,25,68,889,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.0,24184
1953,35,1954-05-27,1754,54,12,12,15,161,257,0.15,935,562,45,5,12,34,464,100,18,25,50,625,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25390
1953,36,1954-06-03,1492,53,12,12,13,120,210,0.14,935,347,47,5,13,21,259,100,18,25,34,379,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26552
1953,37,1954-06-10,1224,53,12,12,13,120,210,0.17,934,80,19,3,4,4,47,72,15,16,17,167,1039,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27872
1953,38,1954-06-17,1069,53,12,12,13,120,210,0.2,859,0,0,0,0,0,0,53,12,12,13,120,936,214,214,214,214,990.0,968.1,0.51,0.24,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.0,26884
1953,39,1954-06-24,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,209,209,209,188,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,40.9,40.9,40.9,36.2,133.0,22339
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,178,178,178,0,990.0,966.7,0.27,0.08,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,36.0,36.0,36.0,0.0,108.0,18142
1953,41,1954-07-08,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,213,213,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14950
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13018
1953,43,1954-07-22,505,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11355
1953,44,1954-07-29,463,48,8,7,6,97,168,0.36,295,0,0,0,0,0,0,48,8,7,6,97,359,147,147,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10540
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,341,139,139,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9926
1953,46,1954-08-12,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,192,118,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,41.7,24.7,0.0,0.0,48.8,8193
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7251
1953,48,1954-08-26,355,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,247,178,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6563
1953,49,1954-09-02,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7079
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
1953,51,1954-09-16,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5679
1953,52,1954-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4804
1953,53,1954-09-30,259,46,7,6,4,75,138,0.53,121,0,0,0,0,0,0,46,7,6,4,75,180,121,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,624
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4990
1954,2,1954-10-08,231,38,5,3,2,52,102,0.44,129,0,0,0,0,0,0,38,5,3,2,52,176,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4716
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4329
1954,4,1954-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4530
1954,5,1954-10-29,219,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4550
1954,6,1954-11-05,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5175
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6429
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,210,0,0,0,0,0,0,36,5,3,2,49,255,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7867
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,156,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,33.9,27.5,0.0,0.0,53.5,8993
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,71.9,12073
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14341
1954,13,1954-12-24,611,42,7,5,3,61,118,0.19,493,0,0,0,0,0,0,42,7,5,3,61,547,185,185,171,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,38.6,38.6,35.5,0.0,102.4,17210
1954,14,1954-12-31,694,45,7,5,3,73,136,0.2,558,0,0,0,0,0,0,45,7,5,3,73,616,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.8,19119
1954,15,1955-01-07,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,204,204,204,191,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.1,136.9,23004
1954,16,1955-01-14,944,46,7,6,4,76,139,0.15,805,0,0,0,0,0,0,46,7,6,4,76,864,201,201,201,201,990.0,967.6,0.45,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.6,25974
1954,17,1955-01-21,1042,46,7,6,4,76,139,0.13,901,1,0,0,0,0,0,46,7,6,4,76,961,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.8,28188
1954,18,1955-01-28,1194,47,7,6,4,83,148,0.12,935,110,29,5,4,3,67,76,12,11,7,150,1035,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.6,27990
1954,19,1955-02-04,1515,49,8,7,5,93,162,0.11,935,418,51,10,15,12,329,100,18,22,17,422,1075,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26458
1954,20,1955-02-11,2003,49,8,7,5,93,162,0.08,935,906,51,10,18,27,799,100,18,25,32,892,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24328
1954,21,1955-02-18,2423,49,8,7,5,93,162,0.07,935,1326,51,10,18,40,1206,100,18,25,45,1299,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.6,22618
1954,22,1955-02-25,2648,53,9,9,8,114,195,0.07,935,1518,46,8,15,55,1391,100,18,25,63,1506,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.5,21752
1954,23,1955-03-04,2751,59,11,12,13,144,239,0.09,935,1577,41,7,13,67,1449,100,18,25,80,1593,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.2,21362
1954,24,1955-03-11,2735,59,11,12,13,144,239,0.09,935,1561,41,7,13,67,1433,100,18,25,80,1577,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.5,21423
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,935,1781,41,7,13,67,1653,100,18,25,80,1797,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,122.7,20621
1954,26,1955-03-25,3534,59,11,12,13,144,239,0.07,935,2360,41,7,13,67,2232,100,18,25,80,2376,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.9,18635
1954,27,1955-04-01,3695,70,14,18,25,168,295,0.08,935,2465,30,4,7,55,2369,100,18,25,80,2537,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.8,18110
1954,28,1955-04-08,3480,70,14,18,25,168,295,0.08,935,2250,30,4,7,55,2154,100,18,25,80,2322,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.0,28.0,28.0,28.0,112.0,18808
1954,29,1955-04-15,3245,70,14,18,25,168,295,0.09,935,2015,30,4,6,55,1919,100,18,25,80,2087,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.2,29.2,29.2,29.2,116.7,19598
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,935,1751,30,4,7,55,1655,100,18,25,80,1823,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,122.2,20525
1954,31,1955-04-29,2731,59,13,14,19,175,281,0.1,935,1514,40,4,10,60,1398,100,18,25,80,1573,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.6,21440
1954,32,1955-05-06,2501,55,13,13,17,178,276,0.11,935,1290,45,5,12,63,1165,100,18,25,80,1343,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.8,22312
1954,33,1955-05-13,2318,55,13,13,17,178,276,0.12,935,1107,45,4,12,63,982,100,18,25,80,1160,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.1,23034
1954,34,1955-05-20,2187,55,13,13,17,178,276,0.13,935,976,45,5,12,59,854,100,18,25,76,1032,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.2,23560
1954,35,1955-05-27,2019,57,12,13,16,170,270,0.13,935,814,43,5,11,50,703,100,18,25,67,874,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.4,24255
1954,36,1955-06-03,1788,62,12,14,16,153,257,0.14,935,596,38,6,11,37,504,100,18,25,53,657,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.2,25240
1954,37,1955-06-10,1561,62,12,14,16,153,257,0.16,935,369,38,6,10,23,291,100,18,25,39,444,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.2,26240
1954,38,1955-06-17,1343,62,12,14,16,153,257,0.19,935,151,30,5,7,9,98,92,17,21,25,251,1066,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.2,27252
1954,39,1955-06-24,1133,62,12,14,16,153,257,0.23,875,1,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.4,26952
1954,40,1955-07-01,968,58,11,11,11,136,227,0.24,741,0,0,0,0,0,0,58,11,11,11,136,821,201,201,201,192,990.0,967.7,0.41,0.16,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,38.6,38.6,38.6,36.6,141.9,23837
1954,41,1955-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.0,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.8,18951
1954,42,1955-07-15,654,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,202,202,156,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,41.8,41.8,31.8,0.0,88.2,14818
1954,43,1955-07-22,571,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12148
1954,44,1955-07-29,523,55,9,9,8,119,202,0.39,320,0,0,0,0,0,0,55,9,9,8,119,395,160,160,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11353
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10496
1954,46,1955-08-12,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,136,136,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.7,9695
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,152,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,32.4,25.7,0.0,0.0,50.8,8536
1954,48,1955-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,196,121,0,0,990.0,965.2,0.14,0.01,989.9,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,42.8,25.6,0.0,0.0,46.5,7811
1954,49,1955-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,163,117,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,35.3,24.9,0.0,0.0,49.5,8319
1954,50,1955-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
1954,51,1955-09-16,320,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5949
1954,53,1955-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6375
1955,2,1955-10-08,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5748
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
1955,4,1955-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1955,5,1955-10-29,265,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5862
1955,6,1955-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5946
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7331
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,198,118,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.6,25.0,0.0,0.0,50.7,8519
1955,10,1955-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,125,125,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.5,26.5,0.0,0.0,53.1,8918
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10916
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12140
1955,13,1955-12-24,476,38,5,4,3,54,104,0.22,372,0,0,0,0,0,0,38,5,4,3,54,419,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.7,13385
1955,14,1955-12-31,538,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.7,14908
1955,15,1956-01-07,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,189,189,163,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,39.5,39.5,33.7,0.0,98.2,16494
1955,16,1956-01-14,654,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.2,18518
1955,17,1956-01-21,717,41,6,4,3,66,120,0.17,597,0,0,0,0,0,0,41,6,4,3,66,648,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20333
1955,18,1956-01-28,808,41,6,4,3,71,127,0.16,681,0,0,0,0,0,0,41,6,4,3,71,734,218,218,218,175,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.93,43.3,43.3,43.3,34.4,134.7,22633
1955,19,1956-02-04,887,43,7,5,4,78,137,0.15,750,0,0,0,0,0,0,43,7,5,4,78,805,187,187,187,187,990.0,967.4,0.39,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.5,24615
1955,20,1956-02-11,990,43,7,5,4,78,137,0.14,853,0,0,0,0,0,0,43,7,5,4,78,908,213,213,213,213,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27130
1955,21,1956-02-18,1152,43,7,5,4,78,137,0.12,930,85,24,4,3,2,51,67,11,8,6,129,1016,232,232,232,232,990.0,968.4,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.8,28189
1955,22,1956-02-25,1850,47,8,7,6,96,166,0.09,935,749,52,9,16,29,640,100,18,23,36,737,1076,233,233,233,233,990.0,970.7,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25013
1955,23,1956-03-03,3563,59,11,12,13,144,239,0.07,935,2389,41,7,13,67,2261,100,18,25,80,2405,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,27.7,27.7,27.7,27.7,110.9,18627
1955,24,1956-03-10,4521,59,11,12,13,144,239,0.05,935,3347,41,7,13,67,3219,100,18,25,80,3363,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.3,23.3,23.3,23.3,93.1,15643
1955,25,1956-03-17,4174,59,11,12,13,144,239,0.06,935,3000,41,7,13,67,2872,100,18,25,80,3016,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.8,24.8,24.8,24.8,99.1,16644
1955,26,1956-03-24,3751,59,11,12,13,144,239,0.06,935,2577,41,6,12,67,2449,100,18,25,80,2593,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.7,26.7,26.7,26.7,106.8,17936
1955,27,1956-03-31,3590,68,13,17,23,164,287,0.08,935,2368,31,4,7,56,2267,100,18,25,80,2432,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,109.8,18448
1955,28,1956-04-07,3633,70,14,18,25,168,295,0.08,935,2403,30,3,7,55,2307,100,18,25,80,2475,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.2,27.2,27.2,27.2,109.0,18310
1955,29,1956-04-14,3990,70,14,18,25,168,295,0.07,935,2760,30,4,7,55,2664,100,18,25,80,2832,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.6,25.6,25.6,25.6,102.3,17193
1955,30,1956-04-21,4572,70,14,18,25,168,295,0.06,935,3342,30,4,7,55,3246,100,18,25,80,3414,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,23.1,23.1,23.1,23.1,92.3,15504
1955,31,1956-04-28,5202,70,14,18,24,193,320,0.06,935,3946,29,4,7,55,3850,100,18,25,80,4044,1078,233,233,233,233,990.0,977.6,0.66,0.3,989.1,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,20.6,20.6,20.6,20.6,82.6,13875
1955,32,1956-05-05,5633,71,14,18,24,213,340,0.06,935,4358,29,4,7,56,4262,100,18,25,80,4475,1078,233,233,233,233,990.1,978.3,0.66,0.3,989.1,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,19.2,19.2,19.2,19.2,76.6,12875
1955,33,1956-05-12,5568,71,14,18,24,213,340,0.06,935,4293,29,4,7,56,4197,100,18,25,80,4410,1078,233,233,233,233,990.1,978.2,0.66,0.3,989.1,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,19.4,19.4,19.4,19.4,77.5,13024
1955,34,1956-05-19,5055,71,14,18,24,213,340,0.07,935,3780,29,4,7,56,3684,100,18,25,80,3897,1078,233,233,233,233,990.0,977.4,0.66,0.3,989.1,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,21.2,21.2,21.2,21.2,84.8,14242
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,935,2927,29,4,7,57,2829,100,18,25,80,3037,1078,233,233,233,233,990.0,976.0,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.7,24.7,24.7,24.7,98.7,16588
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,935,2361,33,5,9,63,2250,100,18,25,80,2431,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,109.9,18457
1955,37,1956-06-09,3008,67,13,15,17,181,293,0.1,935,1780,33,5,10,63,1669,100,18,25,80,1850,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.6,20433
1955,38,1956-06-16,2528,67,13,15,17,181,293,0.12,935,1300,32,4,10,63,1189,100,18,25,80,1370,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.2,22215
1955,39,1956-06-23,2129,67,13,15,17,181,293,0.14,935,901,32,5,10,52,800,100,18,25,69,981,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.7,23804
1955,40,1956-06-30,1794,63,12,13,13,158,261,0.15,935,598,36,5,11,31,513,100,18,25,44,671,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25215
1955,41,1956-07-07,1489,63,12,13,13,155,256,0.17,935,298,37,6,11,15,228,100,18,24,28,383,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26566
1955,42,1956-07-14,1223,63,12,13,13,155,256,0.21,930,37,9,1,1,1,22,72,13,14,14,177,1031,232,232,232,232,990.0,968.7,0.6,0.29,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27881
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,204,204,204,204,990.0,968.1,0.48,0.21,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.9,25688
1955,44,1956-07-28,919,60,11,11,10,138,232,0.25,686,0,0,0,0,0,0,60,11,11,10,138,769,220,220,220,180,990.0,967.5,0.36,0.14,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,42.6,42.6,42.6,34.7,132.9,22324
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,187,187,187,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.1,18994
1955,46,1956-08-11,662,58,10,10,7,117,202,0.31,460,0,0,0,0,0,0,58,10,10,7,117,538,195,195,161,0,990.0,966.4,0.23,0.06,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,40.2,40.2,32.9,0.0,94.5,15884
1955,47,1956-08-18,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13328
1955,48,1956-08-25,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11535
1955,49,1956-09-01,479,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11901
1955,50,1956-09-08,445,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10688
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9578
1955,52,1956-09-22,386,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,136,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,29.0,25.4,0.0,0.0,50.8,8540
1955,53,1956-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,2413
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,136,120,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,29.2,25.6,0.0,0.0,51.2,8595
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8020
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7197
1956,4,1956-10-22,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7210
1956,5,1956-10-29,315,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7374
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,270,198,121,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.7,25.6,0.0,0.0,47.3,7950
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9643
1956,8,1956-11-19,405,41,6,5,3,55,111,0.28,294,0,0,0,0,0,0,41,6,5,3,55,347,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10591
1956,9,1956-11-26,457,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12247
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14649
1956,11,1956-12-10,544,44,8,6,4,64,126,0.23,418,0,0,0,0,0,0,44,8,6,4,64,476,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.1,14797
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14976
1956,13,1956-12-24,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15317
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,196,196,161,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,40.9,40.9,33.3,0.0,96.1,16149
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,164,164,164,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.2,17000
1956,16,1957-01-14,641,46,7,6,4,76,139,0.22,502,0,0,0,0,0,0,46,7,6,4,76,561,167,167,167,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.3,34.3,34.3,0.0,103.0,17296
1956,17,1957-01-21,656,41,6,4,3,66,120,0.18,536,0,0,0,0,0,0,41,6,4,3,66,587,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.5,18567
1956,18,1957-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19153
1956,19,1957-02-04,743,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20528
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,196,196,196,178,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,39.1,39.1,39.1,35.3,137.4,23076
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,828,2,0,0,0,0,1,40,6,5,4,69,881,207,207,207,207,990.0,967.6,0.46,0.22,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,157.9,26530
1956,22,1957-02-25,3535,49,8,8,7,106,180,0.07,935,2420,46,8,13,38,2313,96,17,21,46,2419,1069,233,233,233,233,990.0,973.7,0.65,0.3,989.1,15.0,15.0,15.0,15.0,0.65,0.65,0.65,0.65,25.4,25.4,25.4,25.4,101.5,17058
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,935,7718,41,7,13,67,7590,100,18,25,80,7734,1078,233,233,233,233,990.5,981.8,0.66,0.3,989.6,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8400,68,14,17,21,195,315,0.04,935,7150,32,4,8,59,7047,100,18,25,80,7242,1078,233,233,233,233,990.4,981.5,0.66,0.3,989.5,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,935,5585,32,3,8,59,5482,100,18,25,80,5677,1078,233,233,233,233,990.2,980.0,0.66,0.3,989.2,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,26,1957-03-25,5443,68,14,17,21,195,315,0.06,935,4193,32,4,8,59,4090,100,18,25,80,4285,1078,233,233,233,233,990.0,978.0,0.66,0.3,989.1,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,19.8,19.8,19.8,19.8,79.3,13321
1956,27,1957-04-01,4434,84,14,20,27,219,364,0.08,935,3135,16,4,5,53,3057,100,18,25,80,3276,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,23.7,23.7,23.7,23.7,94.6,15899
1956,28,1957-04-08,3878,76,14,18,25,189,324,0.08,935,2618,24,3,6,54,2530,100,18,25,80,2720,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.1,26.1,26.1,26.1,104.4,17539
1956,29,1957-04-15,3467,70,14,18,25,168,295,0.09,935,2237,30,4,7,55,2141,100,18,25,80,2309,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.2,18851
1956,30,1957-04-22,3056,70,14,18,25,168,295,0.1,935,1826,30,4,7,55,1730,100,18,25,80,1898,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.6,20261
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,935,1447,40,4,10,60,1330,100,18,25,80,1505,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.1,21696
1956,32,1957-05-06,2306,55,13,13,17,178,276,0.12,935,1095,45,5,12,62,970,100,18,25,79,1148,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.4,23084
1956,33,1957-05-13,2010,55,13,13,17,178,276,0.14,935,799,45,5,12,49,688,100,18,25,66,866,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.6,24295
1956,34,1957-05-20,1755,55,13,13,17,178,276,0.16,935,544,45,5,12,33,448,100,18,25,50,626,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25385
1956,35,1957-05-27,1491,54,12,12,15,161,257,0.17,935,299,45,5,12,18,217,100,18,24,34,379,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26556
1956,36,1957-06-03,1268,53,12,12,13,120,210,0.17,935,123,29,4,7,7,73,82,16,19,20,193,1053,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27621
1956,37,1957-06-10,1120,53,12,12,13,120,210,0.19,904,5,1,0,0,0,2,54,12,12,13,122,983,226,226,226,226,990.0,968.3,0.55,0.27,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.5,27803
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,201,201,201,196,990.0,967.8,0.43,0.18,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.4,147.4,24770
1956,39,1957-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,967.1,0.32,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,122.9,20643
1956,40,1957-07-01,701,50,10,9,9,108,186,0.27,515,0,0,0,0,0,0,50,10,9,9,108,584,171,171,171,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,34.9,34.9,34.9,0.0,104.7,17589
1956,41,1957-07-08,615,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15024
1956,42,1957-07-15,562,51,10,9,9,112,191,0.34,370,0,0,0,0,0,0,51,10,9,9,112,441,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,77.9,13091
1956,43,1957-07-22,523,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10483
1956,44,1957-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,138,138,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9828
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9460
1956,46,1957-08-12,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,135,120,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,28.7,25.2,0.0,0.0,50.2,8441
1956,47,1957-08-19,392,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7661
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,262,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7094
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7752
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6941
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6306
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5949
1956,53,1957-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1957,1,1957-10-01,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6753
1957,4,1957-10-22,308,41,6,4,3,56,110,0.36,198,0,0,0,0,0,0,41,6,4,3,56,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7342
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7430
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7963
1957,7,1957-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8371
1957,8,1957-11-19,340,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,199,121,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.92,0.0,0.0,43.8,25.9,0.0,0.0,51.2,8605
1957,9,1957-11-26,372,40,6,4,3,55,109,0.29,263,0,0,0,0,0,0,40,6,4,3,55,314,148,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.9,28.6,0.0,0.0,56.4,9483
1957,10,1957-12-03,371,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,307,143,128,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.8,27.3,0.0,0.0,54.2,9099
1957,11,1957-12-10,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12717
1957,12,1957-12-17,631,42,7,5,3,62,121,0.19,510,0,0,0,0,0,0,42,7,5,3,62,566,180,180,173,0,990.0,966.3,0.24,0.08,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,37.5,37.5,35.7,0.0,105.5,17729
1957,13,1957-12-24,738,44,8,6,4,64,126,0.17,612,0,0,0,0,0,0,44,8,6,4,64,670,195,195,195,177,990.0,966.7,0.31,0.11,989.6,22.6,22.6,22.6,22.1,0.94,0.94,0.94,0.93,39.4,39.4,39.4,34.7,123.3,20708
1957,14,1957-12-31,1011,48,8,6,4,78,146,0.15,827,37,8,1,1,1,24,56,9,8,6,102,902,206,206,206,206,990.0,967.9,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.3,26097
1957,15,1958-01-07,1369,49,8,7,5,81,150,0.11,935,284,48,9,12,9,205,97,17,19,14,286,1069,233,233,233,233,990.0,969.2,0.65,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.5,27126
1957,16,1958-01-14,1435,49,8,7,5,81,150,0.1,935,350,51,10,16,11,261,100,18,23,16,342,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26810
1957,17,1958-01-21,1738,49,8,7,5,81,150,0.09,935,653,51,10,18,21,552,100,18,25,26,633,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25469
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,935,2837,48,9,16,67,2695,100,18,25,73,2790,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.88,0.88,0.88,0.88,26.2,26.2,26.2,26.2,104.7,17595
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,935,7033,45,8,15,72,6893,100,18,25,80,7007,1078,233,233,233,233,990.4,981.2,0.66,0.3,989.4,7.8,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8810,55,10,10,8,114,197,0.02,935,7678,45,8,15,72,7538,100,18,25,80,7652,1078,233,233,233,233,990.5,981.8,0.66,0.3,989.6,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,935,8701,45,8,15,72,8561,100,18,25,80,8675,1078,233,233,233,233,990.8,982.3,0.66,0.3,989.8,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,935,8456,39,6,12,66,8332,100,18,25,80,8481,1078,233,233,233,233,990.7,982.2,0.66,0.3,989.8,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9199,68,14,17,21,195,315,0.03,935,7949,32,4,8,59,7846,100,18,25,80,8041,1078,233,233,233,233,990.6,982.0,0.66,0.3,989.6,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8410,68,14,17,21,195,315,0.04,935,7160,32,4,8,59,7057,100,18,25,80,7252,1078,233,233,233,233,990.4,981.5,0.66,0.3,989.5,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7367,68,14,17,21,195,315,0.04,935,6117,32,4,8,59,6014,100,18,25,80,6209,1078,233,233,233,233,990.2,980.6,0.66,0.3,989.2,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6408,68,14,17,21,195,315,0.05,935,5158,32,4,8,59,5055,100,18,25,80,5250,1078,233,233,233,233,990.1,979.4,0.66,0.3,989.2,9.3,9.3,9.3,9.3,0.12,0.12,0.12,0.12,2.6,2.6,2.6,2.6,10.4,1749
1957,27,1958-04-01,5410,84,14,20,27,219,364,0.07,935,4111,16,4,4,53,4033,100,18,25,80,4252,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,19.9,19.9,19.9,19.9,79.7,13394
1957,28,1958-04-08,4465,76,14,18,25,189,324,0.07,935,3205,24,4,6,54,3117,100,18,25,80,3307,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,94.1,15810
1957,29,1958-04-15,3839,70,14,18,25,168,295,0.08,935,2609,30,4,7,55,2513,100,18,25,80,2681,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.3,26.3,26.3,26.3,105.1,17663
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,935,2104,29,4,6,55,2008,100,18,25,80,2176,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.9,19299
1957,31,1958-04-29,2847,66,14,17,23,192,313,0.11,935,1598,33,3,7,56,1497,100,18,25,80,1689,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.1,21014
1957,32,1958-05-06,2478,62,13,15,21,195,308,0.12,935,1235,37,4,9,58,1125,100,18,25,80,1320,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.4,22405
