WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,33,1958-05-13,2177,55,13,13,17,178,276,0.13,935,966,45,4,12,58,846,100,18,25,75,1024,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.5,23601
1957,34,1958-05-20,1892,55,13,13,17,178,276,0.15,935,681,45,5,12,41,577,100,18,25,58,755,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24795
1957,35,1958-05-27,1598,54,12,12,15,161,257,0.16,935,406,45,5,12,25,317,100,18,25,40,479,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26078
1957,36,1958-06-03,1326,53,12,12,13,120,210,0.16,935,181,37,5,9,11,117,90,17,21,24,237,1064,233,233,233,233,990.0,969.0,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27334
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,914,13,3,0,0,0,7,56,12,12,13,127,996,228,228,228,228,990.0,968.4,0.57,0.28,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.2,27921
1957,38,1958-06-17,998,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,197,197,197,197,990.0,967.8,0.45,0.19,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.0,25197
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,214,214,214,0,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21265
1957,40,1958-07-01,749,50,10,9,9,108,186,0.25,563,0,0,0,0,0,0,50,10,9,9,108,632,187,187,187,0,990.0,966.8,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.5,19074
1957,41,1958-07-08,684,54,10,10,10,124,209,0.31,475,0,0,0,0,0,0,54,10,10,10,124,550,200,200,171,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,41.1,41.1,34.8,0.0,97.1,16315
1957,42,1958-07-15,635,58,11,11,11,136,227,0.36,408,0,0,0,0,0,0,58,11,11,11,136,488,204,204,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14197
1957,43,1958-07-22,590,58,11,11,11,136,227,0.38,363,0,0,0,0,0,0,58,11,11,11,136,443,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12786
1957,44,1958-07-29,561,55,9,9,8,119,202,0.36,358,0,0,0,0,0,0,55,9,9,8,119,433,179,179,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.5,12685
1957,45,1958-08-05,542,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12757
1957,46,1958-08-12,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11665
1957,47,1958-08-19,482,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10122
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9553
1957,49,1958-09-02,443,48,8,7,4,79,146,0.33,297,0,0,0,0,0,0,48,8,7,4,79,360,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.5,10668
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9785
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8683
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,181,117,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,39.3,24.7,0.0,0.0,49.9,8390
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,1198
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.3,8450
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.4,8305
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7857
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,204,118,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,45.0,25.0,0.0,0.0,48.6,8161
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.3,9283
1958,6,1958-11-05,392,42,7,6,3,56,114,0.29,278,0,0,0,0,0,0,42,7,6,3,56,333,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10015
1958,7,1958-11-12,399,42,7,6,3,56,114,0.29,285,0,0,0,0,0,0,42,7,6,3,56,340,142,142,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10245
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11018
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.5,12353
1958,10,1958-12-03,547,44,8,6,4,64,126,0.23,421,0,0,0,0,0,0,44,8,6,4,64,479,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14910
1958,11,1958-12-10,635,44,8,6,4,64,126,0.2,509,0,0,0,0,0,0,44,8,6,4,64,567,191,191,176,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,36.3,0.0,105.3,17698
1958,12,1958-12-17,693,44,8,6,4,64,126,0.18,567,0,0,0,0,0,0,44,8,6,4,64,625,189,189,189,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.9,19466
1958,13,1958-12-24,852,44,8,6,4,64,126,0.15,726,0,0,0,0,0,0,44,8,6,4,64,784,203,203,203,201,990.0,967.2,0.39,0.16,989.4,21.9,21.9,21.9,21.5,0.94,0.94,0.94,0.94,40.0,40.0,40.0,38.8,142.0,23862
1958,14,1958-12-31,910,48,8,6,4,78,146,0.16,763,0,0,0,0,0,0,48,8,6,4,78,826,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.2,24895
1958,15,1959-01-07,857,49,8,7,5,81,150,0.18,707,0,0,0,0,0,0,49,8,7,5,81,771,201,201,201,182,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,39.5,39.5,39.5,35.6,138.7,23301
1958,16,1959-01-14,819,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.2,22215
1958,17,1959-01-21,839,46,7,6,4,76,139,0.17,700,0,0,0,0,0,0,46,7,6,4,76,759,208,208,208,177,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.1,0.94,0.94,0.94,0.93,40.8,40.8,40.8,34.7,137.3,23064
1958,18,1959-01-28,879,47,7,6,4,83,148,0.17,730,0,0,0,0,0,0,47,7,6,4,83,792,182,182,182,182,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.4,23928
1958,19,1959-02-04,929,49,8,7,5,93,162,0.17,767,0,0,0,0,0,0,49,8,7,5,93,831,191,191,191,191,990.0,967.5,0.42,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.3,24908
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.3,27940
1958,21,1959-02-18,1093,45,7,5,4,84,147,0.14,930,15,4,0,0,0,8,50,8,6,4,93,995,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28552
1958,22,1959-02-25,1124,45,7,6,6,90,156,0.14,935,32,9,1,1,1,18,55,9,8,7,109,1007,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28356
1958,23,1959-03-04,1303,49,9,9,9,107,183,0.14,935,185,38,6,8,9,122,87,15,17,18,229,1055,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27454
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,935,937,51,9,16,45,816,100,18,25,54,923,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.7,24148
1958,25,1959-03-18,3729,54,10,10,11,128,215,0.06,935,2579,45,7,14,68,2443,100,18,25,80,2571,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.5,18059
1958,26,1959-03-25,4344,59,11,12,13,144,239,0.06,935,3170,41,7,13,67,3042,100,18,25,80,3186,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.0,24.0,24.0,24.0,96.1,16145
1958,27,1959-04-01,3898,70,14,18,25,168,295,0.08,935,2668,30,4,7,54,2572,100,18,25,80,2740,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,26.0,26.0,26.0,26.0,104.0,17479
1958,28,1959-04-08,3418,70,14,18,25,168,295,0.09,935,2188,30,4,7,55,2092,100,18,25,80,2260,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.2,19015
1958,29,1959-04-15,2961,67,13,17,24,160,283,0.1,935,1742,32,4,7,55,1642,100,18,25,80,1803,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,122.6,20600
1958,30,1959-04-22,2593,54,13,14,19,117,217,0.08,935,1441,46,5,11,61,1318,100,18,25,80,1435,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,130.7,21960
1958,31,1959-04-29,2321,54,13,13,17,160,259,0.11,935,1126,45,5,11,62,1002,100,18,25,79,1163,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.0,23023
1958,32,1959-05-06,2114,55,13,13,17,178,276,0.13,935,903,45,5,12,55,785,100,18,25,72,963,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.0,23863
1958,33,1959-05-13,1892,55,13,13,17,178,276,0.15,935,681,45,5,12,41,577,100,18,25,58,755,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24794
1958,34,1959-05-20,1658,55,13,13,17,178,276,0.17,935,447,44,5,12,27,357,100,18,25,44,535,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25811
1958,35,1959-05-27,1440,52,12,11,14,152,243,0.17,935,262,47,5,12,15,181,99,18,24,30,333,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26787
1958,36,1959-06-03,1215,45,10,9,9,88,161,0.13,935,119,32,6,6,6,68,77,16,15,15,156,1044,233,233,233,233,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27879
1958,37,1959-06-10,1087,51,11,11,12,115,203,0.19,881,3,0,0,0,0,1,52,11,11,12,117,957,220,220,220,220,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27358
1958,38,1959-06-17,886,53,12,12,13,120,210,0.24,676,0,0,0,0,0,0,53,12,12,13,120,753,199,199,199,182,990.0,967.4,0.36,0.14,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.94,38.9,38.9,38.9,35.2,131.9,22155
1958,39,1959-06-24,713,53,12,12,13,120,210,0.3,503,0,0,0,0,0,0,53,12,12,13,120,580,178,178,170,0,990.0,966.6,0.25,0.07,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,36.2,36.2,34.5,0.0,102.0,17131
1958,40,1959-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,210,210,0,0,990.0,966.2,0.21,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14744
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12630
1958,42,1959-07-15,497,50,10,9,9,108,186,0.37,311,0,0,0,0,0,0,50,10,9,9,108,380,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11082
1958,43,1959-07-22,466,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9960
1958,44,1959-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9529
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9093
1958,46,1959-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,194,117,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,42.4,24.8,0.0,0.0,49.5,8317
1958,47,1959-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7519
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6861
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7196
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6492
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5626
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5144
1958,53,1959-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1959,1,1959-10-01,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5070
1959,2,1959-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4208
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3869
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3671
1959,5,1959-10-29,200,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,160,120,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4425
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5675
1959,7,1959-11-12,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5345
1959,8,1959-11-19,256,36,5,3,2,47,93,0.37,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6058
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,224,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6783
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,197,125,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.92,0.0,0.0,43.5,26.7,0.0,0.0,51.1,8589
1959,11,1959-12-10,373,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9839
1959,12,1959-12-17,434,38,5,4,3,54,104,0.24,330,0,0,0,0,0,0,38,5,4,3,54,377,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11934
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.1,13627
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,88.9,14936
1959,15,1960-01-07,550,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.5,15202
1959,16,1960-01-14,576,41,6,4,3,66,120,0.21,456,0,0,0,0,0,0,41,6,4,3,66,507,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,47.9,47.9,0.0,0.0,95.9,16105
1959,17,1960-01-21,619,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,166,166,166,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.1,17315
1959,18,1960-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19152
1959,19,1960-02-04,748,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20683
1959,20,1960-02-11,806,43,7,5,4,78,137,0.17,669,0,0,0,0,0,0,43,7,5,4,78,724,223,223,223,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22281
1959,21,1960-02-18,853,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,785,200,200,200,187,990.0,967.2,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,39.3,39.3,39.3,36.7,144.0,24186
1959,22,1960-02-25,931,37,6,5,4,57,111,0.12,819,0,0,0,0,0,0,37,6,5,4,57,868,204,204,204,204,990.0,967.5,0.45,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.5,26453
1959,23,1960-03-03,1154,41,8,7,6,67,129,0.11,932,92,26,4,5,4,52,67,12,12,10,119,1024,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28177
1959,24,1960-03-10,1932,47,8,8,8,101,175,0.09,935,822,52,9,16,40,704,100,18,25,48,805,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.8,24664
1959,25,1960-03-17,3036,53,9,10,10,122,207,0.07,935,1894,46,8,14,69,1755,100,18,25,80,1878,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.2,20355
1959,26,1960-03-24,3828,59,11,12,13,144,239,0.06,935,2654,41,7,13,67,2526,100,18,25,80,2670,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.3,26.3,26.3,26.3,105.3,17695
1959,27,1960-03-31,4280,68,13,17,23,164,287,0.07,935,3058,31,4,7,56,2957,100,18,25,80,3122,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.3,24.3,24.3,24.3,97.2,16335
1959,28,1960-04-07,4576,70,14,18,25,168,295,0.06,935,3346,30,4,7,55,3250,100,18,25,80,3418,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,23.0,23.0,23.0,23.0,92.2,15489
1959,29,1960-04-14,4177,70,14,18,25,168,295,0.07,935,2947,30,4,7,55,2851,100,18,25,80,3019,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,24.8,24.8,24.8,24.8,99.0,16636
1959,30,1960-04-21,3630,70,14,18,25,168,295,0.08,935,2400,30,3,7,55,2304,100,18,25,80,2472,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.3,27.3,27.3,27.3,109.1,18326
1959,31,1960-04-28,3022,67,14,17,23,187,309,0.1,935,1778,32,4,7,56,1677,100,18,25,80,1864,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.3,20384
1959,32,1960-05-05,2524,63,13,16,22,198,314,0.12,935,1274,36,4,8,57,1167,100,18,25,80,1366,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.3,22229
1959,33,1960-05-12,2206,55,13,13,17,178,276,0.13,935,995,45,4,12,60,873,100,18,25,77,1051,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.8,23484
1959,34,1960-05-19,1982,55,13,13,17,178,276,0.14,935,771,45,5,12,47,662,100,18,25,64,840,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.3,24411
1959,35,1960-05-26,1766,54,12,12,16,169,266,0.15,935,565,45,5,12,34,467,100,18,25,51,637,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.8,25335
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,935,415,47,6,13,25,323,100,18,25,38,443,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26245
1959,37,1960-06-09,1360,53,12,12,13,120,210,0.15,935,215,43,6,11,13,141,96,18,23,26,261,1072,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.7,27160
1959,38,1960-06-16,1171,55,12,12,13,129,223,0.19,916,31,7,1,1,1,18,63,13,14,15,147,1008,229,229,229,229,990.0,968.5,0.58,0.28,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27709
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,197,197,197,197,990.0,968.0,0.46,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.9,25009
1959,40,1960-06-30,874,58,11,11,11,138,231,0.27,643,0,0,0,0,0,0,58,11,11,11,138,724,205,205,205,178,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.93,40.3,40.3,40.3,34.2,125.8,21137
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,192,192,169,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,39.2,39.2,34.1,0.0,97.8,16426
1959,42,1960-07-14,588,58,11,11,11,136,227,0.39,361,0,0,0,0,0,0,58,11,11,11,136,441,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12706
1959,43,1960-07-21,532,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10772
1959,44,1960-07-28,476,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,133,133,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9442
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9239
1959,46,1960-08-11,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,165,119,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,35.5,25.0,0.0,0.0,49.8,8365
1959,47,1960-08-18,388,54,9,8,6,107,184,0.47,204,0,0,0,0,0,0,54,9,8,6,107,275,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7509
1959,48,1960-08-25,360,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6501
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7221
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6451
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,205,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5441
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5413
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1367
1960,1,1960-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5412
1960,2,1960-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4920
1960,3,1960-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4173
1960,4,1960-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1960,5,1960-10-29,224,36,5,3,2,48,94,0.42,129,0,0,0,0,0,0,36,5,3,2,48,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1960,6,1960-11-05,242,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5521
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7291
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,204,118,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,45.1,25.0,0.0,0.0,48.7,8183
1960,9,1960-11-26,352,40,6,4,3,55,109,0.31,243,0,0,0,0,0,0,40,6,4,3,55,294,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8683
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,126,126,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9004
1960,11,1960-12-10,381,38,5,4,3,55,106,0.28,275,0,0,0,0,0,0,38,5,4,3,55,323,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,58.9,9902
1960,12,1960-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,61.9,10400
1960,13,1960-12-24,429,38,5,4,3,54,104,0.24,325,0,0,0,0,0,0,38,5,4,3,54,372,162,162,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11757
1960,14,1960-12-31,465,40,5,4,3,64,117,0.25,348,0,0,0,0,0,0,40,5,4,3,64,398,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12531
1960,15,1961-01-07,538,41,6,4,3,66,120,0.22,418,0,0,0,0,0,0,41,6,4,3,66,469,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14862
1960,16,1961-01-14,584,41,6,4,3,66,120,0.21,464,0,0,0,0,0,0,41,6,4,3,66,515,186,186,160,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,38.9,38.9,33.1,0.0,96.7,16248
1960,17,1961-01-21,686,41,6,4,3,66,120,0.18,566,0,0,0,0,0,0,41,6,4,3,66,617,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.7,19438
1960,18,1961-01-28,753,41,6,4,3,71,127,0.17,625,0,0,0,0,0,0,41,6,4,3,71,678,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21116
1960,19,1961-02-04,820,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,134.8,22645
1960,20,1961-02-11,867,43,7,5,4,78,137,0.16,730,0,0,0,0,0,0,43,7,5,4,78,785,190,190,190,183,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,35.9,142.7,23979
1960,21,1961-02-18,926,43,7,5,4,78,137,0.15,789,0,0,0,0,0,0,43,7,5,4,78,844,197,197,197,197,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.3,25588
1960,22,1961-02-25,1099,45,7,6,6,90,156,0.14,924,18,5,0,0,0,10,51,8,7,6,101,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28353
1960,23,1961-03-04,1362,49,9,9,9,107,183,0.14,935,244,44,7,11,12,168,93,16,20,21,275,1065,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.7,27164
1960,24,1961-03-11,1943,49,9,9,9,107,183,0.1,935,825,51,8,16,40,709,100,18,25,49,816,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.4,24595
1960,25,1961-03-18,3132,49,9,9,9,107,183,0.06,935,2014,51,9,16,70,1868,100,18,25,79,1975,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.3,20049
1960,26,1961-03-25,4677,49,9,9,9,107,183,0.04,935,3559,51,9,16,71,3412,100,18,25,80,3519,1078,233,233,233,233,990.0,976.8,0.66,0.3,989.0,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,90.9,15262
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,935,4496,30,4,7,55,4400,100,18,25,80,4568,1078,233,233,233,233,990.1,978.4,0.66,0.3,989.1,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,18.9,18.9,18.9,18.9,75.5,12676
1960,28,1961-04-08,5978,78,14,19,26,197,334,0.06,935,4709,22,4,5,53,4623,100,18,25,80,4820,1078,233,233,233,233,990.1,978.8,0.66,0.3,989.1,10.0,10.0,10.0,10.0,0.12,0.12,0.12,0.12,2.6,2.6,2.6,2.6,10.4,1754
1960,29,1961-04-15,5896,84,14,20,27,219,364,0.06,935,4597,16,4,5,53,4519,100,18,25,80,4738,1078,233,233,233,233,990.1,978.7,0.66,0.3,989.1,10.1,10.1,10.1,10.1,0.47,0.47,0.47,0.47,10.7,10.7,10.7,10.7,42.6,7163
1960,30,1961-04-22,5286,84,14,20,27,219,364,0.07,935,3987,16,4,5,53,3909,100,18,25,80,4128,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.4,20.4,20.4,20.4,81.4,13681
1960,31,1961-04-29,4425,74,14,18,24,214,346,0.08,935,3143,25,4,6,55,3052,100,18,25,80,3267,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,23.7,23.7,23.7,23.7,94.8,15927
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,935,2529,28,4,7,56,2433,100,18,25,80,2646,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.8,17771
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,935,2080,29,4,6,56,1984,100,18,25,80,2197,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.5,19229
1960,34,1961-05-20,2894,71,14,18,24,213,340,0.12,935,1619,29,4,7,56,1523,100,18,25,80,1736,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.1,20842
1960,35,1961-05-27,2480,69,13,17,22,203,326,0.13,935,1218,30,4,7,57,1118,100,18,25,79,1322,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.3,22400
1960,36,1961-06-03,2159,67,13,15,17,181,293,0.14,935,931,33,5,10,54,829,100,18,25,71,1010,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.9,23678
1960,37,1961-06-10,1913,62,12,14,16,157,262,0.14,935,716,37,5,10,44,618,100,18,25,60,775,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24705
1960,38,1961-06-17,1649,64,12,14,16,165,272,0.17,935,442,35,5,10,26,363,100,18,25,43,528,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.9,25849
1960,39,1961-06-24,1411,67,13,15,17,181,293,0.21,935,183,28,4,7,10,131,95,17,22,27,312,1071,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.3,26933
1960,40,1961-07-01,1184,63,12,13,13,155,256,0.22,913,14,3,0,0,0,8,66,12,13,13,163,1006,228,228,228,228,990.0,968.5,0.58,0.28,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27673
1960,41,1961-07-08,1044,63,12,13,13,155,256,0.25,788,0,0,0,0,0,0,63,12,13,13,155,876,197,197,197,197,990.0,968.0,0.46,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.6,24966
1960,42,1961-07-15,907,63,12,13,13,155,256,0.28,651,0,0,0,0,0,0,63,12,13,13,155,739,217,217,217,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21276
1960,43,1961-07-22,754,63,12,13,13,155,256,0.34,498,0,0,0,0,0,0,63,12,13,13,155,586,176,176,168,0,990.0,966.8,0.26,0.07,989.7,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,35.6,35.6,33.7,0.0,100.0,16800
1960,44,1961-07-29,647,60,10,11,9,133,225,0.35,422,0,0,0,0,0,0,60,10,11,9,133,505,211,211,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14648
1960,45,1961-08-05,578,58,10,10,7,117,202,0.35,376,0,0,0,0,0,0,58,10,10,7,117,454,188,188,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13281
1960,46,1961-08-12,520,58,10,10,7,117,202,0.39,318,0,0,0,0,0,0,58,10,10,7,117,396,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11286
1960,47,1961-08-19,472,55,9,8,6,109,189,0.4,283,0,0,0,0,0,0,55,9,8,6,109,356,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10036
1960,48,1961-08-26,440,52,8,7,5,102,177,0.4,263,0,0,0,0,0,0,52,8,7,5,102,332,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9330
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9641
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8532
1960,51,1961-09-16,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7875
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7141
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,977
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7028
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6146
1961,3,1961-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1961,4,1961-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,166,0,0,0,0,0,0,40,6,4,3,54,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6179
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6786
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,191,118,0,0,990.0,965.0,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,42.1,25.0,0.0,0.0,49.3,8274
1961,8,1961-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9494
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11110
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11793
1961,11,1961-12-10,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12790
1961,12,1961-12-17,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.7,13731
1961,13,1961-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15213
1961,14,1961-12-31,623,45,7,5,3,73,136,0.22,487,0,0,0,0,0,0,45,7,5,3,73,545,195,195,168,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,40.6,40.6,34.7,0.0,101.1,16988
1961,15,1962-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.8,19623
1961,16,1962-01-14,884,46,7,6,4,76,139,0.16,745,0,0,0,0,0,0,46,7,6,4,76,804,202,202,202,193,990.0,967.4,0.4,0.16,989.4,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,39.5,39.5,39.5,37.4,145.2,24401
1961,17,1962-01-21,1061,46,7,6,4,76,139,0.13,909,12,4,0,0,0,6,50,7,6,4,82,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.8,28192
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,935,159,43,7,6,4,97,90,14,13,9,180,1053,233,233,233,233,990.0,968.7,0.63,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27735
1961,19,1962-02-04,1571,49,8,7,5,93,162,0.1,935,474,51,10,16,14,381,100,18,23,19,474,1076,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26203
1961,20,1962-02-11,1924,49,8,7,5,93,162,0.08,935,827,51,10,18,25,723,100,18,25,30,816,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.8,24657
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,935,1142,51,10,18,35,1028,100,18,25,40,1121,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.0,23353
1961,22,1962-02-25,3030,53,9,9,8,114,195,0.06,935,1900,46,8,15,57,1771,100,18,25,66,1886,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.4,20391
1961,23,1962-03-04,4251,59,11,12,13,144,239,0.06,935,3077,41,6,13,67,2949,100,18,25,80,3093,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.4,24.4,24.4,24.4,97.7,16419
1961,24,1962-03-11,4472,68,14,17,21,195,315,0.07,935,3222,32,4,8,59,3119,100,18,25,80,3314,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,93.9,15780
1961,25,1962-03-18,4345,62,12,14,16,165,271,0.06,935,3138,37,5,10,63,3021,100,18,25,80,3187,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.0,24.0,24.0,24.0,96.1,16141
1961,26,1962-03-25,4758,59,11,12,13,144,239,0.05,935,3584,41,7,13,67,3456,100,18,25,80,3600,1078,233,233,233,233,990.0,976.9,0.66,0.3,989.0,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,22.3,22.3,22.3,22.3,89.3,15010
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,935,4202,29,4,7,55,4106,100,18,25,80,4274,1078,233,233,233,233,990.0,978.0,0.66,0.3,989.1,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,19.8,19.8,19.8,19.8,79.4,13333
1961,28,1962-04-08,5510,78,14,19,26,197,334,0.06,935,4241,21,4,5,53,4155,100,18,25,80,4352,1078,233,233,233,233,990.0,978.1,0.66,0.3,989.1,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,19.6,19.6,19.6,19.6,78.3,13153
1961,29,1962-04-15,5341,84,14,20,27,219,364,0.07,935,4042,16,4,5,53,3964,100,18,25,80,4183,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,20.2,20.2,20.2,20.2,80.6,13544
1961,30,1962-04-22,4857,84,14,20,27,219,364,0.08,935,3558,16,3,5,53,3480,100,18,25,80,3699,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.0,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,21.9,21.9,21.9,21.9,87.7,14740
1961,31,1962-04-29,4312,74,14,18,24,214,346,0.08,935,3030,25,4,6,55,2939,100,18,25,80,3154,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.2,24.2,24.2,24.2,96.7,16243
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,935,2583,29,4,7,56,2487,100,18,25,80,2700,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.2,26.2,26.2,26.2,104.8,17600
1961,33,1962-05-13,3476,71,14,18,24,213,340,0.1,935,2201,29,4,6,56,2105,100,18,25,80,2318,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.0,28.0,28.0,28.0,112.1,18824
1961,34,1962-05-20,3034,71,14,18,24,213,340,0.11,935,1759,29,4,7,56,1663,100,18,25,80,1876,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.1,20339
1961,35,1962-05-27,2653,69,13,17,22,203,326,0.12,935,1392,30,4,7,58,1291,100,18,25,80,1495,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.4,21735
1961,36,1962-06-03,2272,67,13,15,17,181,293,0.13,935,1044,33,5,9,59,936,100,18,25,76,1117,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.2,23218
1961,37,1962-06-10,1996,67,13,15,17,181,293,0.15,935,768,33,5,10,44,676,100,18,25,61,857,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,145.0,24353
1961,38,1962-06-17,1663,67,13,15,17,181,293,0.18,935,435,33,5,10,25,362,100,18,25,42,543,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25788
1961,39,1962-06-24,1390,67,13,15,17,181,293,0.21,935,162,27,4,7,9,113,94,17,22,26,294,1069,233,233,233,233,990.0,969.2,0.65,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.9,27029
1961,40,1962-07-01,1167,63,12,13,13,155,256,0.22,908,2,0,0,0,0,1,63,12,13,13,156,997,227,227,227,227,990.0,968.5,0.57,0.28,989.2,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,165.0,27712
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,196,196,196,196,990.0,968.0,0.45,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.1,24885
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,209,209,209,175,990.0,967.5,0.35,0.13,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.93,40.7,40.7,40.7,33.6,126.9,21318
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,175,175,175,0,990.0,966.9,0.27,0.08,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,35.0,35.0,35.0,0.0,104.9,17621
1961,44,1962-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,536,227,227,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,46.8,46.8,0.0,0.0,93.6,15724
1961,45,1962-08-05,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13975
1961,46,1962-08-12,556,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12563
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11082
1961,48,1962-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,356,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9971
1961,49,1962-09-02,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10933
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10031
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,124,124,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8852
1961,52,1962-09-23,370,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,173,117,0,0,990.0,965.1,0.14,0.01,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,37.8,24.7,0.0,0.0,48.4,8135
1961,53,1962-09-30,356,48,8,7,4,79,146,0.41,210,0,0,0,0,0,0,48,8,7,4,79,273,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,1118
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,207,116,0,0,990.0,965.0,0.14,0.01,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,45.7,24.7,0.0,0.0,49.2,8271
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7791
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6796
1962,4,1962-10-22,283,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6059
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6857
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7870
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,192,118,0,0,990.0,965.0,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,42.3,25.0,0.0,0.0,49.4,8299
1962,8,1962-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9501
1962,9,1962-11-26,431,40,6,4,3,55,109,0.25,321,0,0,0,0,0,0,40,6,4,3,55,373,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11623
1962,10,1962-12-03,503,42,7,5,3,61,118,0.23,385,0,0,0,0,0,0,42,7,5,3,61,439,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13784
1962,11,1962-12-10,622,43,7,5,3,63,124,0.2,497,0,0,0,0,0,0,43,7,5,3,63,554,196,196,183,0,990.0,966.2,0.24,0.08,989.7,23.2,23.2,22.9,0.0,0.94,0.94,0.94,0.0,40.6,40.6,37.6,0.0,102.7,17256
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,213,213,213,200,990.0,967.1,0.36,0.15,989.5,22.1,22.1,22.1,21.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,38.7,137.3,23071
1962,13,1962-12-24,1043,44,8,6,4,64,126,0.12,906,10,3,0,0,0,5,47,8,6,4,69,969,226,226,226,226,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28201
1962,14,1962-12-31,1139,48,8,6,4,78,146,0.13,935,57,18,3,2,1,30,67,11,9,6,109,1022,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28269
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,935,121,37,6,5,4,68,86,14,12,9,149,1048,233,233,233,233,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.2,27914
1962,16,1963-01-14,1574,49,8,7,5,81,150,0.1,935,489,51,10,16,16,395,100,18,23,21,476,1076,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26190
1962,17,1963-01-21,2187,49,8,7,5,81,150,0.07,935,1102,51,10,18,36,986,100,18,25,41,1067,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23572
1962,18,1963-01-28,2816,51,8,8,6,95,170,0.06,935,1711,48,9,16,61,1576,100,18,25,67,1671,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,125.8,21134
