WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,19,1963-02-04,3573,55,10,10,8,114,197,0.06,935,2441,45,8,15,72,2301,100,18,25,80,2415,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,110.2,18512
1962,20,1963-02-11,4121,55,10,10,8,114,197,0.05,935,2989,45,8,15,72,2849,100,18,25,80,2963,1078,233,233,233,233,990.0,975.8,0.66,0.3,989.0,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,25.0,25.0,25.0,25.0,100.0,16804
1962,21,1963-02-18,4486,55,10,10,8,114,197,0.04,935,3354,45,8,15,72,3214,100,18,25,80,3328,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,93.7,15739
1962,22,1963-02-25,5115,60,11,13,13,148,247,0.05,935,3932,39,6,12,66,3808,100,18,25,80,3957,1078,233,233,233,233,990.0,977.5,0.66,0.3,989.1,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,21.0,21.0,21.0,21.0,84.0,14112
1962,23,1963-03-04,6389,68,14,17,21,195,315,0.05,935,5139,32,4,8,59,5036,100,18,25,80,5231,1078,233,233,233,233,990.1,979.5,0.66,0.3,989.2,9.3,9.3,9.3,9.3,0.12,0.12,0.12,0.12,2.6,2.6,2.6,2.6,10.5,1766
1962,24,1963-03-11,7049,68,14,17,21,195,315,0.04,935,5799,32,4,8,59,5696,100,18,25,80,5891,1078,233,233,233,233,990.2,980.3,0.66,0.3,989.2,8.5,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6801,68,14,17,21,195,315,0.05,935,5551,32,4,8,59,5448,100,18,25,80,5643,1078,233,233,233,233,990.2,980.0,0.66,0.3,989.2,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6386,68,14,17,21,195,315,0.05,935,5136,32,4,8,59,5033,100,18,25,80,5228,1078,233,233,233,233,990.1,979.5,0.66,0.3,989.2,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6185,84,14,20,27,219,364,0.06,935,4886,16,4,5,53,4808,100,18,25,80,5027,1078,233,233,233,233,990.1,979.1,0.66,0.3,989.1,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5767,84,14,20,27,219,364,0.06,935,4468,16,4,4,53,4390,100,18,25,80,4609,1078,233,233,233,233,990.1,978.5,0.66,0.3,989.1,10.2,10.2,10.2,10.2,0.71,0.71,0.71,0.71,16.1,16.1,16.1,16.1,64.6,10847
1962,29,1963-04-15,5286,84,14,20,27,219,364,0.07,935,3987,15,4,5,53,3909,100,18,25,80,4128,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.4,20.4,20.4,20.4,81.4,13677
1962,30,1963-04-22,4552,84,14,20,27,219,364,0.08,935,3253,16,4,5,53,3175,100,18,25,80,3394,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.2,23.2,23.2,23.2,92.6,15563
1962,31,1963-04-29,3958,74,14,18,24,214,346,0.09,935,2676,25,4,6,55,2585,100,18,25,80,2800,1078,233,233,233,233,990.0,975.5,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.7,25.7,25.7,25.7,102.9,17292
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,935,2202,30,4,7,56,2103,100,18,25,80,2313,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.0,28.0,28.0,28.0,112.1,18840
1962,33,1963-05-13,2987,65,14,17,23,202,321,0.11,935,1731,35,4,8,57,1627,100,18,25,80,1829,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,122.1,20508
1962,34,1963-05-20,2535,65,14,17,23,202,321,0.13,935,1279,35,3,8,57,1175,100,18,25,80,1377,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,132.0,22183
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,935,973,35,4,8,57,866,100,18,25,78,1054,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.7,23466
1962,36,1963-06-03,1874,62,12,14,16,153,257,0.14,935,682,38,6,11,42,585,100,18,25,58,738,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.0,24870
1962,37,1963-06-10,1566,62,12,14,16,153,257,0.16,935,374,38,6,10,23,295,100,18,25,39,448,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26220
1962,38,1963-06-17,1355,62,12,14,16,153,257,0.19,935,163,32,5,8,10,106,94,17,22,26,259,1069,233,233,233,233,990.0,969.1,0.65,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27191
1962,39,1963-06-24,1153,62,12,14,16,153,257,0.22,894,2,0,0,0,0,1,62,12,14,16,154,982,223,223,223,223,990.0,968.4,0.55,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,163.0,27378
1962,40,1963-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,201,201,201,201,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.1,25552
1962,41,1963-07-08,897,58,11,11,11,136,227,0.25,670,0,0,0,0,0,0,58,11,11,11,136,750,206,206,206,180,990.0,967.4,0.35,0.13,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,40.2,40.2,40.2,34.7,130.5,21927
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,181,181,181,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.8,18270
1962,43,1963-07-22,692,63,12,13,13,155,256,0.37,436,0,0,0,0,0,0,63,12,13,13,155,524,218,218,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15023
1962,44,1963-07-29,627,60,10,11,9,133,225,0.36,402,0,0,0,0,0,0,60,10,11,9,133,484,201,201,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14012
1962,45,1963-08-05,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13344
1962,46,1963-08-12,553,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12484
1962,47,1963-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11070
1962,48,1963-08-26,477,56,9,9,6,111,194,0.41,283,0,0,0,0,0,0,56,9,9,6,111,359,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10064
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11005
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10184
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9439
1962,52,1963-09-23,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,25.5,25.5,0.0,0.0,50.9,8555
1962,53,1963-09-30,381,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,117,117,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.7,24.7,0.0,0.0,49.5,1187
1963,1,1963-10-01,369,44,7,6,3,60,120,0.32,249,0,0,0,0,0,0,44,7,6,3,60,306,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8902
1963,2,1963-10-08,350,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,197,116,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.2,24.7,0.0,0.0,50.3,8447
1963,3,1963-10-15,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8395
1963,4,1963-10-22,354,44,7,6,3,60,120,0.34,234,0,0,0,0,0,0,44,7,6,3,60,291,133,117,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,28.6,24.9,0.0,0.0,49.9,8386
1963,5,1963-10-29,364,42,7,6,3,57,116,0.32,248,0,0,0,0,0,0,42,7,6,3,57,304,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8870
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10755
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12089
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14084
1963,9,1963-11-26,619,42,7,6,3,58,117,0.19,502,0,0,0,0,0,0,42,7,6,3,58,557,188,188,174,0,990.0,966.2,0.24,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,39.2,39.2,35.9,0.0,104.1,17487
1963,10,1963-12-03,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.6,20760
1963,11,1963-12-10,803,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22531
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,215,215,215,177,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.93,42.4,42.4,42.4,34.7,137.0,23018
1963,13,1963-12-24,864,44,8,6,4,64,126,0.15,738,0,0,0,0,0,0,44,8,6,4,64,796,184,184,184,184,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,144.2,24218
1963,14,1963-12-31,921,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.8,25170
1963,15,1964-01-07,960,49,8,7,5,81,150,0.16,810,0,0,0,0,0,0,49,8,7,5,81,874,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.0,26045
1963,16,1964-01-14,1006,49,8,7,5,81,150,0.15,856,0,0,0,0,0,0,49,8,7,5,81,920,214,214,214,214,990.0,967.8,0.5,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27138
1963,17,1964-01-21,1048,49,8,7,5,81,150,0.14,898,0,0,0,0,0,0,49,8,7,5,81,962,224,224,224,224,990.0,968.0,0.54,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.4,28126
1963,18,1964-01-28,1090,49,8,7,5,86,155,0.14,932,3,0,0,0,0,1,49,8,7,5,87,997,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28670
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,935,68,20,3,2,2,39,69,11,9,7,132,1026,233,233,233,233,990.0,968.5,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28140
1963,20,1964-02-11,1301,49,8,7,5,93,162,0.12,935,204,47,9,8,6,132,96,17,15,11,225,1064,233,233,233,233,990.0,968.9,0.65,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.4,27448
1963,21,1964-02-18,1424,49,8,7,5,93,162,0.11,935,327,51,10,14,10,241,100,18,21,15,334,1074,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26868
1963,22,1964-02-25,1643,51,8,8,7,107,184,0.11,935,524,48,9,16,20,430,100,18,25,27,537,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25879
1963,23,1964-03-03,2044,59,11,12,13,144,239,0.12,935,870,41,7,13,47,762,100,18,25,60,906,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.8,24152
1963,24,1964-03-10,2328,50,9,9,9,112,191,0.08,935,1202,49,8,15,59,1068,100,18,25,69,1180,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.9,22995
1963,25,1964-03-17,2402,49,9,9,9,107,183,0.08,935,1284,51,8,15,63,1145,100,18,25,72,1252,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.1,22700
1963,26,1964-03-24,2298,49,9,9,9,107,183,0.08,935,1180,51,9,16,58,1046,100,18,25,67,1153,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.6,23113
1963,27,1964-03-31,2256,53,12,13,17,115,212,0.09,935,1109,46,5,11,60,985,100,18,25,77,1100,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.6,23280
1963,28,1964-04-07,2283,54,13,14,19,117,217,0.1,935,1131,46,5,11,61,1008,100,18,25,80,1125,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.9,23173
1963,29,1964-04-14,2318,54,13,14,19,117,217,0.09,935,1166,46,5,11,61,1043,100,18,25,80,1160,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.1,23031
1963,30,1964-04-21,2264,45,11,10,10,72,148,0.07,935,1181,55,7,15,70,1034,100,18,25,80,1106,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.4,23250
1963,31,1964-04-28,2157,46,10,10,10,96,173,0.08,935,1049,53,7,15,59,912,100,18,25,69,1009,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,141.0,23685
1963,32,1964-05-05,1964,48,10,10,11,124,204,0.1,935,825,51,7,14,43,707,100,18,25,54,831,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.8,24488
1963,33,1964-05-12,1720,55,13,13,17,178,276,0.16,935,509,45,5,12,31,416,100,18,25,48,594,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25536
1963,34,1964-05-19,1487,49,10,10,12,133,216,0.14,935,336,50,7,13,18,246,100,18,24,30,379,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.2,26572
1963,35,1964-05-26,1248,46,10,9,9,111,187,0.15,935,125,30,5,6,6,76,77,15,16,16,187,1044,233,233,233,233,990.0,968.8,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27728
1963,36,1964-06-02,1070,45,10,9,9,88,161,0.15,900,8,2,0,0,0,4,47,10,9,9,92,968,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.4,27949
1963,37,1964-06-09,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,197,197,197,188,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,38.5,38.5,38.5,36.5,141.7,23803
1963,38,1964-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.4,19395
1963,39,1964-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,198,198,164,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,41.3,41.3,33.7,0.0,97.0,16289
1963,40,1964-06-30,564,42,9,8,6,72,138,0.25,425,0,0,0,0,0,0,42,9,8,6,72,485,212,212,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14987
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13347
1963,42,1964-07-14,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10845
1963,43,1964-07-21,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10047
1963,44,1964-07-28,451,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,344,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9905
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,136,136,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9785
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9270
1963,47,1964-08-18,389,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,284,166,119,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,35.9,25.1,0.0,0.0,46.7,7845
1963,48,1964-08-25,366,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
1963,49,1964-09-01,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7929
1963,50,1964-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7291
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6245
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,1628
1964,1,1964-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6404
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5884
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
1964,5,1964-10-29,283,40,6,4,3,54,107,0.38,176,0,0,0,0,0,0,40,6,4,3,54,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6569
1964,6,1964-11-05,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7330
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7889
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,178,123,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.2,26.3,0.0,0.0,50.4,8472
1964,9,1964-11-26,410,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10870
1964,10,1964-12-03,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11472
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11576
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.7,12723
1964,13,1964-12-24,519,42,7,5,3,61,118,0.23,401,0,0,0,0,0,0,42,7,5,3,61,455,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14276
1964,14,1964-12-31,564,45,7,5,3,73,136,0.24,428,0,0,0,0,0,0,45,7,5,3,73,486,214,214,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15114
1964,15,1965-01-07,634,46,7,6,4,76,139,0.22,495,0,0,0,0,0,0,46,7,6,4,76,554,176,176,166,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,36.3,36.3,34.3,0.0,102.0,17135
1964,16,1965-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,187,187,187,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19263
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.3,20874
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,207,207,207,180,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,40.7,40.7,40.7,35.3,137.2,23049
1964,19,1965-02-04,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,198,198,198,198,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25741
1964,20,1965-02-11,1027,49,8,7,5,93,162,0.16,865,0,0,0,0,0,0,49,8,7,5,93,929,216,216,216,216,990.0,967.9,0.51,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.5,27298
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,931,45,14,2,1,1,26,59,9,7,5,110,1008,232,232,232,232,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28357
1964,22,1965-02-25,1427,45,7,6,6,90,156,0.11,935,335,52,9,12,13,247,98,17,18,19,338,1069,233,233,233,233,990.0,969.4,0.65,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26866
1964,23,1965-03-04,1982,49,9,9,9,107,183,0.09,935,864,51,9,16,42,746,100,18,25,51,853,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.3,24417
1964,24,1965-03-11,2359,49,9,9,9,107,183,0.08,935,1241,51,8,16,61,1104,100,18,25,70,1211,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.1,22871
1964,25,1965-03-18,2580,49,9,9,9,107,183,0.07,935,1462,51,9,16,70,1316,100,18,25,79,1423,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,131.0,22008
1964,26,1965-03-25,2661,49,9,9,9,107,183,0.07,935,1543,51,9,16,71,1396,100,18,25,80,1503,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.2,21701
1964,27,1965-04-01,2699,54,13,14,19,117,217,0.08,935,1547,46,5,11,61,1424,100,18,25,80,1541,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.1,32.1,32.1,32.1,128.3,21557
1964,28,1965-04-08,2678,54,13,14,19,117,217,0.08,935,1526,46,5,11,61,1403,100,18,25,80,1520,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.8,21637
1964,29,1965-04-15,2540,54,13,14,19,117,217,0.09,935,1388,46,5,11,61,1265,100,18,25,80,1382,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,131.9,22162
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,935,1213,46,5,11,61,1090,100,18,25,80,1207,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22848
1964,31,1965-04-29,2202,54,13,13,17,160,259,0.12,935,1008,45,5,11,60,885,100,18,25,77,1046,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.9,23501
1964,32,1965-05-06,2032,55,13,13,17,178,276,0.14,935,821,45,5,12,50,708,100,18,25,67,886,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.1,24202
1964,33,1965-05-13,1811,55,13,13,17,178,276,0.15,935,600,45,5,12,36,501,100,18,25,53,679,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25142
1964,34,1965-05-20,1581,55,13,13,17,178,276,0.17,935,370,45,5,12,22,286,100,18,25,39,464,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26150
1964,35,1965-05-27,1350,52,12,11,14,152,243,0.18,935,171,37,5,8,10,109,89,18,20,25,261,1063,233,233,233,233,990.0,969.1,0.64,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27228
1964,36,1965-06-03,1142,45,10,9,9,88,161,0.14,932,48,13,3,2,2,26,58,13,11,11,114,1015,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.2,28252
1964,37,1965-06-10,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.9,26366
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,206,206,206,177,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.93,40.9,40.9,40.9,34.5,127.7,21459
1964,39,1965-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,170,170,170,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.5,17564
1964,40,1965-07-01,589,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.3,14160
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,74.9,12583
1964,42,1965-07-15,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10826
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9770
1964,44,1965-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9529
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9266
1964,46,1965-08-12,392,47,8,6,5,89,155,0.4,237,0,0,0,0,0,0,47,8,6,5,89,298,134,119,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,28.6,25.0,0.0,0.0,50.1,8417
1964,47,1965-08-19,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7968
1964,48,1965-08-26,351,46,7,6,4,87,152,0.43,198,0,0,0,0,0,0,46,7,6,4,87,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7313
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7308
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1964,51,1965-09-16,310,46,7,6,4,75,138,0.44,172,0,0,0,0,0,0,46,7,6,4,75,231,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6405
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1964,53,1965-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6180
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
1965,3,1965-10-15,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6059
1965,4,1965-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5759
1965,5,1965-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5622
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5536
1965,7,1965-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6696
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8114
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8729
1965,10,1965-12-03,387,42,7,5,3,61,118,0.3,269,0,0,0,0,0,0,42,7,5,3,61,323,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9677
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10962
1965,12,1965-12-17,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.5,12180
1965,13,1965-12-24,486,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13220
1965,14,1965-12-31,530,41,6,4,3,65,119,0.23,410,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14580
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,46.7,46.7,0.0,0.0,93.3,15675
1965,16,1966-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,193,193,167,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,40.4,40.4,34.5,0.0,100.4,16874
1965,17,1966-01-21,697,41,6,4,3,66,120,0.17,577,0,0,0,0,0,0,41,6,4,3,66,628,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.6,19754
1965,18,1966-01-28,799,41,6,4,3,71,127,0.16,672,0,0,0,0,0,0,41,6,4,3,71,725,197,197,197,183,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,21.9,0.94,0.94,0.94,0.94,39.4,39.4,39.4,35.8,133.4,22416
1965,19,1966-02-04,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,182,182,182,182,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23922
1965,20,1966-02-11,966,43,7,5,4,78,137,0.14,829,0,0,0,0,0,0,43,7,5,4,78,884,207,207,207,207,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26560
1965,21,1966-02-18,1090,43,7,5,4,78,137,0.13,926,27,8,1,0,0,15,51,8,5,4,93,992,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28398
1965,22,1966-02-25,1275,45,7,6,6,90,156,0.12,935,183,39,6,7,7,121,85,14,14,13,211,1049,233,233,233,233,990.0,968.8,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27599
1965,23,1966-03-04,1693,49,9,9,9,107,183,0.11,935,575,51,9,16,28,470,100,18,25,37,577,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25662
1965,24,1966-03-11,2205,49,9,9,9,107,183,0.08,935,1087,51,9,16,53,957,100,18,25,62,1064,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.8,23493
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,935,1920,50,9,16,70,1774,100,18,25,79,1881,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.3,20377
1965,26,1966-03-25,4882,49,9,9,9,107,183,0.04,935,3764,51,9,16,71,3617,100,18,25,80,3724,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.1,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,21.9,21.9,21.9,21.9,87.7,14729
1965,27,1966-04-01,5304,70,14,18,25,168,295,0.06,935,4074,29,4,6,55,3978,100,18,25,80,4146,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.3,20.3,20.3,20.3,81.1,13630
1965,28,1966-04-08,4507,70,14,18,25,168,295,0.07,935,3277,30,4,7,55,3181,100,18,25,80,3349,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.4,23.4,23.4,23.4,93.4,15697
1965,29,1966-04-15,3802,70,14,18,25,168,295,0.08,935,2572,30,4,7,55,2476,100,18,25,80,2644,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.5,26.5,26.5,26.5,105.8,17780
1965,30,1966-04-22,3277,70,14,18,25,168,295,0.09,935,2047,30,4,7,55,1951,100,18,25,80,2119,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,29.0,29.0,29.0,29.0,116.0,19494
1965,31,1966-04-29,2871,66,14,17,23,192,313,0.11,935,1622,33,3,7,56,1520,100,18,25,80,1713,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.1,31.1,31.1,31.1,124.6,20926
1965,32,1966-05-06,2547,62,13,15,21,195,308,0.12,935,1304,37,4,9,58,1194,100,18,25,80,1389,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.8,22137
1965,33,1966-05-13,2276,55,13,13,17,178,276,0.12,935,1065,45,4,12,62,941,100,18,25,79,1119,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.1,23202
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,935,841,45,5,12,51,727,100,18,25,68,905,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.6,24120
1965,35,1966-05-27,1798,54,12,12,15,161,257,0.14,935,606,45,5,12,37,506,100,18,25,53,667,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25196
1965,36,1966-06-03,1531,53,12,12,13,120,210,0.14,935,386,47,6,13,23,296,100,18,25,36,416,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26374
1965,37,1966-06-10,1290,53,12,12,13,120,210,0.16,935,145,32,5,8,9,90,85,17,20,22,210,1058,233,233,233,233,990.0,968.9,0.64,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.8,27510
1965,38,1966-06-17,1115,53,12,12,13,120,210,0.19,900,5,1,0,0,0,2,54,12,12,13,122,979,225,225,225,225,990.0,968.3,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.9,27702
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,196,196,196,191,990.0,967.7,0.42,0.17,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,37.6,37.6,37.6,36.6,144.2,24218
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.0,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.9,18962
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,208,208,162,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.0,43.0,32.8,0.0,90.7,15231
1965,42,1966-07-15,585,58,11,11,11,136,227,0.39,358,0,0,0,0,0,0,58,11,11,11,136,438,179,179,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12632
1965,43,1966-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11096
1965,44,1966-07-29,488,55,9,9,8,119,202,0.41,285,0,0,0,0,0,0,55,9,9,8,119,360,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10122
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,58.9,9901
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,126,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8900
1965,47,1966-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,134,119,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,28.4,25.0,0.0,0.0,49.8,8364
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,200,126,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.92,0.0,0.0,43.8,26.7,0.0,0.0,47.6,7996
1965,49,1966-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8483
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8081
1965,51,1966-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7283
1965,52,1966-09-23,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6640
1965,53,1966-09-30,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,882
1966,1,1966-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7018
1966,2,1966-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6469
1966,3,1966-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
1966,4,1966-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1966,5,1966-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6127
1966,6,1966-11-05,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6223
1966,7,1966-11-12,278,40,6,4,3,53,106,0.38,172,0,0,0,0,0,0,40,6,4,3,53,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6418
1966,8,1966-11-19,297,37,5,3,2,48,96,0.33,200,0,0,0,0,0,0,37,5,3,2,48,246,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7465
1966,9,1966-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,178,119,0,0,990.0,965.0,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.0,25.3,0.0,0.0,49.9,8377
1966,10,1966-12-03,348,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,26.0,26.0,0.0,0.0,51.9,8727
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9203
1966,12,1966-12-17,364,35,5,3,2,46,92,0.25,271,0,0,0,0,0,0,35,5,3,2,46,315,135,135,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.3,9801
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12142
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.3,13161
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.7,14560
1966,16,1967-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,48.5,48.5,0.0,0.0,97.0,16291
1966,17,1967-01-21,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.9,34.9,34.9,0.0,104.8,17613
1966,18,1967-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,608,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.7,19442
1966,19,1967-02-04,705,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20501
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,212,212,212,177,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.2,0.94,0.94,0.94,0.93,42.4,42.4,42.4,34.9,132.1,22190
1966,21,1967-02-18,858,40,6,5,4,67,123,0.14,735,0,0,0,0,0,0,40,6,5,4,67,786,183,183,183,183,990.0,967.3,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,143.8,24166
1966,22,1967-02-25,908,42,7,5,4,73,133,0.15,774,0,0,0,0,0,0,42,7,5,4,73,829,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.2,25232
1966,23,1967-03-04,984,41,8,7,6,67,129,0.13,855,0,0,0,0,0,0,41,8,7,6,67,911,213,213,213,213,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.1,27227
1966,24,1967-03-11,1065,41,8,7,6,67,129,0.12,926,10,3,0,0,0,5,44,8,7,6,72,986,231,231,231,231,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28582
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,935,94,29,5,5,4,48,70,13,12,10,115,1031,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28166
1966,26,1967-03-25,1462,41,8,7,6,67,129,0.09,935,398,59,10,16,18,294,100,18,23,24,361,1076,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.9,26695
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,935,893,55,7,15,60,756,100,18,25,70,828,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.5,24441
1966,28,1967-04-08,2375,45,11,10,10,72,148,0.06,935,1292,55,7,15,70,1145,100,18,25,80,1217,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22811
1966,29,1967-04-15,3054,46,11,10,11,78,157,0.05,935,1961,53,6,14,68,1817,100,18,25,80,1896,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.7,20282
1966,30,1967-04-22,3431,54,13,14,19,117,217,0.06,935,2279,46,5,11,61,2156,100,18,25,80,2273,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.9,18970
1966,31,1967-04-29,3097,61,13,16,21,177,291,0.09,935,1871,38,4,8,58,1762,100,18,25,80,1939,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.7,20115
1966,32,1967-05-06,2677,65,14,17,23,202,321,0.12,935,1421,35,3,8,57,1317,100,18,25,80,1519,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.8,21644
1966,33,1967-05-13,2354,65,14,17,23,202,321,0.14,935,1098,35,4,7,57,994,100,18,25,80,1196,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.3,22892
1966,34,1967-05-20,2158,56,13,13,17,181,282,0.13,935,941,43,4,11,57,823,100,18,25,75,1005,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,141.0,23679
1966,35,1967-05-27,2009,57,12,13,16,170,270,0.13,935,804,43,5,11,49,694,100,18,25,66,865,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.6,24297
1966,36,1967-06-03,1847,62,12,14,16,153,257,0.14,935,655,38,6,11,40,559,100,18,25,56,712,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24987
1966,37,1967-06-10,1654,62,12,14,16,153,257,0.16,935,462,38,6,11,28,379,100,18,25,44,532,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25825
1966,38,1967-06-17,1464,62,12,14,16,153,257,0.18,935,272,38,6,10,16,200,100,18,24,32,353,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26680
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,926,58,14,2,3,3,35,76,14,17,19,188,1034,231,231,231,231,990.0,968.7,0.61,0.29,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27632
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,208,208,208,208,990.0,968.1,0.49,0.22,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26184
1966,41,1967-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,201,201,201,180,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,21.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,34.8,124.2,20861
1966,42,1967-07-15,679,58,11,11,11,136,227,0.34,452,0,0,0,0,0,0,58,11,11,11,136,532,202,202,166,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,41.6,41.6,33.6,0.0,92.7,15575
1966,43,1967-07-22,575,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12276
1966,44,1967-07-29,520,55,9,9,8,119,202,0.39,317,0,0,0,0,0,0,55,9,9,8,119,392,158,158,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11263
1966,45,1967-08-05,474,54,9,8,6,107,184,0.39,290,0,0,0,0,0,0,54,9,8,6,107,361,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10319
1966,46,1967-08-12,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,129,129,0,0,990.0,965.5,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9150
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,164,120,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,35.3,25.2,0.0,0.0,49.7,8344
1966,48,1967-08-26,385,52,8,7,5,102,177,0.46,207,0,0,0,0,0,0,52,8,7,5,102,277,190,117,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,41.6,24.8,0.0,0.0,45.1,7583
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8189
1966,50,1967-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7328
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6692
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5752
1966,53,1967-09-30,280,46,7,6,4,75,138,0.49,142,0,0,0,0,0,0,46,7,6,4,75,201,142,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,744
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6033
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5619
1967,3,1967-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5895
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7130
