WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,176,120,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,38.6,25.4,0.0,0.0,49.5,8322
1967,7,1967-11-12,381,40,6,4,3,53,106,0.28,275,0,0,0,0,0,0,40,6,4,3,53,325,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,58.9,9901
1967,8,1967-11-19,424,41,6,5,3,55,111,0.26,313,0,0,0,0,0,0,41,6,5,3,55,366,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11288
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,319,0,0,0,0,0,0,42,7,6,3,58,375,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11490
1967,10,1967-12-03,478,44,8,6,4,64,126,0.26,352,0,0,0,0,0,0,44,8,6,4,64,410,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12656
1967,11,1967-12-10,542,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.5,15033
1967,12,1967-12-17,592,42,7,5,3,62,121,0.21,470,0,0,0,0,0,0,42,7,5,3,62,526,189,189,160,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,39.6,39.6,33.2,0.0,98.1,16481
1967,13,1967-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.0,18476
1967,14,1967-12-31,742,45,7,6,4,74,137,0.18,605,0,0,0,0,0,0,45,7,6,4,74,664,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20501
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,755,0,0,0,0,0,0,46,7,6,4,76,814,204,204,204,197,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,37.9,146.3,24571
1967,16,1968-01-14,1412,46,7,6,4,76,139,0.1,932,340,37,7,10,9,275,83,14,16,13,351,1047,233,233,233,233,990.0,969.3,0.63,0.3,989.1,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.6,26985
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,935,1566,50,10,18,52,1434,100,18,25,57,1515,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.6,21767
1967,18,1968-01-28,3626,51,8,8,6,95,170,0.05,935,2521,48,9,16,72,2374,100,18,25,79,2469,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.3,27.3,27.3,27.3,109.3,18362
1967,19,1968-02-04,5004,55,10,10,8,114,197,0.04,935,3872,45,8,15,72,3732,100,18,25,80,3846,1078,233,233,233,233,990.0,977.3,0.66,0.3,989.1,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,21.4,21.4,21.4,21.4,85.6,14374
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,935,3967,45,8,15,72,3827,100,18,25,80,3941,1078,233,233,233,233,990.0,977.5,0.66,0.3,989.1,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,21.0,21.0,21.0,21.0,84.1,14122
1967,21,1968-02-18,4528,55,10,10,8,114,197,0.04,935,3396,45,8,15,72,3256,100,18,25,80,3370,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.2,23.2,23.2,23.2,93.0,15622
1967,22,1968-02-25,4483,58,11,12,11,137,230,0.05,935,3317,41,6,13,68,3188,100,18,25,80,3325,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,93.7,15748
1967,23,1968-03-03,4251,68,14,17,21,195,315,0.07,935,3001,32,3,8,59,2898,100,18,25,80,3093,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.4,24.4,24.4,24.4,97.7,16415
1967,24,1968-03-10,3966,60,11,12,14,151,249,0.06,935,2781,39,6,12,65,2656,100,18,25,80,2808,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.7,25.7,25.7,25.7,102.8,17266
1967,25,1968-03-17,3821,59,11,12,13,144,239,0.06,935,2647,41,6,13,67,2519,100,18,25,80,2663,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.4,17712
1967,26,1968-03-24,4554,59,11,12,13,144,239,0.05,935,3380,41,7,13,67,3252,100,18,25,80,3396,1078,233,233,233,233,990.0,976.6,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.2,23.2,23.2,23.2,92.8,15594
1967,27,1968-03-31,5368,68,13,17,23,164,287,0.05,935,4146,31,4,7,56,4045,100,18,25,80,4210,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,20.1,20.1,20.1,20.1,80.2,13481
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,935,4099,23,4,6,54,4011,100,18,25,80,4201,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,20.1,20.1,20.1,20.1,80.4,13503
1967,29,1968-04-14,4667,84,14,20,27,219,364,0.08,935,3368,16,4,5,53,3290,100,18,25,80,3509,1078,233,233,233,233,990.0,976.8,0.66,0.3,989.0,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,90.8,15247
1967,30,1968-04-21,4003,84,14,20,27,219,364,0.09,935,2704,16,4,5,53,2626,100,18,25,80,2845,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.5,25.5,25.5,25.5,102.1,17156
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,935,2181,26,4,6,55,2088,100,18,25,80,2297,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.5,18895
1967,32,1968-05-05,2979,65,14,17,23,202,321,0.11,935,1723,35,4,8,57,1619,100,18,25,80,1821,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.2,20536
1967,33,1968-05-12,2604,65,14,17,23,202,321,0.12,935,1348,34,4,8,57,1244,100,18,25,80,1446,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.5,21920
1967,34,1968-05-19,2338,65,14,17,23,202,321,0.14,935,1082,34,4,7,57,978,100,18,25,80,1180,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.6,22955
1967,35,1968-05-26,2111,64,13,16,22,195,311,0.15,935,865,35,4,8,55,761,100,18,25,77,956,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.1,23872
1967,36,1968-06-02,1813,62,12,14,16,153,257,0.14,935,621,38,6,11,38,527,100,18,25,54,680,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.6,25135
1967,37,1968-06-09,1536,62,12,14,16,153,257,0.17,935,344,38,6,10,21,268,100,18,25,37,421,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26353
1967,38,1968-06-16,1213,62,12,14,16,153,257,0.21,928,28,6,1,1,1,17,68,13,15,17,170,1025,232,232,232,232,990.0,968.6,0.6,0.29,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.2,27922
1967,39,1968-06-23,1110,62,12,14,16,153,257,0.23,853,0,0,0,0,0,0,62,12,14,16,153,941,213,213,213,213,990.0,968.2,0.52,0.23,989.3,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,157.8,26510
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,755,0,0,0,0,0,0,58,11,11,11,138,836,188,188,188,188,990.0,967.8,0.42,0.17,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24271
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,967.3,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.1,21012
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,170,170,170,0,990.0,966.8,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.2,17330
1967,43,1968-07-21,666,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,208,208,156,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,42.8,42.8,31.8,0.0,90.2,15159
1967,44,1968-07-28,606,56,10,9,8,123,208,0.34,397,0,0,0,0,0,0,56,10,9,8,123,474,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13933
1967,45,1968-08-04,562,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13378
1967,46,1968-08-11,525,58,10,10,7,117,202,0.38,323,0,0,0,0,0,0,58,10,10,7,117,401,161,161,0,0,990.0,965.8,0.18,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11470
1967,47,1968-08-18,483,58,10,10,7,117,202,0.42,281,0,0,0,0,0,0,58,10,10,7,117,359,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.3,9968
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,128,128,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9000
1967,49,1968-09-01,433,48,8,7,4,79,146,0.34,287,0,0,0,0,0,0,48,8,7,4,79,350,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10257
1967,50,1968-09-08,412,48,8,7,4,79,146,0.35,266,0,0,0,0,0,0,48,8,7,4,79,329,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9487
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,25.7,25.7,0.0,0.0,51.5,8646
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,205,117,0,0,990.0,965.1,0.14,0.01,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,45.0,24.7,0.0,0.0,48.5,8154
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,2169
1968,1,1968-10-01,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8067
1968,2,1968-10-08,312,42,6,4,3,57,114,0.37,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7359
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6899
1968,4,1968-10-22,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6485
1968,5,1968-10-29,280,40,6,4,3,54,107,0.38,172,0,0,0,0,0,0,40,6,4,3,54,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
1968,6,1968-11-05,307,40,6,4,3,53,106,0.35,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7471
1968,7,1968-11-12,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,179,122,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.1,25.9,0.0,0.0,50.2,8441
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.1,10594
1968,9,1968-11-26,456,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,397,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12438
1968,10,1968-12-03,491,44,8,6,4,64,126,0.26,365,0,0,0,0,0,0,44,8,6,4,64,423,182,182,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13122
1968,11,1968-12-10,528,42,7,5,3,61,119,0.23,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14531
1968,12,1968-12-17,573,42,7,5,3,61,118,0.21,455,0,0,0,0,0,0,42,7,5,3,61,509,205,205,157,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,43.2,43.2,32.6,0.0,95.8,16089
1968,13,1968-12-24,624,42,7,5,3,61,118,0.19,506,0,0,0,0,0,0,42,7,5,3,61,560,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.9,34.9,34.9,0.0,104.6,17573
1968,14,1968-12-31,676,45,7,5,3,73,136,0.2,540,0,0,0,0,0,0,45,7,5,3,73,598,180,180,180,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.8,18621
1968,15,1969-01-07,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19785
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,967.0,0.33,0.12,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21679
1968,17,1969-01-21,867,46,7,6,4,76,139,0.16,728,0,0,0,0,0,0,46,7,6,4,76,787,190,190,190,183,990.0,967.3,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,35.8,142.3,23909
1968,18,1969-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.1,26051
1968,19,1969-02-04,1084,49,8,7,5,93,162,0.15,914,8,2,0,0,0,4,51,8,7,5,97,981,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.2,28256
1968,20,1969-02-11,1243,49,8,7,5,93,162,0.13,935,146,35,6,6,4,93,84,14,13,9,186,1047,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27745
1968,21,1969-02-18,2060,49,8,7,5,93,162,0.08,935,963,51,10,17,29,855,100,18,24,34,948,1077,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.8,24150
1968,22,1969-02-25,4501,57,10,11,11,136,227,0.05,935,3338,42,7,13,66,3207,100,18,25,78,3344,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.1,12.3,12.3,12.3,12.3,0.86,0.86,0.86,0.86,23.6,23.6,23.6,23.6,94.6,15887
1968,23,1969-03-04,6439,68,14,17,21,195,315,0.05,935,5189,32,4,8,59,5086,100,18,25,80,5281,1078,233,233,233,233,990.1,979.5,0.66,0.3,989.2,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,24,1969-03-11,6743,68,14,17,21,195,315,0.05,935,5493,32,4,8,59,5390,100,18,25,80,5585,1078,233,233,233,233,990.1,980.0,0.66,0.3,989.2,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7169,68,14,17,21,195,315,0.04,935,5919,32,3,8,59,5816,100,18,25,80,6011,1078,233,233,233,233,990.2,980.4,0.66,0.3,989.2,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7872,68,14,17,21,195,315,0.04,935,6622,32,4,8,59,6519,100,18,25,80,6714,1078,233,233,233,233,990.3,981.1,0.66,0.3,989.3,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8478,84,14,20,27,219,364,0.04,935,7179,16,4,5,53,7101,100,18,25,80,7320,1078,233,233,233,233,990.4,981.5,0.66,0.3,989.5,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8160,84,14,20,27,219,364,0.04,935,6861,16,4,5,53,6783,100,18,25,80,7002,1078,233,233,233,233,990.4,981.3,0.66,0.3,989.4,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7318,84,14,20,27,219,364,0.05,935,6019,16,4,5,53,5941,100,18,25,80,6160,1078,233,233,233,233,990.2,980.6,0.66,0.3,989.2,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6255,84,14,20,27,219,364,0.06,935,4956,16,4,5,53,4878,100,18,25,80,5097,1078,233,233,233,233,990.1,979.2,0.66,0.3,989.1,9.5,9.5,9.5,9.5,0.12,0.12,0.12,0.12,2.7,2.7,2.7,2.7,10.7,1797
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,935,3990,25,4,6,55,3899,100,18,25,80,4114,1078,233,233,233,233,990.0,977.7,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.4,20.4,20.4,20.4,81.6,13716
1968,32,1969-05-06,4308,71,14,18,24,213,340,0.08,935,3033,29,4,7,56,2937,100,18,25,80,3150,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.2,24.2,24.2,24.2,96.8,16261
1968,33,1969-05-13,3620,71,14,18,24,213,340,0.09,935,2345,28,4,7,56,2249,100,18,25,80,2462,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.3,27.3,27.3,27.3,109.3,18359
1968,34,1969-05-20,3054,71,14,18,24,213,340,0.11,935,1779,29,4,7,56,1683,100,18,25,80,1896,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.7,20270
1968,35,1969-05-27,2602,69,13,17,22,203,326,0.13,935,1341,30,4,7,58,1240,100,18,25,80,1444,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.5,21928
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,935,1019,33,5,10,58,913,100,18,25,75,1094,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.8,23320
1968,37,1969-06-10,1944,67,13,15,17,181,293,0.15,935,716,32,4,10,41,627,100,18,25,58,808,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.3,24573
1968,38,1969-06-17,1662,67,13,15,17,181,293,0.18,935,434,33,5,10,25,361,100,18,25,42,542,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25793
1968,39,1969-06-24,1419,67,13,15,17,181,293,0.21,935,191,31,4,8,11,135,98,17,23,28,316,1074,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26890
1968,40,1969-07-01,1201,63,12,13,13,155,256,0.21,927,18,4,0,0,0,11,67,12,13,13,166,1021,231,231,231,231,990.0,968.6,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27898
1968,41,1969-07-08,1090,63,12,13,13,155,256,0.23,834,0,0,0,0,0,0,63,12,13,13,155,922,208,208,208,208,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.2,26073
1968,42,1969-07-15,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,197,197,197,184,990.0,967.7,0.4,0.15,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,37.8,37.8,37.8,35.3,138.7,23297
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,206,206,206,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.4,20400
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,184,184,184,0,990.0,966.9,0.29,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.3,18696
1968,45,1969-08-05,700,58,10,10,7,117,202,0.29,498,0,0,0,0,0,0,58,10,10,7,117,576,166,166,166,0,990.0,966.6,0.25,0.07,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,33.6,33.6,33.6,0.0,100.9,16952
1968,46,1969-08-12,633,58,10,10,7,117,202,0.32,431,0,0,0,0,0,0,58,10,10,7,117,509,215,215,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15015
1968,47,1969-08-19,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13327
1968,48,1969-08-26,545,56,9,9,6,111,194,0.36,351,0,0,0,0,0,0,56,9,9,6,111,427,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12469
1968,49,1969-09-02,508,48,8,7,4,79,146,0.29,362,0,0,0,0,0,0,48,8,7,4,79,425,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12961
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11762
1968,51,1969-09-16,454,48,8,7,4,79,146,0.32,308,0,0,0,0,0,0,48,8,7,4,79,371,154,154,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11053
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10293
1968,53,1969-09-30,427,48,8,7,4,79,146,0.34,281,0,0,0,0,0,0,48,8,7,4,79,344,140,140,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,59.9,1437
1969,1,1969-10-01,420,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10838
1969,2,1969-10-08,424,44,7,6,3,60,120,0.28,304,0,0,0,0,0,0,44,7,6,3,60,361,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10988
1969,3,1969-10-15,441,44,7,6,3,60,120,0.27,321,0,0,0,0,0,0,44,7,6,3,60,378,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11561
1969,4,1969-10-22,454,44,7,6,3,60,120,0.26,334,0,0,0,0,0,0,44,7,6,3,60,391,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12013
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,355,0,0,0,0,0,0,42,7,6,3,57,411,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12802
1969,6,1969-11-05,485,42,7,6,3,56,114,0.24,371,0,0,0,0,0,0,42,7,6,3,56,426,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13326
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13829
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15306
1969,9,1969-11-26,627,42,7,6,3,58,117,0.19,510,0,0,0,0,0,0,42,7,6,3,58,566,170,170,170,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.2,35.2,35.2,0.0,105.6,17741
1969,10,1969-12-03,675,44,8,6,4,64,126,0.19,549,0,0,0,0,0,0,44,8,6,4,64,607,183,183,183,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.7,18940
1969,11,1969-12-10,752,44,8,6,4,64,126,0.17,626,0,0,0,0,0,0,44,8,6,4,64,684,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21123
1969,12,1969-12-17,809,44,8,6,4,64,126,0.16,683,0,0,0,0,0,0,44,8,6,4,64,741,202,202,202,177,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.1,0.94,0.94,0.94,0.93,40.0,40.0,40.0,34.7,134.9,22657
1969,13,1969-12-24,878,44,8,6,4,64,126,0.14,752,0,0,0,0,0,0,44,8,6,4,64,810,188,188,188,188,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.1,24705
1969,14,1969-12-31,916,48,8,6,4,78,146,0.16,769,0,0,0,0,0,0,48,8,6,4,78,832,192,192,192,192,990.0,967.5,0.42,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.0,25037
1969,15,1970-01-07,1022,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.4,27443
1969,16,1970-01-14,1189,49,8,7,5,81,150,0.13,935,104,29,5,4,3,61,78,13,11,8,142,1038,233,233,233,233,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,28011
1969,17,1970-01-21,1440,49,8,7,5,81,150,0.1,935,355,51,10,15,11,267,100,18,22,16,348,1075,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26791
1969,18,1970-01-28,1774,51,8,8,6,95,170,0.1,935,669,48,9,16,24,570,100,18,25,30,665,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.6,25303
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,935,969,44,8,15,39,862,100,18,25,47,976,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23917
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,935,1579,45,8,15,62,1449,100,18,25,70,1563,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,128.2,21536
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,935,2714,45,8,15,72,2574,100,18,25,80,2688,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.3,26.3,26.3,26.3,105.0,17648
1969,22,1970-02-25,4488,60,11,13,13,148,247,0.05,935,3306,39,6,12,66,3181,100,18,25,80,3330,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,93.7,15735
1969,23,1970-03-04,4701,68,14,17,21,195,315,0.07,935,3451,32,4,8,59,3348,100,18,25,80,3543,1078,233,233,233,233,990.0,976.8,0.66,0.3,989.0,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,22.5,22.5,22.5,22.5,90.2,15145
1969,24,1970-03-11,4828,68,14,17,21,195,315,0.07,935,3578,32,4,8,59,3475,100,18,25,80,3670,1078,233,233,233,233,990.0,977.0,0.66,0.3,989.0,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,22.0,22.0,22.0,22.0,88.1,14802
1969,25,1970-03-18,4700,68,14,17,21,195,315,0.07,935,3450,32,4,8,58,3347,100,18,25,80,3542,1078,233,233,233,233,990.0,976.8,0.66,0.3,989.0,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,22.5,22.5,22.5,22.5,90.2,15150
1969,26,1970-03-25,4316,68,14,17,21,195,315,0.07,935,3066,32,3,8,59,2963,100,18,25,80,3158,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.1,24.1,24.1,24.1,96.6,16228
1969,27,1970-04-01,4003,70,14,18,25,168,295,0.07,935,2773,30,4,7,54,2677,100,18,25,80,2845,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.5,25.5,25.5,25.5,102.1,17150
1969,28,1970-04-08,3743,70,14,18,25,168,295,0.08,935,2513,30,4,7,55,2417,100,18,25,80,2585,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.7,26.7,26.7,26.7,106.9,17959
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,935,2172,30,4,6,55,2076,100,18,25,80,2244,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.4,28.4,28.4,28.4,113.5,19069
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,935,1772,30,4,6,55,1676,100,18,25,80,1844,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.8,20454
1969,31,1970-04-29,2605,59,13,14,19,175,281,0.11,935,1388,40,4,10,60,1271,100,18,25,80,1447,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.5,21918
1969,32,1970-05-06,2259,55,13,13,17,178,276,0.12,935,1048,45,5,12,61,925,100,18,25,78,1103,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23269
1969,33,1970-05-13,1970,55,13,13,17,178,276,0.14,935,759,45,5,12,46,650,100,18,25,63,828,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.6,24465
1969,34,1970-05-20,1681,55,13,13,17,178,276,0.16,935,470,45,5,12,28,379,100,18,25,45,557,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.0,25708
1969,35,1970-05-27,1451,54,12,12,15,161,257,0.18,935,259,45,5,11,16,181,99,18,24,31,342,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26737
1969,36,1970-06-03,1243,53,12,12,13,120,210,0.17,935,98,24,4,5,6,58,77,16,17,19,178,1046,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27745
1969,37,1970-06-10,1096,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.8,27512
1969,38,1970-06-17,961,53,12,12,13,120,210,0.22,751,0,0,0,0,0,0,53,12,12,13,120,828,196,196,196,190,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,37.6,37.6,37.6,36.5,144.1,24207
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,967.1,0.32,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20632
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.2,18004
1969,41,1970-07-08,646,50,10,9,9,108,186,0.29,460,0,0,0,0,0,0,50,10,9,9,108,529,195,195,160,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,40.4,40.4,32.8,0.0,94.9,15947
1969,42,1970-07-15,586,51,10,9,9,112,191,0.33,394,0,0,0,0,0,0,51,10,9,9,112,464,197,197,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13858
1969,43,1970-07-22,558,58,11,11,11,136,227,0.41,331,0,0,0,0,0,0,58,11,11,11,136,411,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11658
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11683
1969,45,1970-08-05,492,54,9,8,6,107,184,0.37,308,0,0,0,0,0,0,54,9,8,6,107,379,154,154,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11004
1969,46,1970-08-12,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10142
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9509
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,253,0,0,0,0,0,0,52,8,7,5,102,322,126,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8939
1969,49,1970-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.3,9619
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,238,0,0,0,0,0,0,47,7,6,4,77,300,152,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,32.6,25.4,0.0,0.0,50.8,8535
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,965.1,0.14,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8058
1969,52,1970-09-23,343,48,8,7,4,79,146,0.42,197,0,0,0,0,0,0,48,8,7,4,79,260,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7288
1969,53,1970-09-30,334,48,8,7,4,79,146,0.44,188,0,0,0,0,0,0,48,8,7,4,79,251,188,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,997
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8000
1970,2,1970-10-08,323,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7526
1970,3,1970-10-15,321,44,7,6,3,60,120,0.37,201,0,0,0,0,0,0,44,7,6,3,60,258,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7469
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7543
1970,5,1970-10-29,328,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7855
1970,6,1970-11-05,343,42,7,6,3,56,114,0.33,229,0,0,0,0,0,0,42,7,6,3,56,284,212,118,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.8,25.1,0.0,0.0,50.3,8456
1970,7,1970-11-12,381,42,7,6,3,56,114,0.3,267,0,0,0,0,0,0,42,7,6,3,56,322,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9578
1970,8,1970-11-19,405,42,7,6,3,56,114,0.28,291,0,0,0,0,0,0,42,7,6,3,56,346,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10478
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,311,0,0,0,0,0,0,42,7,6,3,58,367,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11216
1970,10,1970-12-03,464,44,8,6,4,64,126,0.27,338,0,0,0,0,0,0,44,8,6,4,64,396,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12140
1970,11,1970-12-10,527,42,7,5,3,61,119,0.23,408,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14515
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,216,216,158,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.95,0.95,0.93,0.0,45.5,45.5,32.8,0.0,95.8,16087
1970,13,1970-12-24,647,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,176,176,176,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.2,18340
1970,14,1970-12-31,712,45,7,5,3,73,136,0.19,576,0,0,0,0,0,0,45,7,5,3,73,634,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.1,19677
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.9,21999
1970,16,1971-01-14,859,46,7,6,4,76,139,0.16,720,0,0,0,0,0,0,46,7,6,4,76,779,188,188,188,181,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.8,36.8,36.8,35.4,140.8,23660
1970,17,1971-01-21,928,46,7,6,4,76,139,0.15,789,0,0,0,0,0,0,46,7,6,4,76,848,197,197,197,197,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.3,25588
1970,18,1971-01-28,988,47,7,6,4,83,148,0.15,839,0,0,0,0,0,0,47,7,6,4,83,900,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26749
1970,19,1971-02-04,1083,49,8,7,5,93,162,0.15,917,4,1,0,0,0,2,50,8,7,5,95,982,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28344
1970,20,1971-02-11,1225,49,8,7,5,93,162,0.13,935,128,31,5,5,3,81,80,13,12,8,174,1042,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27837
1970,21,1971-02-18,1643,49,8,7,5,93,162,0.1,935,546,51,10,17,16,450,100,18,24,21,543,1077,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.1,25884
1970,22,1971-02-25,2078,53,9,9,8,114,195,0.09,935,948,46,8,15,39,838,100,18,25,47,953,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,24010
1970,23,1971-03-04,2420,59,11,12,13,144,239,0.1,935,1246,41,7,13,64,1120,100,18,25,77,1264,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.7,22632
1970,24,1971-03-11,2805,59,11,12,13,144,239,0.09,935,1631,41,7,13,67,1503,100,18,25,80,1647,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.0,21166
1970,25,1971-03-18,3044,59,11,12,13,144,239,0.08,935,1870,40,7,13,67,1742,100,18,25,80,1886,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.8,20301
1970,26,1971-03-25,3122,59,11,12,13,144,239,0.08,935,1948,40,7,13,67,1820,100,18,25,80,1964,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.2,20025
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,935,1816,45,5,11,61,1693,100,18,25,80,1810,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.4,20569
1970,28,1971-04-08,2725,54,13,14,19,117,217,0.08,935,1573,46,5,11,61,1450,100,18,25,80,1567,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.8,21463
1970,29,1971-04-15,2462,54,13,14,19,117,217,0.09,935,1310,46,5,11,61,1187,100,18,25,80,1304,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.7,22466
1970,30,1971-04-22,2243,54,13,14,19,117,217,0.1,935,1091,46,4,11,61,968,100,18,25,80,1085,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.9,23335
1970,31,1971-04-29,2055,49,10,11,12,115,199,0.1,935,921,50,7,13,50,798,100,18,25,63,914,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24105
1970,32,1971-05-06,1842,47,10,10,10,115,192,0.1,935,715,53,8,15,37,602,100,18,25,47,717,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25008
1970,33,1971-05-13,1672,47,10,10,10,115,192,0.11,935,545,53,8,15,28,440,100,18,25,38,555,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25749
1970,34,1971-05-20,1514,47,10,10,10,115,192,0.13,935,387,53,8,15,20,291,100,18,25,30,406,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26450
1970,35,1971-05-27,1370,46,10,9,9,107,183,0.13,935,252,53,8,13,13,164,100,18,22,23,271,1075,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.4,27108
1970,36,1971-06-03,1208,45,10,9,9,88,161,0.13,935,112,31,6,6,6,62,76,16,15,15,150,1043,233,233,233,233,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.2,27915
1970,37,1971-06-10,1091,51,11,11,12,115,203,0.19,882,6,1,0,0,0,3,53,12,11,12,118,959,220,220,220,220,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27371
1970,38,1971-06-17,954,53,12,12,13,120,210,0.22,744,0,0,0,0,0,0,53,12,12,13,120,821,194,194,194,188,990.0,967.6,0.41,0.16,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.3,37.3,37.3,36.1,143.0,24026
1970,39,1971-06-24,818,53,12,12,13,120,210,0.26,608,0,0,0,0,0,0,53,12,12,13,120,685,202,202,202,0,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20278
1970,40,1971-07-01,698,50,10,9,9,108,186,0.27,512,0,0,0,0,0,0,50,10,9,9,108,581,170,170,170,0,990.0,966.6,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,34.7,34.7,34.7,0.0,104.0,17476
1970,41,1971-07-08,603,50,10,9,9,108,186,0.31,417,0,0,0,0,0,0,50,10,9,9,108,486,208,208,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,87.0,14617
1970,42,1971-07-15,559,51,10,9,9,112,191,0.34,368,0,0,0,0,0,0,51,10,9,9,112,438,184,184,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13014
1970,43,1971-07-22,526,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10562
1970,44,1971-07-29,484,55,9,9,8,119,202,0.42,281,0,0,0,0,0,0,55,9,9,8,119,356,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.2,9945
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9882
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9031
1970,47,1971-08-19,421,54,9,8,6,107,184,0.44,237,0,0,0,0,0,0,54,9,8,6,107,308,134,119,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,28.5,24.9,0.0,0.0,49.9,8375
1970,48,1971-08-26,395,52,8,7,5,102,177,0.45,217,0,0,0,0,0,0,52,8,7,5,102,287,200,122,0,0,990.0,965.2,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,43.6,25.8,0.0,0.0,47.3,7951
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,136,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.92,0.91,0.0,0.0,29.0,25.3,0.0,0.0,50.6,8504
1970,50,1971-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8120
1970,51,1971-09-16,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7670
1970,52,1971-09-23,332,46,7,6,4,75,138,0.41,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7204
1970,53,1971-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,977
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7460
1971,2,1971-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6698
1971,3,1971-10-15,278,41,6,4,3,56,110,0.39,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6276
1971,4,1971-10-22,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6508
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7575
1971,6,1971-11-05,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8274
1971,7,1971-11-12,335,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8520
1971,8,1971-11-19,353,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,140,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,30.1,26.6,0.0,0.0,52.9,8888
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10314
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10255
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11306
1971,12,1971-12-17,458,40,6,4,3,58,112,0.25,346,0,0,0,0,0,0,40,6,4,3,58,397,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12446
1971,13,1971-12-24,495,38,5,4,3,54,104,0.21,391,0,0,0,0,0,0,38,5,4,3,54,438,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14012
1971,14,1971-12-31,597,40,5,4,3,64,117,0.2,479,0,0,0,0,0,0,40,5,4,3,64,529,190,190,171,0,990.0,966.1,0.23,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,39.8,39.8,35.3,0.0,99.7,16756
1971,15,1972-01-07,658,43,6,4,3,70,128,0.19,530,0,0,0,0,0,0,43,6,4,3,70,584,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18298
1971,16,1972-01-14,734,46,7,6,4,76,139,0.19,595,0,0,0,0,0,0,46,7,6,4,76,654,198,198,198,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.2,20198
1971,17,1972-01-21,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,211,211,211,175,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,22.1,0.94,0.94,0.94,0.93,42.0,42.0,42.0,34.3,130.9,21988
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,687,0,0,0,0,0,0,44,7,5,4,76,745,229,229,229,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22764
1971,19,1972-02-04,826,43,7,5,4,78,137,0.17,689,0,0,0,0,0,0,43,7,5,4,78,744,229,229,229,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22813
1971,20,1972-02-11,824,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,229,229,229,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22770
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,710,0,0,0,0,0,0,39,6,5,4,64,760,202,202,202,182,990.0,967.1,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,39.9,39.9,39.9,36.0,140.3,23563
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,180,180,180,180,990.0,967.2,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.4,23927
1971,23,1972-03-03,899,41,8,7,6,67,129,0.14,770,0,0,0,0,0,0,41,8,7,6,67,826,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.4,25100
1971,24,1972-03-10,961,41,8,7,6,67,129,0.13,832,0,0,0,0,0,0,41,8,7,6,67,888,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26683
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,897,0,0,0,0,0,0,41,8,7,6,67,953,224,224,224,224,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28210
1971,26,1972-03-24,1094,41,8,7,6,67,129,0.12,934,30,9,1,1,1,16,50,9,8,7,83,1003,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28541
1971,27,1972-03-31,1185,44,10,9,9,71,145,0.12,935,105,32,6,6,6,53,76,16,16,16,124,1044,233,233,233,233,990.0,968.5,0.62,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28017
1971,28,1972-04-07,1447,45,11,10,10,72,148,0.1,935,364,54,7,15,24,262,100,18,25,34,334,1078,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26755
1971,29,1972-04-14,1654,45,11,10,10,72,148,0.09,935,571,55,7,15,38,456,100,18,25,48,528,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25824
1971,30,1972-04-21,1796,45,11,10,10,72,148,0.08,935,713,55,6,15,48,588,100,18,25,58,660,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25204
1971,31,1972-04-28,1881,46,10,10,10,96,173,0.09,935,773,53,7,15,45,651,100,18,25,55,748,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.8,24838
1971,32,1972-05-05,1805,47,10,10,10,115,192,0.11,935,678,53,8,15,35,567,100,18,25,45,682,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25167
1971,33,1972-05-12,1729,47,10,10,10,115,192,0.11,935,602,53,8,15,31,494,100,18,25,41,609,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25498
1971,34,1972-05-19,1614,47,10,10,10,115,192,0.12,935,487,53,8,15,25,386,100,18,25,35,501,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26004
1971,35,1972-05-26,1496,47,10,10,10,115,194,0.13,935,367,52,7,14,19,273,100,18,25,29,388,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26531
1971,36,1972-06-02,1370,53,12,12,13,120,210,0.15,935,225,46,6,12,13,146,99,18,24,26,266,1076,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.3,27105
1971,37,1972-06-09,1215,53,12,12,13,120,210,0.17,935,70,17,3,4,4,40,70,15,16,17,160,1037,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27893
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,878,0,0,0,0,0,0,53,12,12,13,120,955,219,219,219,219,990.0,968.2,0.53,0.25,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.7,27341
1971,39,1972-06-23,939,53,12,12,13,120,210,0.22,729,0,0,0,0,0,0,53,12,12,13,120,806,198,198,198,190,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,38.2,38.2,38.2,36.4,140.5,23610
1971,40,1972-06-30,743,50,10,9,9,109,189,0.26,553,0,0,0,0,0,0,50,10,9,9,109,623,184,184,184,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.4,18720
