WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,41,1972-07-07,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,202,202,157,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,42.1,42.1,32.3,0.0,88.9,14928
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13150
1971,43,1972-07-21,509,50,10,9,9,108,186,0.37,323,0,0,0,0,0,0,50,10,9,9,108,392,161,161,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11498
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,285,0,0,0,0,0,0,51,9,8,7,107,355,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10142
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9338
1971,46,1972-08-11,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8403
1971,47,1972-08-18,397,54,9,8,6,107,184,0.46,213,0,0,0,0,0,0,54,9,8,6,107,284,213,0,0,0,990.0,965.3,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7859
1971,48,1972-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6921
1971,49,1972-09-01,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7821
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7308
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6064
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,1710
1972,1,1972-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1972,2,1972-10-08,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6335
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
1972,5,1972-10-29,291,40,6,4,3,54,107,0.37,183,0,0,0,0,0,0,40,6,4,3,54,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6823
1972,6,1972-11-05,299,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7194
1972,7,1972-11-12,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7879
1972,8,1972-11-19,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7909
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,199,117,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.9,24.9,0.0,0.0,47.5,7975
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,26.0,26.0,0.0,0.0,52.1,8745
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9150
1972,12,1972-12-17,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10914
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12070
1972,14,1972-12-31,448,40,5,4,3,64,117,0.26,330,0,0,0,0,0,0,40,5,4,3,64,380,165,165,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11888
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13167
1972,16,1973-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,201,201,165,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.4,0.0,0.94,0.94,0.93,0.0,42.5,42.5,34.3,0.0,94.7,15914
1972,17,1973-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,165,165,165,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.3,34.3,34.3,0.0,102.8,17267
1972,18,1973-01-28,606,34,5,4,3,48,97,0.16,509,0,0,0,0,0,0,34,5,4,3,48,553,169,169,169,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,35.2,35.2,35.2,0.0,105.7,17758
1972,19,1973-02-04,644,36,6,5,4,54,105,0.16,539,0,0,0,0,0,0,36,6,5,4,54,586,179,179,179,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.4,18711
1972,20,1973-02-11,706,36,6,5,4,54,105,0.15,601,0,0,0,0,0,0,36,6,5,4,54,648,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20530
1972,21,1973-02-18,746,36,6,5,4,54,105,0.14,641,0,0,0,0,0,0,36,6,5,4,54,688,213,213,213,0,990.0,966.8,0.32,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21647
1972,22,1973-02-25,775,38,6,5,4,59,115,0.15,660,0,0,0,0,0,0,38,6,5,4,59,711,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.7,22121
1972,23,1973-03-04,812,41,8,7,6,67,129,0.16,683,0,0,0,0,0,0,41,8,7,6,67,739,210,210,210,176,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.93,41.7,41.7,41.7,34.5,134.9,22658
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,189,189,189,189,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.2,24897
1972,25,1973-03-18,934,36,8,6,4,53,107,0.11,827,0,0,0,0,0,0,36,8,6,4,53,877,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.9,26694
1972,26,1973-03-25,1015,36,8,6,4,53,107,0.11,906,2,0,0,0,0,1,36,8,6,4,54,957,226,226,226,226,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28332
1972,27,1973-04-01,1080,40,10,8,5,62,125,0.12,934,20,6,1,1,0,10,46,11,9,5,72,1002,233,233,233,233,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28623
1972,28,1973-04-08,1126,40,10,8,5,62,125,0.11,935,66,21,5,4,2,33,61,15,12,7,95,1023,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28325
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,935,106,34,7,6,4,53,74,17,14,9,115,1041,233,233,233,233,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28114
1972,30,1973-04-22,1195,40,10,8,5,62,125,0.1,935,135,43,8,8,5,69,83,18,16,10,131,1052,233,233,233,233,990.0,968.6,0.63,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27960
1972,31,1973-04-29,1204,41,9,8,5,76,140,0.12,935,128,38,7,7,5,70,79,16,15,10,146,1046,233,233,233,233,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27931
1972,32,1973-05-06,1184,42,9,8,6,82,147,0.12,935,102,29,6,5,4,56,71,15,13,10,138,1035,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28044
1972,33,1973-05-13,1142,42,9,8,6,82,147,0.13,935,60,17,3,3,2,33,59,12,11,8,115,1018,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.2,28260
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,876,3,1,0,0,0,1,47,10,9,9,112,944,219,219,219,219,990.0,968.1,0.52,0.25,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27354
1972,35,1973-05-27,919,44,9,9,8,99,171,0.19,748,0,0,0,0,0,0,44,9,9,8,99,812,187,187,187,187,990.0,967.5,0.4,0.16,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,145.0,24356
1972,36,1973-06-03,784,39,9,7,5,59,119,0.15,665,0,0,0,0,0,0,39,9,7,5,59,720,204,204,204,179,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.94,40.8,40.8,40.8,35.4,132.4,22240
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.1,18497
1972,38,1973-06-17,536,41,9,7,6,71,137,0.26,399,0,0,0,0,0,0,41,9,7,6,71,458,199,199,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14187
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11382
1972,40,1973-07-01,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11375
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10244
1972,42,1973-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.9,9053
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,133,119,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,28.5,25.1,0.0,0.0,50.0,8406
1972,44,1973-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,209,118,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.1,25.0,0.0,0.0,49.7,8341
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8294
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7715
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,6998
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6705
1972,50,1973-09-09,254,34,6,4,3,44,91,0.36,163,0,0,0,0,0,0,34,6,4,3,44,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6051
1972,51,1973-09-16,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5225
1972,52,1973-09-23,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4126
1972,53,1973-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,588
1973,1,1973-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4424
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4961
1973,3,1973-10-15,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
1973,4,1973-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
1973,5,1973-10-29,251,36,5,3,2,48,94,0.38,156,0,0,0,0,0,0,36,5,3,2,48,201,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5815
1973,6,1973-11-05,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5816
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7433
1973,9,1973-11-26,322,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8053
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9814
1973,11,1973-12-10,433,41,6,4,3,60,116,0.27,317,0,0,0,0,0,0,41,6,4,3,60,370,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11400
1973,12,1973-12-17,569,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,180,180,157,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.4,0.0,0.94,0.94,0.93,0.0,37.8,37.8,32.7,0.0,94.3,15847
1973,13,1973-12-24,727,42,7,5,3,61,118,0.16,609,0,0,0,0,0,0,42,7,5,3,61,663,185,185,185,182,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.0,0.94,0.94,0.94,0.94,37.6,37.6,37.6,35.9,123.0,20663
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.5,25782
1973,15,1974-01-07,917,47,7,6,4,78,143,0.16,773,0,0,0,0,0,0,47,7,6,4,78,834,201,201,201,196,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,39.0,39.0,39.0,38.0,149.5,25114
1973,16,1974-01-14,838,49,8,7,5,81,150,0.18,688,0,0,0,0,0,0,49,8,7,5,81,752,212,212,212,180,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,35.2,135.4,22746
1973,17,1974-01-21,880,46,7,6,4,76,139,0.16,741,0,0,0,0,0,0,46,7,6,4,76,800,185,185,185,185,990.0,967.3,0.39,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.3,24243
1973,18,1974-01-28,1049,47,7,6,4,83,148,0.14,896,4,1,0,0,0,2,48,7,6,4,85,959,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.8,27858
1973,19,1974-02-04,1339,49,8,7,5,93,162,0.12,935,242,44,8,10,7,171,93,16,17,12,264,1062,233,233,233,233,990.0,969.1,0.64,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.4,27276
1973,20,1974-02-11,1611,49,8,7,5,93,162,0.1,935,514,51,10,17,15,419,100,18,24,20,512,1077,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26024
1973,21,1974-02-18,2165,49,8,7,5,93,162,0.08,935,1068,51,10,18,32,956,100,18,25,37,1049,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23661
1973,22,1974-02-25,2685,53,9,9,8,114,195,0.07,935,1555,46,8,15,55,1429,100,18,25,63,1544,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.6,21613
1973,23,1974-03-04,2826,59,11,12,13,144,239,0.08,935,1652,41,7,13,67,1524,100,18,25,80,1668,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.5,21088
1973,24,1974-03-11,2712,59,11,12,13,144,239,0.09,935,1538,41,7,13,67,1410,100,18,25,80,1554,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,128.0,21510
1973,25,1974-03-18,2499,53,9,10,10,122,207,0.08,935,1357,46,8,14,66,1221,100,18,25,76,1344,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.9,22322
1973,26,1974-03-25,2342,49,9,9,9,107,183,0.08,935,1224,51,9,16,60,1087,100,18,25,69,1194,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.5,22938
1973,27,1974-04-01,2272,54,13,14,19,117,217,0.1,935,1120,46,5,11,61,997,100,18,25,80,1114,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.2,23215
1973,28,1974-04-08,2259,54,13,14,19,117,217,0.1,935,1107,46,5,11,61,984,100,18,25,80,1101,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23267
1973,29,1974-04-15,2259,52,12,13,17,110,207,0.09,935,1117,47,5,11,62,991,100,18,25,80,1101,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23268
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,935,1280,55,7,15,70,1133,100,18,25,80,1205,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22855
1973,31,1974-04-29,2492,52,12,12,15,147,239,0.1,935,1318,47,5,12,65,1186,100,18,25,80,1334,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.0,22348
1973,32,1974-05-06,2471,55,13,13,17,178,276,0.11,935,1260,45,4,12,63,1135,100,18,25,80,1313,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.5,22429
1973,33,1974-05-13,2325,55,13,13,17,178,276,0.12,935,1114,45,4,12,63,989,100,18,25,80,1167,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.9,23003
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,935,942,45,5,12,57,822,100,18,25,74,1000,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.1,23701
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,935,695,45,5,12,42,589,100,18,25,58,750,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.7,24816
1973,36,1974-06-03,1615,53,12,12,13,120,210,0.13,935,470,47,6,13,29,374,100,18,25,42,494,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26002
1973,37,1974-06-10,1381,60,12,13,15,148,250,0.18,935,196,34,5,9,12,134,95,17,22,27,283,1070,233,233,233,233,990.0,969.2,0.65,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27071
1973,38,1974-06-17,1136,62,12,14,16,153,257,0.23,878,1,0,0,0,0,0,62,12,14,16,153,966,219,219,219,219,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.8,27019
1973,39,1974-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,196,196,196,189,990.0,967.5,0.37,0.14,989.5,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,38.0,38.0,38.0,35.8,129.4,21746
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,190,190,176,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,38.9,38.9,35.7,0.0,103.3,17352
1973,41,1974-07-08,574,50,10,9,9,108,186,0.32,388,0,0,0,0,0,0,50,10,9,9,108,457,194,194,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13696
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11674
1973,43,1974-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10030
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,334,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9581
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9133
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,192,117,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.9,24.8,0.0,0.0,49.0,8231
1973,47,1974-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7530
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,249,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7778
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,236,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6658
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5542
1973,52,1974-09-23,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4841
1973,53,1974-09-30,263,46,7,6,4,75,138,0.52,125,0,0,0,0,0,0,46,7,6,4,75,184,125,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,650
1974,1,1974-10-01,246,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5008
1974,2,1974-10-08,235,38,5,3,2,52,102,0.44,132,0,0,0,0,0,0,38,5,3,2,52,180,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4858
1974,3,1974-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4510
1974,4,1974-10-22,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5022
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5535
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6339
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6685
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7243
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,199,143,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.0,30.6,0.0,0.0,48.4,8132
1974,10,1974-12-03,445,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12298
1974,11,1974-12-10,493,41,6,4,3,60,116,0.23,377,0,0,0,0,0,0,41,6,4,3,60,430,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13539
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14968
1974,13,1974-12-24,584,42,7,5,3,61,118,0.2,466,0,0,0,0,0,0,42,7,5,3,61,520,199,199,158,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,41.8,41.8,32.9,0.0,97.6,16399
1974,14,1974-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,167,167,167,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.4,17370
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,191,191,191,175,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.1,0.94,0.94,0.94,0.93,38.6,38.6,38.6,34.3,120.7,20279
1974,16,1975-01-14,908,46,7,6,4,76,139,0.15,769,0,0,0,0,0,0,46,7,6,4,76,828,192,192,192,192,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24873
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,930,30,10,1,1,0,16,56,8,7,4,92,1002,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28466
1974,18,1975-01-28,1397,49,8,7,5,92,163,0.12,935,298,48,8,11,10,219,98,17,18,16,311,1069,233,233,233,233,990.0,969.3,0.65,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.8,27008
1974,19,1975-02-04,2111,55,10,10,8,114,197,0.09,935,979,45,8,15,39,871,100,18,25,47,985,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.3,23898
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,935,1578,45,8,15,64,1445,100,18,25,72,1559,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,128.1,21524
1974,21,1975-02-18,3176,55,10,10,8,114,197,0.06,935,2044,45,8,15,72,1904,100,18,25,80,2018,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.1,19842
1974,22,1975-02-25,3299,56,10,10,10,126,215,0.07,935,2149,43,7,14,69,2014,100,18,25,80,2141,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.9,28.9,28.9,28.9,115.6,19416
1974,23,1975-03-04,3226,59,11,12,13,144,239,0.07,935,2052,40,7,13,67,1924,100,18,25,80,2068,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.3,29.3,29.3,29.3,117.1,19665
1974,24,1975-03-11,3636,59,11,12,13,144,239,0.07,935,2462,41,7,13,67,2334,100,18,25,80,2478,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.2,27.2,27.2,27.2,109.0,18304
1974,25,1975-03-18,4342,59,11,12,13,144,239,0.06,935,3168,41,7,13,67,3040,100,18,25,80,3184,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.1,24.1,24.1,24.1,96.2,16167
1974,26,1975-03-25,5193,59,11,12,13,144,239,0.05,935,4019,41,7,13,67,3891,100,18,25,80,4035,1078,233,233,233,233,990.0,977.6,0.66,0.3,989.1,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,20.7,20.7,20.7,20.7,82.7,13895
1974,27,1975-04-01,5406,84,14,20,27,219,364,0.07,935,4107,16,4,5,53,4029,100,18,25,80,4248,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,19.9,19.9,19.9,19.9,79.7,13392
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,935,3993,15,4,5,53,3915,100,18,25,80,4134,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.3,20.3,20.3,20.3,81.3,13659
1974,29,1975-04-15,4767,84,14,20,27,219,364,0.08,935,3468,16,3,5,53,3390,100,18,25,80,3609,1078,233,233,233,233,990.0,976.9,0.66,0.3,989.0,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,22.3,22.3,22.3,22.3,89.2,14991
1974,30,1975-04-22,4037,84,14,20,27,219,364,0.09,935,2738,16,4,5,53,2660,100,18,25,80,2879,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.4,25.4,25.4,25.4,101.5,17053
1974,31,1975-04-29,3656,70,14,17,24,206,333,0.09,935,2388,29,4,7,55,2292,100,18,25,80,2498,1078,233,233,233,233,990.0,975.0,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.1,27.1,27.1,27.1,108.6,18240
1974,32,1975-05-06,3203,65,14,17,23,202,321,0.1,935,1947,35,4,8,57,1843,100,18,25,80,2045,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,29.4,29.4,29.4,29.4,117.6,19749
1974,33,1975-05-13,2844,65,14,17,23,202,321,0.11,935,1588,35,4,8,57,1484,100,18,25,80,1686,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.1,21025
1974,34,1975-05-20,2436,65,14,17,23,202,321,0.13,935,1180,35,4,8,57,1076,100,18,25,80,1278,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.3,22568
1974,35,1975-05-27,2113,64,13,16,21,188,302,0.14,935,875,35,4,8,53,772,100,18,25,74,960,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.1,23871
1974,36,1975-06-03,1779,62,12,14,16,153,257,0.14,935,587,38,6,11,36,495,100,18,25,52,648,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25280
1974,37,1975-06-10,1540,62,12,14,16,153,257,0.17,935,348,38,6,11,21,272,100,18,25,37,425,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26333
1974,38,1975-06-17,1292,62,12,14,16,153,257,0.2,935,100,23,3,5,6,61,85,15,19,22,214,1055,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27506
1974,39,1975-06-24,1123,62,12,14,16,153,257,0.23,865,1,0,0,0,0,0,62,12,14,16,153,953,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26722
1974,40,1975-07-01,952,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,205,205,205,191,990.0,967.6,0.4,0.16,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,39.5,39.5,39.5,36.6,139.5,23437
1974,41,1975-07-08,770,58,11,11,11,136,227,0.3,543,0,0,0,0,0,0,58,11,11,11,136,623,181,181,181,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18291
1974,42,1975-07-15,676,58,11,11,11,136,227,0.34,449,0,0,0,0,0,0,58,11,11,11,136,529,202,202,159,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,41.5,41.5,32.3,0.0,92.3,15501
1974,43,1975-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,78.9,13262
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12767
1974,45,1975-08-05,522,54,9,8,6,107,184,0.35,338,0,0,0,0,0,0,54,9,8,6,107,409,169,169,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12042
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10578
1974,47,1975-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,170,128,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.92,0.0,0.0,36.6,27.0,0.0,0.0,52.1,8750
1974,48,1975-08-26,389,52,8,7,5,102,177,0.46,212,0,0,0,0,0,0,52,8,7,5,102,281,194,121,0,0,990.0,965.2,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,42.4,25.6,0.0,0.0,46.0,7734
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,176,119,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.5,25.2,0.0,0.0,49.3,8282
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7499
1974,51,1975-09-16,327,46,7,6,4,75,138,0.42,189,0,0,0,0,0,0,46,7,6,4,75,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7009
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,845
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
1975,2,1975-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6110
1975,3,1975-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5689
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5052
1975,5,1975-10-29,243,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
1975,6,1975-11-05,251,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5366
1975,7,1975-11-12,253,40,6,4,3,53,106,0.42,147,0,0,0,0,0,0,40,6,4,3,53,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5475
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6689
1975,9,1975-11-26,295,36,5,3,2,49,96,0.33,199,0,0,0,0,0,0,36,5,3,2,49,244,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7427
1975,10,1975-12-03,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,144,130,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,31.1,27.8,0.0,0.0,54.8,9214
1975,11,1975-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10182
1975,12,1975-12-17,417,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11321
1975,13,1975-12-24,448,38,5,4,3,54,104,0.23,344,0,0,0,0,0,0,38,5,4,3,54,391,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12427
1975,14,1975-12-31,502,40,5,4,3,64,117,0.23,384,0,0,0,0,0,0,40,5,4,3,64,435,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13759
1975,15,1976-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15150
1975,16,1976-01-14,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,209,209,162,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,44.0,44.0,33.6,0.0,97.6,16388
1975,17,1976-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.1,19170
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,654,200,200,200,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.7,20448
1975,19,1976-02-04,770,43,7,5,4,78,137,0.18,633,0,0,0,0,0,0,43,7,5,4,78,688,211,211,211,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21290
1975,20,1976-02-11,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,198,198,198,179,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.93,39.0,39.0,39.0,35.1,137.2,23050
1975,21,1976-02-18,923,43,7,5,4,78,137,0.15,786,0,0,0,0,0,0,43,7,5,4,78,841,196,196,196,196,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.8,25504
1975,22,1976-02-25,1147,44,7,6,5,86,150,0.13,931,66,19,3,2,2,38,63,10,9,8,124,1015,232,232,232,232,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.8,28188
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,935,990,51,8,16,46,868,100,18,25,55,975,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.6,23956
1975,24,1976-03-10,3424,57,10,11,12,138,231,0.07,935,2258,42,7,13,67,2128,100,18,25,80,2266,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.3,19026
1975,25,1976-03-17,4315,59,11,12,13,144,239,0.06,935,3141,41,7,13,67,3013,100,18,25,80,3157,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.2,24.2,24.2,24.2,96.7,16243
1975,26,1976-03-24,5059,59,11,12,13,144,239,0.05,935,3885,41,7,13,67,3757,100,18,25,80,3901,1078,233,233,233,233,990.0,977.4,0.66,0.3,989.1,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,21.2,21.2,21.2,21.2,84.7,14228
1975,27,1976-03-31,5344,80,13,18,25,208,346,0.06,935,4063,19,4,6,55,3978,100,18,25,80,4186,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,20.1,20.1,20.1,20.1,80.6,13535
1975,28,1976-04-07,4995,84,14,20,27,219,364,0.07,935,3696,16,4,5,53,3618,100,18,25,80,3837,1078,233,233,233,233,990.0,977.3,0.66,0.3,989.0,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,21.4,21.4,21.4,21.4,85.6,14381
1975,29,1976-04-14,4487,84,14,20,27,219,364,0.08,935,3188,16,4,5,53,3110,100,18,25,80,3329,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,93.7,15737
1975,30,1976-04-21,4388,70,14,18,25,168,295,0.07,935,3158,30,4,7,55,3062,100,18,25,80,3230,1078,233,233,233,233,990.0,976.3,0.66,0.3,989.0,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,23.8,23.8,23.8,23.8,95.3,16017
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,935,3207,29,4,7,55,3111,100,18,25,80,3305,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.5,23.5,23.5,23.5,94.1,15805
1975,32,1976-05-05,4329,71,14,18,24,213,340,0.08,935,3054,29,4,7,56,2958,100,18,25,80,3171,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.1,24.1,24.1,24.1,96.4,16188
1975,33,1976-05-12,3960,71,14,18,24,213,340,0.09,935,2685,29,4,7,56,2589,100,18,25,80,2802,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.7,25.7,25.7,25.7,102.9,17284
1975,34,1976-05-19,3469,71,14,18,24,213,340,0.1,935,2194,29,4,6,56,2098,100,18,25,80,2311,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.0,28.0,28.0,28.0,112.2,18847
1975,35,1976-05-26,3049,70,13,17,23,208,333,0.11,935,1781,29,4,7,57,1682,100,18,25,80,1891,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.8,20286
1975,36,1976-06-02,2654,67,13,15,17,181,293,0.11,935,1426,33,5,10,63,1315,100,18,25,80,1496,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.3,21730
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,935,1041,33,5,10,59,934,100,18,25,76,1115,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23233
1975,38,1976-06-16,1961,67,13,15,17,181,293,0.15,935,733,32,5,10,42,643,100,18,25,59,824,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.8,24499
1975,39,1976-06-23,1651,67,13,15,17,181,293,0.18,935,423,33,5,10,24,350,100,18,25,41,531,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.8,25843
1975,40,1976-06-30,1377,63,12,13,13,158,261,0.19,935,180,32,5,8,9,124,96,17,21,23,283,1070,233,233,233,233,990.0,969.2,0.65,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.3,27090
1975,41,1976-07-07,1156,63,12,13,13,155,256,0.22,896,3,0,0,0,0,2,63,12,13,13,157,986,224,224,224,224,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.0,27390
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,196,196,196,191,990.0,967.9,0.43,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,37.3,37.3,37.3,36.3,143.1,24034
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,193,193,193,0,990.0,967.2,0.31,0.1,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.9,19303
1975,44,1976-07-28,695,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,546,197,197,159,0,990.0,966.6,0.23,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,40.4,40.4,32.2,0.0,94.7,15901
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13975
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12271
1975,47,1976-08-18,495,58,10,10,7,117,202,0.41,293,0,0,0,0,0,0,58,10,10,7,117,371,146,146,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10396
1975,48,1976-08-25,464,58,10,10,7,117,202,0.43,262,0,0,0,0,0,0,58,10,10,7,117,340,131,131,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9262
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10468
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,55.9,9393
1975,51,1976-09-15,392,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8761
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,214,117,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,0.0,0.0,0.94,0.91,0.0,0.0,46.9,24.7,0.0,0.0,50.5,8476
1975,53,1976-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,2413
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9067
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9253
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9299
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9321
1976,5,1976-10-29,382,42,7,6,3,57,116,0.3,266,0,0,0,0,0,0,42,7,6,3,57,322,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9553
1976,6,1976-11-05,373,42,7,6,3,56,114,0.3,259,0,0,0,0,0,0,42,7,6,3,56,314,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.3,9284
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,127,127,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9139
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,135,135,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9739
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,285,0,0,0,0,0,0,40,6,4,3,55,336,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10264
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10864
1976,11,1976-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11751
1976,12,1976-12-17,493,42,7,5,3,61,118,0.24,375,0,0,0,0,0,0,42,7,5,3,61,429,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13467
1976,13,1976-12-24,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14576
1976,14,1976-12-31,575,45,7,5,3,73,136,0.24,439,0,0,0,0,0,0,45,7,5,3,73,498,208,208,162,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.2,0.0,0.94,0.94,0.93,0.0,43.6,43.6,33.5,0.0,92.0,15452
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,181,181,161,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,37.6,37.6,33.2,0.0,99.0,16623
1976,16,1977-01-14,685,46,7,6,4,76,139,0.2,546,0,0,0,0,0,0,46,7,6,4,76,605,182,182,182,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.5,18733
1976,17,1977-01-21,751,41,6,4,3,66,120,0.16,631,0,0,0,0,0,0,41,6,4,3,66,682,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21284
1976,18,1977-01-28,871,44,6,5,3,77,138,0.16,733,0,0,0,0,0,0,44,6,5,3,77,790,208,208,208,191,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.3,143.3,24076
1976,19,1977-02-04,890,49,8,7,5,93,162,0.18,728,0,0,0,0,0,0,49,8,7,5,93,792,206,206,206,188,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,40.3,40.3,40.3,36.5,141.8,23820
1976,20,1977-02-11,962,43,7,5,4,78,137,0.14,825,0,0,0,0,0,0,43,7,5,4,78,880,206,206,206,206,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.5,26465
1976,21,1977-02-18,1153,43,7,5,4,78,137,0.12,929,87,27,4,3,2,49,70,11,8,6,127,1019,232,232,232,232,990.0,968.4,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28094
1976,22,1977-02-25,1495,45,7,6,6,90,156,0.1,935,403,54,10,13,16,309,100,17,20,22,399,1073,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26553
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,935,833,51,9,16,40,716,100,18,25,49,823,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.1,24543
1976,24,1977-03-11,2080,49,9,9,9,107,183,0.09,935,962,51,9,16,47,839,100,18,25,56,946,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,23999
1976,25,1977-03-18,2168,49,9,9,9,107,183,0.08,935,1050,51,9,16,51,922,100,18,25,60,1029,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.7,23639
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,935,1195,51,8,16,58,1060,100,18,25,67,1167,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.2,23055
1976,27,1977-04-01,2518,54,13,14,19,117,217,0.09,935,1366,46,5,11,61,1243,100,18,25,80,1360,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.4,22247
1976,28,1977-04-08,2638,54,13,14,19,117,217,0.08,935,1486,46,5,11,61,1363,100,18,25,80,1480,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.7,21787
