WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,935,1483,46,5,11,61,1360,100,18,25,80,1477,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.8,21800
1976,30,1977-04-22,2624,54,13,14,19,117,217,0.08,935,1472,46,5,11,61,1349,100,18,25,80,1466,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.5,32.5,32.5,32.5,130.0,21842
1976,31,1977-04-29,2717,54,13,13,17,160,259,0.1,935,1523,45,5,11,62,1398,100,18,25,80,1559,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.0,32.0,32.0,32.0,127.9,21491
1976,32,1977-05-06,2818,57,13,14,18,184,288,0.1,935,1594,42,4,10,61,1475,100,18,25,80,1660,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.7,21116
1976,33,1977-05-13,2785,65,14,17,23,202,321,0.12,935,1529,35,4,8,57,1425,100,18,25,80,1627,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.4,21237
1976,34,1977-05-20,2574,65,14,17,23,202,321,0.12,935,1318,34,3,8,57,1214,100,18,25,80,1416,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,131.2,22035
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,935,1048,35,4,8,58,940,100,18,25,79,1128,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.9,23165
1976,36,1977-06-03,2013,62,12,14,16,153,257,0.13,935,821,38,6,11,51,715,100,18,25,67,868,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.5,24283
1976,37,1977-06-10,1721,62,12,14,16,153,257,0.15,935,529,38,6,11,32,441,100,18,25,48,594,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25534
1976,38,1977-06-17,1452,62,12,14,16,153,257,0.18,935,260,37,6,10,16,190,99,18,24,32,343,1076,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26736
1976,39,1977-06-24,1184,62,12,14,16,153,257,0.22,905,21,5,1,1,1,12,67,13,15,17,165,1001,226,226,226,226,990.0,968.5,0.57,0.27,989.2,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.4,27445
1976,40,1977-07-01,1018,58,11,11,11,136,227,0.22,791,0,0,0,0,0,0,58,11,11,11,136,871,197,197,197,197,990.0,967.9,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25126
1976,41,1977-07-08,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,207,207,207,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20635
1976,42,1977-07-15,717,58,11,11,11,136,227,0.32,490,0,0,0,0,0,0,58,11,11,11,136,570,185,185,168,0,990.0,966.7,0.25,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,37.6,37.6,34.0,0.0,99.5,16708
1976,43,1977-07-22,623,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13835
1976,44,1977-07-29,568,55,9,9,8,119,202,0.36,366,0,0,0,0,0,0,55,9,9,8,119,441,183,183,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12946
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12383
1976,46,1977-08-12,487,54,9,8,6,107,184,0.38,303,0,0,0,0,0,0,54,9,8,6,107,374,151,151,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10797
1976,47,1977-08-19,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,138,138,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9872
1976,48,1977-08-26,437,52,8,7,5,102,177,0.4,260,0,0,0,0,0,0,52,8,7,5,102,329,130,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9205
1976,49,1977-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9666
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,301,152,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,32.8,25.8,0.0,0.0,51.2,8606
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,275,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7920
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7506
1976,53,1977-09-30,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,1038
1977,1,1977-10-01,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7842
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7497
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6342
1977,5,1977-10-29,281,41,6,4,3,56,112,0.4,169,0,0,0,0,0,0,41,6,4,3,56,222,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6282
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6396
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6914
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8349
1977,9,1977-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,281,213,118,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.9,25.0,0.0,0.0,50.5,8487
1977,10,1977-12-03,387,42,7,5,3,61,118,0.31,269,0,0,0,0,0,0,42,7,5,3,61,323,151,138,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.6,29.4,0.0,0.0,57.8,9713
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12882
1977,12,1977-12-17,606,42,7,5,3,62,121,0.2,484,0,0,0,0,0,0,42,7,5,3,62,540,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,33.4,33.4,33.4,0.0,100.2,16832
1977,13,1977-12-24,660,44,8,6,4,64,126,0.19,534,0,0,0,0,0,0,44,8,6,4,64,592,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.6,36.6,36.6,0.0,109.7,18427
1977,14,1977-12-31,899,45,7,6,4,74,137,0.15,762,0,0,0,0,0,0,45,7,6,4,74,821,206,206,206,201,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,40.0,40.0,40.0,38.6,147.5,24785
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,146.2,24554
1977,16,1978-01-14,961,46,7,6,4,76,139,0.14,822,0,0,0,0,0,0,46,7,6,4,76,881,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26402
1977,17,1978-01-21,1073,46,7,6,4,76,139,0.13,925,9,3,0,0,0,4,49,7,6,4,80,988,231,231,231,231,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28462
1977,18,1978-01-28,1122,47,7,6,4,83,148,0.13,935,38,12,1,1,1,21,59,9,8,5,104,1011,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28360
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,935,134,37,6,5,4,80,86,14,12,9,173,1049,233,233,233,233,990.0,968.7,0.62,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27799
1977,20,1978-02-11,1428,49,8,7,5,93,162,0.11,935,331,51,10,14,10,245,100,18,21,15,338,1074,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.8,26848
1977,21,1978-02-18,1645,49,8,7,5,93,162,0.1,935,548,51,10,18,16,452,100,18,25,21,545,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25869
1977,22,1978-02-25,2027,53,9,9,8,114,195,0.1,935,897,46,8,15,37,788,100,18,25,46,903,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.2,24229
1977,23,1978-03-04,2420,59,11,12,13,144,239,0.1,935,1246,41,7,13,65,1120,100,18,25,78,1264,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.7,22631
1977,24,1978-03-11,2998,59,11,12,13,144,239,0.08,935,1824,40,7,13,67,1696,100,18,25,80,1840,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,121.9,20482
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,935,2911,41,6,13,67,2783,100,18,25,80,2927,1078,233,233,233,233,990.0,975.8,0.66,0.3,989.0,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,25.2,25.2,25.2,25.2,100.9,16943
1977,26,1978-03-25,5157,59,11,12,13,144,239,0.05,935,3983,41,7,13,67,3855,100,18,25,80,3999,1078,233,233,233,233,990.0,977.6,0.66,0.3,989.1,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,20.8,20.8,20.8,20.8,83.2,13984
1977,27,1978-04-01,5608,70,14,18,25,168,295,0.05,935,4378,29,4,7,55,4282,100,18,25,80,4450,1078,233,233,233,233,990.1,978.2,0.66,0.3,989.1,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,19.2,19.2,19.2,19.2,77.0,12935
1977,28,1978-04-08,6125,78,14,19,26,197,334,0.05,935,4855,22,4,5,53,4770,100,18,25,80,4967,1078,233,233,233,233,990.1,979.0,0.66,0.3,989.1,9.7,9.7,9.7,9.7,0.23,0.23,0.23,0.23,5.2,5.2,5.2,5.2,20.9,3509
1977,29,1978-04-15,6318,84,14,20,27,219,364,0.06,935,5019,16,4,5,53,4941,100,18,25,80,5160,1078,233,233,233,233,990.1,979.4,0.66,0.3,989.2,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6098,84,14,20,27,219,364,0.06,935,4799,16,4,5,53,4721,100,18,25,80,4940,1078,233,233,233,233,990.1,979.0,0.66,0.3,989.1,9.8,9.8,9.8,9.8,0.12,0.12,0.12,0.12,2.6,2.6,2.6,2.6,10.4,1754
1977,31,1978-04-29,5654,74,14,18,24,214,346,0.06,935,4372,25,4,6,55,4281,100,18,25,80,4496,1078,233,233,233,233,990.1,978.3,0.66,0.3,989.1,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,19.1,19.1,19.1,19.1,76.4,12832
1977,32,1978-05-06,5242,71,14,18,24,213,340,0.06,935,3967,29,4,7,56,3871,100,18,25,80,4084,1078,233,233,233,233,990.0,977.7,0.66,0.3,989.1,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,20.5,20.5,20.5,20.5,82.0,13777
1977,33,1978-05-13,4625,71,14,18,24,213,340,0.07,935,3350,29,4,7,56,3254,100,18,25,80,3467,1078,233,233,233,233,990.0,976.7,0.66,0.3,989.0,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,91.4,15358
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,935,2733,29,4,7,56,2637,100,18,25,80,2850,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.5,25.5,25.5,25.5,102.0,17141
1977,35,1978-05-27,3463,69,13,17,22,203,326,0.09,935,2202,30,4,7,58,2101,100,18,25,80,2305,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.3,18865
1977,36,1978-06-03,2995,67,13,15,17,181,293,0.1,935,1767,33,5,10,63,1656,100,18,25,80,1837,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,121.9,20479
1977,37,1978-06-10,2564,67,13,15,17,181,293,0.11,935,1336,33,5,10,63,1225,100,18,25,80,1406,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.4,22075
1977,38,1978-06-17,2205,67,13,15,17,181,293,0.13,935,977,32,5,10,56,873,100,18,25,73,1054,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.8,23489
1977,39,1978-06-24,1883,67,13,15,17,181,293,0.16,935,655,33,5,10,38,569,100,18,25,55,750,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.8,24831
1977,40,1978-07-01,1577,63,12,13,13,155,256,0.16,935,386,37,6,12,19,311,100,18,25,32,466,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.8,26171
1977,41,1978-07-08,1310,63,12,13,13,155,256,0.2,935,119,24,4,6,6,79,87,16,19,19,234,1057,233,233,233,233,990.0,969.0,0.64,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27419
1977,42,1978-07-15,1124,63,12,13,13,155,256,0.23,868,0,0,0,0,0,0,63,12,13,13,155,956,217,217,217,217,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26855
1977,43,1978-07-22,993,63,12,13,13,155,256,0.26,737,0,0,0,0,0,0,63,12,13,13,155,825,200,200,200,190,990.0,967.8,0.41,0.16,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,38.2,38.2,38.2,36.1,140.5,23607
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,208,208,208,0,990.0,967.2,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20665
1977,45,1978-08-05,751,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,183,183,183,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.7,18603
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,190,190,163,0,990.0,966.5,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,39.0,39.0,33.2,0.0,97.0,16302
1977,47,1978-08-19,606,58,10,10,7,117,202,0.33,404,0,0,0,0,0,0,58,10,10,7,117,482,202,202,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14137
1977,48,1978-08-26,564,56,9,9,6,111,194,0.34,370,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,77.9,13094
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13859
1977,50,1978-09-09,501,48,8,7,4,79,146,0.29,355,0,0,0,0,0,0,48,8,7,4,79,418,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12727
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11613
1977,52,1978-09-23,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10944
1977,53,1978-09-30,436,48,8,7,4,79,146,0.33,290,0,0,0,0,0,0,48,8,7,4,79,353,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,1477
1978,1,1978-10-01,432,44,7,6,3,60,120,0.28,312,0,0,0,0,0,0,44,7,6,3,60,369,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,66.9,11243
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10750
1978,3,1978-10-15,403,44,7,6,3,60,120,0.3,283,0,0,0,0,0,0,44,7,6,3,60,340,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10185
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,143,143,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10305
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,324,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11689
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13412
1978,7,1978-11-12,515,42,7,6,3,56,114,0.22,401,0,0,0,0,0,0,42,7,6,3,56,456,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14286
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,218,218,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.1,15466
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,466,0,0,0,0,0,0,42,7,6,3,58,522,199,199,159,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,41.7,41.7,33.1,0.0,97.6,16403
1978,10,1978-12-03,665,44,8,6,4,64,126,0.19,539,0,0,0,0,0,0,44,8,6,4,64,597,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.8,18612
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.5,0.28,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19253
1978,12,1978-12-17,703,44,8,6,4,64,126,0.18,577,0,0,0,0,0,0,44,8,6,4,64,635,192,192,192,0,990.0,966.6,0.29,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.6,19750
1978,13,1978-12-24,749,44,8,6,4,64,126,0.17,623,0,0,0,0,0,0,44,8,6,4,64,681,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21062
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,716,217,217,217,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21799
1978,15,1979-01-07,873,47,7,6,4,78,145,0.17,728,0,0,0,0,0,0,47,7,6,4,78,790,190,190,190,183,990.0,967.3,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,35.8,142.2,23886
1978,16,1979-01-14,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,153.0,25701
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.14,891,0,0,0,0,0,0,46,7,6,4,76,950,222,222,222,222,990.0,967.9,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.7,28011
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,935,34,10,1,1,1,19,58,9,7,5,102,1010,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28379
1978,19,1979-02-04,1207,49,8,7,5,93,162,0.13,935,110,33,5,4,3,63,82,13,11,8,156,1042,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27922
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,935,295,51,10,12,9,212,100,18,19,14,305,1072,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.8,27014
1978,21,1979-02-18,1689,49,8,7,5,93,162,0.1,935,592,51,10,18,18,495,100,18,25,23,588,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25674
1978,22,1979-02-25,1949,53,9,9,8,114,195,0.1,935,819,46,8,15,33,714,100,18,25,42,829,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.1,24550
1978,23,1979-03-04,2252,59,11,12,13,144,239,0.11,935,1078,41,7,13,58,958,100,18,25,71,1102,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23301
1978,24,1979-03-11,2638,59,11,12,13,144,239,0.09,935,1464,41,7,13,67,1336,100,18,25,80,1480,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.7,21792
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,935,1940,40,7,13,67,1812,100,18,25,80,1956,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.4,20056
1978,26,1979-03-25,3466,59,11,12,13,144,239,0.07,935,2292,41,7,13,67,2164,100,18,25,80,2308,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.2,18856
1978,27,1979-04-01,3883,70,14,18,25,168,295,0.08,935,2653,30,4,7,55,2557,100,18,25,80,2725,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,26.1,26.1,26.1,26.1,104.3,17524
1978,28,1979-04-08,4853,70,14,18,25,168,295,0.06,935,3623,29,4,6,55,3527,100,18,25,80,3695,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.0,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,22.0,22.0,22.0,22.0,87.9,14773
1978,29,1979-04-15,5279,72,14,18,25,175,304,0.06,935,4039,27,4,6,54,3945,100,18,25,80,4121,1078,233,233,233,233,990.0,977.8,0.66,0.3,989.1,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,20.4,20.4,20.4,20.4,81.5,13689
1978,30,1979-04-22,4744,84,14,20,27,219,364,0.08,935,3445,16,4,5,53,3367,100,18,25,80,3586,1078,233,233,233,233,990.0,976.9,0.66,0.3,989.0,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,22.4,22.4,22.4,22.4,89.5,15039
1978,31,1979-04-29,4031,74,14,18,24,214,346,0.09,935,2749,25,4,6,55,2658,100,18,25,80,2873,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.4,25.4,25.4,25.4,101.6,17073
1978,32,1979-05-06,3536,69,14,17,23,209,334,0.09,935,2267,30,4,7,56,2168,100,18,25,80,2378,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.9,18627
1978,33,1979-05-13,3040,65,14,17,23,202,321,0.11,935,1784,35,4,8,57,1680,100,18,25,80,1882,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,121.0,20319
1978,34,1979-05-20,2585,65,14,17,23,202,321,0.12,935,1329,35,3,7,57,1225,100,18,25,80,1427,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,130.9,21993
1978,35,1979-05-27,2216,64,13,16,21,188,302,0.14,935,978,35,4,8,57,872,100,18,25,78,1060,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.6,23445
1978,36,1979-06-03,1893,62,12,14,16,153,257,0.14,935,701,38,6,11,43,602,100,18,25,59,755,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24790
1978,37,1979-06-10,1590,62,12,14,16,153,257,0.16,935,398,38,6,11,24,318,100,18,25,40,471,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.4,26112
1978,38,1979-06-17,1322,62,12,14,16,153,257,0.2,935,130,26,4,6,8,84,88,16,20,24,237,1060,233,233,233,233,990.0,969.0,0.64,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27358
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26870
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,198,198,198,194,990.0,967.8,0.43,0.17,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,37.9,37.9,37.9,36.9,145.3,24411
1978,41,1979-07-08,841,58,11,11,11,136,227,0.27,614,0,0,0,0,0,0,58,11,11,11,136,694,204,204,204,0,990.0,967.2,0.32,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.4,20391
1978,42,1979-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,168,168,168,0,990.0,966.7,0.26,0.07,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,33.9,33.9,33.9,0.0,101.7,17093
1978,43,1979-07-22,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14924
1978,44,1979-07-29,594,55,9,9,8,119,202,0.34,391,0,0,0,0,0,0,55,9,9,8,119,466,195,195,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13760
1978,45,1979-08-05,554,54,9,8,6,108,186,0.34,367,0,0,0,0,0,0,54,9,8,6,108,439,183,183,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13028
1978,46,1979-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11666
1978,47,1979-08-19,490,58,10,10,7,117,202,0.41,288,0,0,0,0,0,0,58,10,10,7,117,366,144,144,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10230
1978,48,1979-08-26,463,56,9,9,6,111,194,0.42,269,0,0,0,0,0,0,56,9,9,6,111,345,134,134,0,0,990.0,965.5,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9546
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10582
1978,50,1979-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.1,9761
1978,51,1979-09-16,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,138,123,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.5,26.0,0.0,0.0,51.8,8706
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7687
1978,53,1979-09-30,339,48,8,7,4,79,146,0.43,193,0,0,0,0,0,0,48,8,7,4,79,256,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,1019
1979,1,1979-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7982
1979,2,1979-10-08,338,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8120
1979,3,1979-10-15,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7830
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,194,121,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.92,0.0,0.0,42.6,25.7,0.0,0.0,49.9,8389
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,142,127,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.5,27.1,0.0,0.0,53.7,9023
1979,6,1979-11-05,387,42,7,6,3,56,114,0.29,273,0,0,0,0,0,0,42,7,6,3,56,328,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9841
1979,7,1979-11-12,427,42,7,6,3,56,114,0.27,313,0,0,0,0,0,0,42,7,6,3,56,368,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11306
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12815
1979,9,1979-11-26,551,42,7,6,3,58,117,0.21,434,0,0,0,0,0,0,42,7,6,3,58,490,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.6,15395
1979,10,1979-12-03,613,44,8,6,4,64,126,0.21,487,0,0,0,0,0,0,44,8,6,4,64,545,184,184,165,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,38.3,38.3,34.2,0.0,101.0,16974
1979,11,1979-12-10,663,44,8,6,4,64,126,0.19,537,0,0,0,0,0,0,44,8,6,4,64,595,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.6,18583
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.1,21356
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,203,203,203,177,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.93,40.3,40.3,40.3,34.7,135.7,22790
1979,14,1979-12-31,865,48,8,6,4,78,146,0.17,718,0,0,0,0,0,0,48,8,6,4,78,781,179,179,179,179,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23577
1979,15,1980-01-07,983,49,8,7,5,81,150,0.15,833,0,0,0,0,0,0,49,8,7,5,81,897,208,208,208,208,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.2,26578
1979,16,1980-01-14,1204,49,8,7,5,81,150,0.13,935,119,30,5,5,3,74,79,13,12,8,155,1040,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27936
1979,17,1980-01-21,1910,49,8,7,5,81,150,0.08,935,825,51,10,18,27,718,100,18,25,32,799,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24732
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,935,1125,48,9,16,41,1010,100,18,25,47,1105,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.2,23386
1979,19,1980-02-04,2265,55,10,10,8,114,197,0.09,935,1133,45,8,15,46,1019,100,18,25,54,1133,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.4,23246
1979,20,1980-02-11,2257,55,10,10,8,114,197,0.09,935,1125,45,7,15,45,1012,100,18,25,53,1126,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.6,23277
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,935,1157,48,9,16,40,1042,100,18,25,46,1144,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23231
1979,22,1980-02-25,2244,51,8,8,7,107,184,0.08,935,1125,48,9,16,41,1009,100,18,25,49,1117,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.9,23330
1979,23,1980-03-03,2336,59,11,12,13,144,239,0.1,935,1162,41,7,12,63,1038,100,18,25,76,1182,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.7,22961
1979,24,1980-03-10,2537,59,11,12,13,144,239,0.09,935,1363,41,7,13,67,1235,100,18,25,80,1379,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,132.0,22177
1979,25,1980-03-17,2697,54,10,10,11,128,215,0.08,935,1547,45,7,14,68,1411,100,18,25,80,1539,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.1,32.1,32.1,32.1,128.4,21567
1979,26,1980-03-24,2833,49,9,9,9,107,183,0.06,935,1715,51,9,16,71,1568,100,18,25,80,1675,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.4,21061
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,935,1819,46,5,11,62,1692,100,18,25,80,1808,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.5,20578
1979,28,1980-04-07,3037,54,13,14,19,117,217,0.07,935,1885,45,5,11,61,1762,100,18,25,80,1879,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,121.0,20323
1979,29,1980-04-14,3003,54,13,14,19,117,217,0.07,935,1851,46,5,11,61,1728,100,18,25,80,1845,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.7,20447
1979,30,1980-04-21,2850,54,13,14,19,117,217,0.08,935,1698,46,5,11,61,1575,100,18,25,80,1692,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.2,31.2,31.2,31.2,125.0,20999
1979,31,1980-04-28,2667,54,13,13,17,151,250,0.09,935,1482,45,5,11,62,1358,100,18,25,80,1509,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.0,21677
1979,32,1980-05-05,2480,55,13,13,17,178,276,0.11,935,1269,45,4,12,63,1144,100,18,25,80,1322,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.3,22394
1979,33,1980-05-12,2308,55,13,13,17,178,276,0.12,935,1097,45,5,12,62,972,100,18,25,79,1150,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.3,23074
1979,34,1980-05-19,2133,55,13,13,17,178,276,0.13,935,922,45,5,12,56,804,100,18,25,73,982,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.6,23781
1979,35,1980-05-26,1901,54,12,12,16,169,266,0.14,935,699,45,5,12,43,594,100,18,25,59,763,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.4,24756
1979,36,1980-06-02,1629,53,12,12,13,120,210,0.13,935,484,47,6,13,29,388,100,18,25,42,508,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25939
1979,37,1980-06-09,1358,53,12,12,13,120,210,0.16,935,213,40,5,10,13,142,93,17,22,26,262,1069,233,233,233,233,990.0,969.1,0.65,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.8,27179
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,912,13,3,0,0,0,7,56,12,12,13,127,994,228,228,228,228,990.0,968.3,0.56,0.28,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,165.9,27876
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,197,197,197,193,990.0,967.7,0.42,0.17,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,37.8,37.8,37.8,36.8,145.1,24372
1979,40,1980-06-30,814,57,11,11,11,133,224,0.28,590,0,0,0,0,0,0,57,11,11,11,133,669,196,196,196,0,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19722
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,470,0,0,0,0,0,0,58,11,11,11,136,550,199,199,165,0,990.0,966.6,0.24,0.06,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,40.9,40.9,33.5,0.0,96.1,16145
1979,42,1980-07-14,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13681
1979,43,1980-07-21,568,58,11,11,11,136,227,0.4,341,0,0,0,0,0,0,58,11,11,11,136,421,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12068
1979,44,1980-07-28,534,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,402,163,163,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11560
1979,45,1980-08-04,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11094
1979,46,1980-08-11,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.5,10162
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9366
1979,48,1980-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,136,121,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,28.8,25.4,0.0,0.0,50.6,8494
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9150
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,152,121,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,32.7,25.6,0.0,0.0,51.0,8569
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7903
1979,52,1980-09-22,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7248
1979,53,1980-09-29,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,1865
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7441
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7136
1980,3,1980-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6737
1980,4,1980-10-22,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6776
1980,5,1980-10-29,334,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,275,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8250
1980,6,1980-11-05,354,42,7,6,3,56,114,0.32,240,0,0,0,0,0,0,42,7,6,3,56,295,185,128,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.92,0.0,0.0,40.5,27.5,0.0,0.0,52.3,8786
1980,7,1980-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9267
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10031
1980,9,1980-11-26,419,42,7,5,3,57,115,0.27,304,0,0,0,0,0,0,42,7,5,3,57,359,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10966
1980,10,1980-12-03,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12486
1980,11,1980-12-10,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13673
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14853
1980,13,1980-12-24,568,42,7,5,3,61,118,0.21,450,0,0,0,0,0,0,42,7,5,3,61,504,225,225,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,47.5,47.5,0.0,0.0,94.9,15949
1980,14,1980-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,171,171,162,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,35.5,35.5,33.4,0.0,99.6,16726
1980,15,1981-01-07,667,46,7,6,4,76,139,0.21,528,0,0,0,0,0,0,46,7,6,4,76,587,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.4,18217
1980,16,1981-01-14,741,46,7,6,4,76,139,0.19,602,0,0,0,0,0,0,46,7,6,4,76,661,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.3,20384
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,221,221,221,179,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.93,43.6,43.6,43.6,34.9,135.7,22804
1980,18,1981-01-28,903,47,7,6,4,83,148,0.16,754,0,0,0,0,0,0,47,7,6,4,83,815,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.8,24657
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,191,191,191,191,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.8,24831
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,871,1,0,0,0,0,0,43,7,5,4,78,927,217,217,217,217,990.0,967.9,0.5,0.25,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.7,27502
1980,21,1981-02-18,1204,46,7,6,4,86,151,0.13,935,117,33,5,4,3,70,79,13,11,8,157,1038,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27941
1980,22,1981-02-25,1346,49,8,7,6,99,171,0.13,935,240,51,9,11,9,159,100,18,18,16,258,1071,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27224
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,935,346,51,9,15,17,253,100,18,24,26,360,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26679
1980,24,1981-03-11,1894,49,9,9,9,107,183,0.1,935,776,51,9,16,38,662,100,18,25,47,769,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24798
1980,25,1981-03-18,2482,49,9,9,9,107,183,0.07,935,1364,51,9,16,65,1222,100,18,25,74,1329,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.3,22395
1980,26,1981-03-25,2899,49,9,9,9,107,183,0.06,935,1781,50,9,16,71,1634,100,18,25,80,1741,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,123.9,20823
1980,27,1981-04-01,3060,54,13,14,19,117,217,0.07,935,1908,46,5,11,61,1785,100,18,25,80,1902,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.5,20241
1980,28,1981-04-08,3060,54,13,14,19,117,217,0.07,935,1908,46,5,11,61,1785,100,18,25,80,1902,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.5,20243
1980,29,1981-04-15,3117,54,13,14,19,117,217,0.07,935,1965,46,5,11,61,1842,100,18,25,80,1959,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.3,20044
1980,30,1981-04-22,3356,54,13,14,19,117,217,0.06,935,2204,46,5,11,61,2081,100,18,25,80,2198,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.4,19222
1980,31,1981-04-29,3433,61,13,16,21,177,291,0.08,935,2206,38,4,8,58,2097,100,18,25,80,2275,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.9,18965
1980,32,1981-05-06,3060,65,14,17,23,202,321,0.11,935,1804,35,4,8,57,1700,100,18,25,80,1902,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.5,20246
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,935,1480,35,3,8,57,1376,100,18,25,80,1578,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.5,21421
1980,34,1981-05-20,2366,65,14,17,23,202,321,0.14,935,1110,35,4,8,57,1006,100,18,25,80,1208,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22847
1980,35,1981-05-27,2041,64,13,16,21,188,302,0.15,935,803,35,4,8,53,700,100,18,25,74,888,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,143.9,24167
1980,36,1981-06-03,1713,62,12,14,16,153,257,0.15,935,521,38,6,11,32,433,100,18,25,48,586,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.2,25571
1980,37,1981-06-10,1430,62,12,14,16,153,257,0.18,935,238,37,6,10,14,169,99,18,24,30,322,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26837
1980,38,1981-06-17,1166,62,12,14,16,153,257,0.22,897,12,3,0,0,0,7,65,12,14,16,160,989,224,224,224,224,990.0,968.5,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27345
1980,39,1981-06-24,983,62,12,14,16,153,257,0.26,726,0,0,0,0,0,0,62,12,14,16,153,814,205,205,205,193,990.0,967.8,0.4,0.16,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,39.3,39.3,39.3,36.6,138.8,23314
1980,40,1981-07-01,798,58,11,11,11,136,227,0.29,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.8,19113
1980,41,1981-07-08,682,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,193,193,161,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,39.6,39.6,32.7,0.0,93.2,15651
1980,42,1981-07-15,600,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13126
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.9,11573
1980,44,1981-07-29,524,55,9,9,8,119,202,0.39,321,0,0,0,0,0,0,55,9,9,8,119,396,160,160,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,67.9,11407
1980,45,1981-08-05,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10551
1980,46,1981-08-12,453,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9538
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,165,121,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,35.5,25.5,0.0,0.0,50.0,8406
1980,48,1981-08-26,401,52,8,7,5,102,177,0.44,224,0,0,0,0,0,0,52,8,7,5,102,293,206,126,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.95,0.92,0.0,0.0,45.1,26.9,0.0,0.0,48.9,8216
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,25.7,25.7,0.0,0.0,51.4,8638
1980,50,1981-09-09,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,204,117,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,44.9,24.8,0.0,0.0,48.4,8136
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6302
1980,53,1981-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1981,1,1981-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6377
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5951
1981,3,1981-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5886
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5485
1981,5,1981-10-29,249,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5230
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
1981,7,1981-11-12,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6509
1981,8,1981-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6895
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7664
1981,10,1981-12-03,337,38,5,4,3,54,104,0.31,233,0,0,0,0,0,0,38,5,4,3,54,280,198,121,0,0,990.0,965.0,0.13,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.5,25.7,0.0,0.0,50.9,8548
1981,11,1981-12-10,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.7,9856
