WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,12,1981-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10342
1981,13,1981-12-24,395,38,5,4,3,54,104,0.26,291,0,0,0,0,0,0,38,5,4,3,54,338,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10487
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,324,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11761
1981,15,1982-01-07,447,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12895
1981,16,1982-01-14,487,34,5,4,3,45,91,0.19,396,0,0,0,0,0,0,34,5,4,3,45,439,198,198,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14208
1981,17,1982-01-21,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,46.6,46.6,0.0,0.0,93.2,15654
1981,18,1982-01-28,563,34,5,4,3,48,97,0.17,466,0,0,0,0,0,0,34,5,4,3,48,511,188,188,156,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,39.6,39.6,32.7,0.0,97.9,16439
1981,19,1982-02-04,592,36,6,5,4,54,105,0.18,487,0,0,0,0,0,0,36,6,5,4,54,534,162,162,162,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.2,17000
1981,20,1982-02-11,628,31,6,4,3,41,85,0.14,543,0,0,0,0,0,0,31,6,4,3,41,584,181,181,181,0,990.0,966.3,0.26,0.09,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,37.5,37.5,37.5,0.0,112.5,18896
1981,21,1982-02-18,659,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.4,0.27,0.1,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19822
1981,22,1982-02-25,702,33,6,4,3,46,94,0.13,607,0,0,0,0,0,0,33,6,4,3,46,652,202,202,202,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20739
1981,23,1982-03-04,742,36,8,6,4,53,107,0.14,635,0,0,0,0,0,0,36,8,6,4,53,685,211,211,211,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21472
1981,24,1982-03-11,783,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,225,225,225,0,990.0,966.9,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.4,22581
1981,25,1982-03-18,833,36,8,6,4,53,107,0.13,726,0,0,0,0,0,0,36,8,6,4,53,776,181,181,181,181,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23979
1981,26,1982-03-25,927,36,8,6,4,53,107,0.12,820,0,0,0,0,0,0,36,8,6,4,53,870,205,205,205,205,990.0,967.5,0.45,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.7,26496
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,926,28,9,2,1,1,14,49,12,9,6,76,998,231,231,231,231,990.0,968.1,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28454
1981,28,1982-04-08,1277,40,10,8,5,62,125,0.1,935,217,54,8,13,8,133,94,18,21,13,195,1068,233,233,233,233,990.0,968.9,0.65,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27550
1981,29,1982-04-15,1405,40,10,8,5,63,128,0.09,935,342,59,7,16,15,243,100,18,25,20,306,1078,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26944
1981,30,1982-04-22,1341,45,11,10,10,72,148,0.11,935,258,55,7,14,17,164,100,18,24,27,236,1077,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27238
1981,31,1982-04-29,1259,46,10,10,10,102,179,0.14,935,145,38,6,8,8,83,84,17,18,18,185,1055,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.6,27656
1981,32,1982-05-06,1172,45,9,9,8,105,179,0.15,935,58,15,3,3,2,34,60,12,12,11,139,1021,233,233,233,233,990.0,968.5,0.59,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.4,28116
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,935,39,11,2,2,1,21,53,11,10,7,103,1009,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28368
1981,34,1982-05-20,1080,42,9,8,6,82,147,0.14,929,3,0,0,0,0,1,42,9,8,6,83,990,232,232,232,232,990.0,968.1,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28658
1981,35,1982-05-27,1019,42,9,8,6,83,151,0.15,868,0,0,0,0,0,0,42,9,8,6,83,928,217,217,217,217,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27413
1981,36,1982-06-03,899,45,10,9,9,88,161,0.18,738,0,0,0,0,0,0,45,10,9,9,88,802,201,201,201,189,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,39.1,39.1,39.1,36.8,143.6,24120
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20313
1981,38,1982-06-17,627,45,10,9,9,88,161,0.26,466,0,0,0,0,0,0,45,10,9,9,88,530,197,197,165,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,41.0,41.0,33.9,0.0,96.5,16209
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13811
1981,40,1982-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12988
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11929
1981,42,1982-07-15,441,42,9,8,6,70,135,0.31,306,0,0,0,0,0,0,42,9,8,6,70,365,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11018
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10146
1981,44,1982-07-29,391,44,8,6,5,80,146,0.37,244,0,0,0,0,0,0,44,8,6,5,80,304,155,125,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,33.3,26.6,0.0,0.0,52.3,8791
1981,45,1982-08-05,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7967
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7166
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6666
1981,48,1982-08-26,321,46,7,5,4,85,149,0.47,171,0,0,0,0,0,0,46,7,5,4,85,231,171,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6325
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7122
1981,50,1982-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6086
1981,51,1982-09-16,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5787
1981,52,1982-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5197
1981,53,1982-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1982,2,1982-10-08,272,39,5,3,2,53,104,0.38,168,0,0,0,0,0,0,39,5,3,2,53,216,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
1982,3,1982-10-15,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5533
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6083
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7012
1982,7,1982-11-12,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,198,118,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.7,25.0,0.0,0.0,47.3,7949
1982,8,1982-11-19,369,40,6,4,3,53,106,0.29,263,0,0,0,0,0,0,40,6,4,3,53,313,131,131,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.1,9430
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,318,0,0,0,0,0,0,40,6,4,3,55,369,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11495
1982,10,1982-12-03,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12838
1982,11,1982-12-10,508,42,7,5,3,61,118,0.23,390,0,0,0,0,0,0,42,7,5,3,61,444,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13946
1982,12,1982-12-17,545,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.1,15135
1982,13,1982-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,206,206,157,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,43.5,43.5,32.6,0.0,96.4,16189
1982,14,1982-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,182,182,163,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,37.9,37.9,33.6,0.0,99.7,16757
1982,15,1983-01-07,668,46,7,6,4,76,139,0.21,529,0,0,0,0,0,0,46,7,6,4,76,588,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.6,18241
1982,16,1983-01-14,723,46,7,6,4,76,139,0.19,584,0,0,0,0,0,0,46,7,6,4,76,643,194,194,194,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.4,19897
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.3,20370
1982,18,1983-01-28,776,44,7,5,4,76,138,0.18,638,0,0,0,0,0,0,44,7,5,4,76,695,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21419
1982,19,1983-02-04,818,43,7,5,4,78,137,0.17,681,0,0,0,0,0,0,43,7,5,4,78,736,227,227,227,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,134.6,22610
1982,20,1983-02-11,850,43,7,5,4,78,137,0.16,713,0,0,0,0,0,0,43,7,5,4,78,768,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.2,23378
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.9,23497
1982,22,1983-02-25,911,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,833,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.8,25329
1982,23,1983-03-04,972,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.7,0.48,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.4,26951
1982,24,1983-03-11,1057,41,8,7,6,67,129,0.12,923,5,1,0,0,0,2,42,8,7,6,69,981,230,230,230,230,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28603
1982,25,1983-03-18,1087,41,8,7,6,67,129,0.12,935,23,7,1,1,1,12,48,9,8,7,79,1001,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.8,28533
1982,26,1983-03-25,1099,41,8,7,6,67,129,0.12,935,35,11,2,1,1,18,52,10,8,7,85,1006,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28473
1982,27,1983-04-01,1095,45,11,10,10,72,148,0.14,935,12,3,0,0,0,5,48,11,10,10,77,1006,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28491
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,934,7,2,0,0,0,3,44,11,9,7,69,998,233,233,233,233,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28674
1982,29,1983-04-15,1082,40,10,8,5,62,125,0.12,935,22,7,1,1,0,11,47,11,9,5,73,1003,233,233,233,233,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28553
1982,30,1983-04-22,1089,40,10,8,5,62,125,0.11,935,29,9,2,1,1,14,49,12,9,6,76,1006,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28517
1982,31,1983-04-29,1079,41,9,8,5,76,140,0.13,931,7,2,0,0,0,3,43,9,8,6,80,993,232,232,232,232,990.0,968.1,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.2,28753
1982,32,1983-05-06,1055,42,9,8,6,82,147,0.14,908,0,0,0,0,0,0,42,9,8,6,82,967,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.9,28369
1982,33,1983-05-13,984,42,9,8,6,82,147,0.15,837,0,0,0,0,0,0,42,9,8,6,82,896,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.0,26717
1982,34,1983-05-20,903,42,9,8,6,82,147,0.16,756,0,0,0,0,0,0,42,9,8,6,82,815,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.8,24666
1982,35,1983-05-27,779,41,9,7,5,75,139,0.18,640,0,0,0,0,0,0,41,9,7,5,75,698,213,213,213,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21455
1982,36,1983-06-03,658,39,9,7,5,59,119,0.18,539,0,0,0,0,0,0,39,9,7,5,59,594,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.8,18606
1982,37,1983-06-10,557,39,9,7,5,59,119,0.21,438,0,0,0,0,0,0,39,9,7,5,59,493,208,208,155,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,43.8,43.8,32.4,0.0,92.2,15485
1982,38,1983-06-17,492,39,9,7,5,59,119,0.24,373,0,0,0,0,0,0,39,9,7,5,59,428,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13380
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12149
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11659
1982,41,1983-07-08,408,39,8,7,5,62,123,0.3,284,0,0,0,0,0,0,39,8,7,5,62,340,142,142,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10248
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,26.2,26.2,0.0,0.0,52.3,8791
1982,43,1983-07-22,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,178,118,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.8,24.9,0.0,0.0,49.5,8311
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,216,0,0,0,0,0,0,40,7,6,4,64,271,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8036
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8112
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7563
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7013
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6453
1982,49,1983-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6840
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
1982,51,1983-09-16,239,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,177,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
1982,52,1983-09-23,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5115
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,697
1983,1,1983-10-01,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4285
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4413
1983,3,1983-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4700
1983,4,1983-10-22,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4927
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,152,0,0,0,0,0,0,36,5,3,2,48,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5658
1983,6,1983-11-05,253,36,5,3,2,47,94,0.37,158,0,0,0,0,0,0,36,5,3,2,47,203,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5771
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6817
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7751
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8002
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,152,139,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,32.8,29.7,0.0,0.0,58.3,9788
1983,12,1983-12-17,440,39,5,4,3,57,110,0.25,330,0,0,0,0,0,0,39,5,4,3,57,380,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11906
1983,13,1983-12-24,446,42,7,5,3,61,118,0.26,328,0,0,0,0,0,0,42,7,5,3,61,382,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11809
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,12997
1983,15,1984-01-07,502,38,5,4,3,57,107,0.21,395,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14138
1983,16,1984-01-14,533,34,5,4,3,45,91,0.17,442,0,0,0,0,0,0,34,5,4,3,45,485,221,221,0,0,990.0,965.8,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,47.0,47.0,0.0,0.0,94.0,15797
1983,17,1984-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,162,162,162,0,990.0,966.1,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.9,33.9,33.9,0.0,101.7,17092
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,178,178,178,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18658
1983,19,1984-02-04,679,36,6,5,4,54,105,0.15,574,0,0,0,0,0,0,36,6,5,4,54,621,191,191,191,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.5,19745
1983,20,1984-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.6,21102
1983,21,1984-02-18,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,214,214,214,175,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,42.8,42.8,42.8,34.6,133.4,22415
1983,22,1984-02-25,844,37,6,5,4,57,111,0.13,732,0,0,0,0,0,0,37,6,5,4,57,782,183,183,183,183,990.0,967.2,0.37,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.2,24227
1983,23,1984-03-03,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.7,26488
1983,24,1984-03-10,1146,41,8,7,6,67,129,0.11,935,82,26,4,4,3,42,67,12,11,9,109,1026,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28225
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,935,375,59,10,16,17,272,100,18,23,23,339,1076,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26798
1983,26,1984-03-24,1757,41,8,7,6,67,129,0.07,935,693,58,10,18,32,574,100,18,25,38,641,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.0,25374
1983,27,1984-03-31,1787,44,10,9,9,71,145,0.08,935,706,55,7,15,45,582,100,18,25,54,654,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25245
1983,28,1984-04-07,1729,45,11,10,10,72,148,0.09,935,646,55,7,15,43,525,100,18,25,53,597,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25497
1983,29,1984-04-14,1686,45,11,10,10,72,148,0.09,935,603,55,7,15,40,485,100,18,25,50,557,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25685
1983,30,1984-04-21,1584,45,11,10,10,72,148,0.09,935,501,55,7,15,33,390,100,18,25,43,462,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26136
1983,31,1984-04-28,1480,46,10,10,10,96,173,0.12,935,372,53,7,14,22,273,100,18,25,32,370,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26604
1983,32,1984-05-05,1364,47,10,10,10,115,192,0.14,935,237,50,8,12,12,153,97,18,22,22,268,1073,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.6,27144
1983,33,1984-05-12,1231,47,10,10,10,115,192,0.16,935,104,25,5,5,5,62,72,15,15,15,177,1038,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27819
1983,34,1984-05-19,1121,47,10,10,10,115,192,0.17,920,8,2,0,0,0,5,49,10,10,10,120,990,230,230,230,230,990.0,968.3,0.56,0.29,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.8,28193
1983,35,1984-05-26,996,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,875,202,202,202,202,990.0,967.8,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.5,25794
1983,36,1984-06-02,779,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,197,197,197,177,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,22.0,0.94,0.94,0.94,0.93,39.4,39.4,39.4,34.5,123.2,20689
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,525,187,187,163,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,39.0,39.0,33.5,0.0,97.2,16326
1983,38,1984-06-16,496,39,9,7,5,59,119,0.24,377,0,0,0,0,0,0,39,9,7,5,59,432,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13517
1983,39,1984-06-23,447,39,9,7,5,59,119,0.27,328,0,0,0,0,0,0,39,9,7,5,59,383,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11793
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10915
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9828
1983,42,1984-07-14,351,37,8,6,4,53,108,0.31,243,0,0,0,0,0,0,37,8,6,4,53,294,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,25.7,25.7,0.0,0.0,51.5,8646
1983,43,1984-07-21,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,179,117,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.3,24.8,0.0,0.0,50.0,8393
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8147
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7835
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6237
1983,47,1984-08-18,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5829
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5399
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1983,50,1984-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5335
1983,51,1984-09-15,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4763
1983,53,1984-09-29,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,1241
1984,1,1984-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4965
1984,2,1984-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4674
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4665
1984,4,1984-10-22,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4633
1984,5,1984-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4910
1984,6,1984-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5092
1984,7,1984-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
1984,8,1984-11-19,286,36,5,3,2,47,93,0.32,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7202
1984,9,1984-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7673
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7811
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,184,134,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.94,0.92,0.0,0.0,40.5,28.6,0.0,0.0,52.7,8860
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11295
1984,13,1984-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12018
1984,14,1984-12-31,461,40,5,4,3,64,117,0.25,343,0,0,0,0,0,0,40,5,4,3,64,394,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12392
1984,15,1985-01-07,491,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,431,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13761
1984,16,1985-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,213,213,156,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,45.0,45.0,32.7,0.0,94.7,15902
1984,17,1985-01-21,613,34,5,4,3,45,91,0.15,522,0,0,0,0,0,0,34,5,4,3,45,565,185,185,177,0,990.0,966.2,0.24,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,38.4,38.4,36.7,0.0,108.4,18203
1984,18,1985-01-28,738,37,5,4,3,59,110,0.15,628,0,0,0,0,0,0,37,5,4,3,59,676,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.4,21240
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.8,22149
1984,20,1985-02-11,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21692
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,681,0,0,0,0,0,0,39,6,5,4,64,731,193,193,193,175,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.93,0.93,0.93,0.93,38.3,38.3,38.3,34.6,134.7,22628
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,181,181,181,181,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,142.8,23993
1984,23,1985-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.9,25176
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,898,1,0,0,0,0,0,41,8,7,6,67,955,224,224,224,224,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.4,28116
1984,25,1985-03-18,1118,41,8,7,6,67,129,0.12,935,54,17,3,2,2,28,58,11,9,8,95,1014,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28376
1984,26,1985-03-25,1207,41,8,7,6,67,129,0.11,935,143,45,8,7,6,74,86,16,14,12,141,1052,233,233,233,233,990.0,968.6,0.63,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27904
1984,27,1985-04-01,1375,45,11,10,10,72,148,0.11,935,292,54,7,14,19,196,99,18,24,29,268,1077,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.2,27084
1984,28,1985-04-08,1585,45,11,10,10,72,148,0.09,935,502,55,7,15,33,391,100,18,25,43,463,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26134
1984,29,1985-04-15,1708,45,11,10,10,72,148,0.09,935,625,55,7,15,42,506,100,18,25,52,578,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25589
1984,30,1985-04-22,1831,45,11,10,10,72,148,0.08,935,748,54,7,15,50,620,100,18,25,60,692,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25055
1984,31,1985-04-29,1917,46,10,10,10,102,179,0.09,935,802,53,7,15,45,681,100,18,25,55,783,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24686
1984,32,1985-05-06,1916,47,10,10,10,115,192,0.1,935,789,53,8,15,41,672,100,18,25,51,787,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,147.0,24687
1984,33,1985-05-13,1835,47,10,10,10,115,192,0.1,935,708,53,8,15,36,595,100,18,25,46,710,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25036
1984,34,1985-05-20,1666,53,12,12,16,169,264,0.16,935,467,46,5,12,27,375,100,18,25,43,544,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25774
1984,35,1985-05-27,1489,54,12,12,15,161,257,0.17,935,297,45,5,12,18,216,100,18,24,34,377,1077,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26564
1984,36,1985-06-03,1274,53,12,12,13,120,210,0.17,935,129,30,5,7,8,78,83,17,19,21,198,1055,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27589
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,891,5,1,0,0,0,3,54,12,12,13,123,970,222,222,222,222,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.7,27504
1984,38,1985-06-17,890,53,12,12,13,120,210,0.24,680,0,0,0,0,0,0,53,12,12,13,120,757,200,200,200,186,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,39.0,39.0,39.0,35.8,132.4,22251
1984,39,1985-06-24,679,53,12,12,13,120,210,0.31,469,0,0,0,0,0,0,53,12,12,13,120,546,197,197,172,0,990.0,966.5,0.23,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,40.6,40.6,34.9,0.0,96.2,16162
1984,40,1985-07-01,554,50,10,9,9,108,186,0.34,368,0,0,0,0,0,0,50,10,9,9,108,437,184,184,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13033
1984,41,1985-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,390,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11706
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11257
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10207
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,238,0,0,0,0,0,0,44,8,6,5,80,298,183,128,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,39.9,27.3,0.0,0.0,51.6,8666
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7601
1984,46,1985-08-12,333,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8132
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6409
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,207,147,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5440
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5271
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4532
1984,52,1985-09-23,231,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4094
1984,53,1985-09-30,227,40,6,4,3,65,118,0.52,109,0,0,0,0,0,0,40,6,4,3,65,159,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,564
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4610
1985,2,1985-10-08,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4075
1985,3,1985-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3923
1985,4,1985-10-22,208,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4044
1985,5,1985-10-29,207,36,5,3,2,48,94,0.46,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4092
1985,6,1985-11-05,211,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,164,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4433
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5777
1985,8,1985-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6273
1985,9,1985-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6241
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6479
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7984
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,189,149,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.94,0.93,0.0,0.0,41.8,32.4,0.0,0.0,55.7,9356
1985,13,1985-12-24,371,26,4,3,2,24,59,0.16,312,0,0,0,0,0,0,26,4,3,2,24,345,156,156,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11370
1985,14,1985-12-31,361,28,4,3,2,31,71,0.2,290,0,0,0,0,0,0,28,4,3,2,31,327,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10542
1985,15,1986-01-07,391,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11554
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.7,12893
1985,17,1986-01-21,460,29,5,4,2,33,73,0.16,387,0,0,0,0,0,0,29,5,4,2,33,425,193,193,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.1,13963
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,210,210,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15099
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,179,179,159,0,990.0,966.0,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,37.6,37.6,33.3,0.0,99.1,16645
1985,20,1986-02-11,606,31,6,4,3,41,85,0.14,521,0,0,0,0,0,0,31,6,4,3,41,562,173,173,173,0,990.0,966.2,0.24,0.08,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,36.0,36.0,36.0,0.0,108.1,18160
1985,21,1986-02-18,676,31,6,4,3,41,85,0.13,591,0,0,0,0,0,0,31,6,4,3,41,632,197,197,197,0,990.0,966.5,0.28,0.11,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20311
1985,22,1986-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,213,213,213,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21687
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,210,210,210,178,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.93,41.8,41.8,41.8,35.0,135.4,22752
1985,24,1986-03-11,870,36,8,6,4,53,107,0.12,763,0,0,0,0,0,0,36,8,6,4,53,813,190,190,190,190,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.4,25097
1985,25,1986-03-18,941,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.6,0.46,0.22,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26854
1985,26,1986-03-25,1046,36,8,6,4,53,107,0.1,920,18,6,1,1,0,9,42,9,7,4,62,979,230,230,230,230,990.0,968.0,0.55,0.29,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28525
1985,27,1986-04-01,1168,45,11,10,10,72,148,0.13,935,85,25,4,5,5,43,70,15,15,15,115,1037,233,233,233,233,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28108
1985,28,1986-04-08,1729,45,11,10,10,72,148,0.09,935,646,55,7,15,43,525,100,18,25,53,597,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25522
1985,29,1986-04-15,2600,46,11,10,11,78,157,0.06,935,1507,53,6,14,68,1364,100,18,25,80,1442,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,130.7,21954
1985,30,1986-04-22,3000,54,13,14,19,117,217,0.07,935,1848,46,5,11,61,1725,100,18,25,80,1842,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.8,20458
1985,31,1986-04-29,2669,54,13,13,17,160,259,0.1,935,1474,45,5,11,62,1350,100,18,25,80,1511,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.0,21676
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,935,1063,44,4,11,61,940,100,18,25,78,1118,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.2,23210
1985,33,1986-05-13,1993,55,13,13,17,178,276,0.14,935,782,45,5,12,48,672,100,18,25,65,850,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.0,24367
1985,34,1986-05-20,1735,55,13,13,17,178,276,0.16,935,524,45,5,12,32,430,100,18,25,49,608,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25472
1985,35,1986-05-27,1517,54,12,12,15,161,257,0.17,935,324,45,5,12,20,241,100,18,25,35,403,1078,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.4,26440
1985,36,1986-06-03,1301,53,12,12,13,120,210,0.16,935,156,35,5,8,9,97,88,17,20,22,217,1061,233,233,233,233,990.0,968.9,0.64,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27451
1985,37,1986-06-10,1120,53,12,12,13,120,210,0.19,903,6,1,0,0,0,3,54,12,12,13,123,982,225,225,225,225,990.0,968.3,0.55,0.27,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.2,27757
1985,38,1986-06-17,926,53,12,12,13,120,210,0.23,716,0,0,0,0,0,0,53,12,12,13,120,793,202,202,202,191,990.0,967.5,0.39,0.15,989.5,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,36.7,138.5,23266
1985,39,1986-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,190,190,174,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,38.9,38.9,35.1,0.0,97.9,16451
1985,40,1986-07-01,556,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13123
1985,41,1986-07-08,488,50,10,9,9,108,186,0.38,302,0,0,0,0,0,0,50,10,9,9,108,371,151,151,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10739
1985,42,1986-07-15,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9263
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,162,118,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,34.9,24.8,0.0,0.0,49.1,8250
1985,44,1986-07-29,384,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,297,163,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,35.3,28.2,0.0,0.0,51.4,8640
1985,45,1986-08-05,360,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,133,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.6,26.4,0.0,0.0,51.2,8607
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6838
1985,47,1986-08-19,323,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6212
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5705
1985,49,1986-09-02,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6168
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5770
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5340
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4825
1985,53,1986-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,741
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5667
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6325
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7154
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7552
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,279,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8388
