WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8732
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,143,143,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10353
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12411
1986,9,1986-11-26,495,42,7,6,3,58,117,0.24,378,0,0,0,0,0,0,42,7,6,3,58,434,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.7,13552
1986,10,1986-12-03,530,44,8,6,4,64,126,0.24,404,0,0,0,0,0,0,44,8,6,4,64,462,202,202,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.5,14369
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15142
1986,12,1986-12-17,586,44,8,6,4,64,126,0.22,460,0,0,0,0,0,0,44,8,6,4,64,518,207,207,158,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,43.5,43.5,32.8,0.0,96.4,16202
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,164,164,164,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,33.9,33.9,33.9,0.0,101.6,17063
1986,14,1986-12-31,645,45,7,6,4,74,137,0.21,508,0,0,0,0,0,0,45,7,6,4,74,567,169,169,169,0,990.0,966.3,0.25,0.07,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17537
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,115.0,19314
1986,16,1987-01-14,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19776
1986,17,1987-01-21,748,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20603
1986,18,1987-01-28,800,44,7,5,4,76,138,0.17,662,0,0,0,0,0,0,44,7,5,4,76,719,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.3,22066
1986,19,1987-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,199,199,199,176,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,34.5,137.0,23015
1986,20,1987-02-11,877,43,7,5,4,78,137,0.16,740,0,0,0,0,0,0,43,7,5,4,78,795,185,185,185,185,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24267
1986,21,1987-02-18,920,43,7,5,4,78,137,0.15,783,0,0,0,0,0,0,43,7,5,4,78,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25452
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,858,0,0,0,0,0,0,45,7,6,6,90,918,214,214,214,214,990.0,967.9,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.7,27162
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,922,19,5,0,0,0,11,54,9,9,9,118,997,230,230,230,230,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28178
1986,24,1987-03-11,1365,49,9,9,9,107,183,0.13,935,247,44,7,11,12,171,93,16,20,21,278,1065,233,233,233,233,990.0,969.2,0.65,0.3,989.1,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.6,27155
1986,25,1987-03-18,1726,49,9,9,9,107,183,0.11,935,608,51,9,16,29,502,100,18,25,38,609,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25513
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,935,853,51,9,16,41,735,100,18,25,50,842,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.6,24459
1986,27,1987-04-01,2060,54,13,14,19,117,217,0.11,935,908,46,4,11,61,785,100,18,25,80,902,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.4,24083
1986,28,1987-04-08,2008,48,11,11,13,91,177,0.09,935,895,51,6,13,61,763,100,18,25,75,854,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.7,24303
1986,29,1987-04-15,1885,45,11,10,10,72,148,0.08,935,802,54,7,15,54,671,100,18,25,64,743,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.7,24821
1986,30,1987-04-22,1786,45,11,10,10,72,148,0.08,935,703,54,7,15,47,579,100,18,25,57,651,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25246
1986,31,1987-04-29,1690,46,10,10,10,102,179,0.11,935,575,53,7,15,32,466,100,18,25,42,569,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25669
1986,32,1987-05-06,1581,47,10,10,10,115,192,0.12,935,454,53,8,15,23,355,100,18,25,33,470,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26148
1986,33,1987-05-13,1440,47,10,10,10,115,192,0.13,935,313,53,8,14,16,221,100,18,24,26,336,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26788
1986,34,1987-05-20,1268,47,10,10,10,115,192,0.15,935,141,34,6,7,7,86,81,16,17,17,201,1049,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27627
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,932,16,4,0,0,0,9,50,10,10,10,117,1004,233,233,233,233,990.0,968.3,0.57,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28363
1986,36,1987-06-03,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26347
1986,37,1987-06-10,794,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,202,202,202,181,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,21.9,0.94,0.94,0.94,0.94,40.3,40.3,40.3,35.6,126.1,21188
1986,38,1987-06-17,628,45,10,9,9,88,161,0.26,467,0,0,0,0,0,0,45,10,9,9,88,531,198,198,166,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,41.1,41.1,34.0,0.0,96.7,16242
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13634
1986,40,1987-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12607
1986,41,1987-07-08,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11392
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10388
1986,43,1987-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.5,9826
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,261,0,0,0,0,0,0,40,7,6,4,64,316,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9375
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,289,148,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.1,26.4,0.0,0.0,50.9,8549
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6782
1986,47,1987-08-19,325,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6280
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6300
1986,50,1987-09-09,272,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5714
1986,51,1987-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4414
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,626
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
1987,3,1987-10-15,238,37,5,3,2,50,98,0.42,139,0,0,0,0,0,0,37,5,3,2,50,185,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5114
1987,4,1987-10-22,232,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4412
1987,5,1987-10-29,230,38,5,3,2,50,100,0.43,130,0,0,0,0,0,0,38,5,3,2,50,177,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4767
1987,6,1987-11-05,228,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4971
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1987,9,1987-11-26,294,31,4,2,2,36,77,0.27,217,0,0,0,0,0,0,31,4,2,2,36,255,180,126,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.92,0.0,0.0,40.0,27.2,0.0,0.0,47.7,8021
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,169,118,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,37.1,25.0,0.0,0.0,47.8,8027
1987,11,1987-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,131,131,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9470
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10459
1987,13,1987-12-24,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.5,10160
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11284
1987,15,1988-01-07,431,31,5,4,2,39,83,0.19,347,0,0,0,0,0,0,31,5,4,2,39,388,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12603
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,381,0,0,0,0,0,0,29,5,4,2,33,419,190,190,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13763
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,411,0,0,0,0,0,0,29,5,4,2,33,449,205,205,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14743
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,457,0,0,0,0,0,0,29,5,4,2,36,496,205,205,158,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,43.7,43.7,33.1,0.0,96.8,16261
1987,19,1988-02-04,616,31,6,4,3,41,85,0.14,531,0,0,0,0,0,0,31,6,4,3,41,572,177,177,177,0,990.0,966.2,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.4,18377
1987,20,1988-02-11,877,31,6,4,3,41,85,0.1,792,0,0,0,0,0,0,31,6,4,3,41,833,198,198,198,198,990.0,967.3,0.42,0.19,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25935
1987,21,1988-02-18,890,37,6,4,3,62,114,0.13,775,0,0,0,0,0,0,37,6,4,3,62,824,193,193,193,193,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.0,25370
1987,22,1988-02-25,1074,44,7,6,5,86,150,0.14,907,16,5,0,0,0,9,49,8,6,5,95,972,226,226,226,226,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.4,28123
1987,23,1988-03-03,1055,49,9,9,9,107,183,0.17,872,0,0,0,0,0,0,49,9,9,9,107,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27358
1987,24,1988-03-10,1059,42,8,7,6,72,136,0.13,919,3,1,0,0,0,1,43,8,7,6,74,978,229,229,229,229,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.8,28523
1987,25,1988-03-17,1114,41,8,7,6,67,129,0.12,935,50,16,3,2,2,26,57,11,9,8,93,1012,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28394
1987,26,1988-03-24,1184,41,8,7,6,67,129,0.11,935,120,38,7,6,5,62,79,15,13,11,129,1043,233,233,233,233,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28029
1987,27,1988-03-31,1374,44,10,9,9,71,145,0.11,935,294,55,7,14,19,197,100,18,24,28,268,1077,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.3,27090
1987,28,1988-04-07,1894,45,11,10,10,72,148,0.08,935,811,55,7,15,54,680,100,18,25,64,752,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24793
1987,29,1988-04-14,2334,45,11,10,10,72,148,0.06,935,1251,55,7,15,70,1104,100,18,25,80,1176,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.7,22970
1987,30,1988-04-21,2414,54,13,14,19,117,217,0.09,935,1262,46,5,11,61,1139,100,18,25,80,1256,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.8,22651
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,935,1048,45,5,11,60,925,100,18,25,78,1077,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.1,23372
1987,32,1988-05-05,2088,55,13,13,17,178,276,0.13,935,877,45,5,12,54,761,100,18,25,71,939,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23968
1987,33,1988-05-12,1889,55,13,13,17,178,276,0.15,935,678,45,5,12,41,574,100,18,25,58,752,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24805
1987,34,1988-05-19,1722,55,13,13,17,178,276,0.16,935,511,44,5,12,31,417,100,18,25,48,595,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25529
1987,35,1988-05-26,1527,54,12,12,16,169,266,0.17,935,325,45,5,12,20,243,100,18,24,36,412,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26394
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,935,179,40,5,10,11,112,93,17,22,24,232,1068,233,233,233,233,990.0,969.0,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27335
1987,37,1988-06-09,1136,53,12,12,13,120,210,0.18,912,13,3,0,0,0,7,56,12,12,13,127,994,228,228,228,228,990.0,968.3,0.56,0.28,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,166.0,27889
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,202,202,202,195,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,37.1,143.1,24039
1987,39,1988-06-23,743,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,188,188,182,0,990.0,966.8,0.27,0.08,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.1,38.1,36.6,0.0,107.5,18053
1987,40,1988-06-30,598,50,10,9,9,109,189,0.32,409,0,0,0,0,0,0,50,10,9,9,109,479,204,204,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14337
1987,41,1988-07-07,520,50,10,9,9,108,186,0.36,334,0,0,0,0,0,0,50,10,9,9,108,403,167,167,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11903
1987,42,1988-07-14,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9978
1987,43,1988-07-21,431,50,10,9,9,108,186,0.43,245,0,0,0,0,0,0,50,10,9,9,108,314,139,123,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.5,25.9,0.0,0.0,51.7,8687
1987,44,1988-07-28,397,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,290,191,117,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.5,24.8,0.0,0.0,48.6,8158
1987,45,1988-08-04,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7875
1987,46,1988-08-11,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6936
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5745
1987,49,1988-09-01,291,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6448
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5996
1987,51,1988-09-15,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1367
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1988,2,1988-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5007
1988,3,1988-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4189
1988,4,1988-10-22,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4677
1988,5,1988-10-29,242,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5462
1988,6,1988-11-05,254,36,5,3,2,47,94,0.37,159,0,0,0,0,0,0,36,5,3,2,47,204,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5911
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6429
1988,8,1988-11-19,313,40,6,4,3,53,106,0.34,207,0,0,0,0,0,0,40,6,4,3,53,257,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7694
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,180,118,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.5,25.0,0.0,0.0,50.2,8434
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,157,129,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,34.2,27.6,0.0,0.0,53.9,9053
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,277,0,0,0,0,0,0,38,5,4,3,55,325,138,138,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9988
1988,12,1988-12-17,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11263
1988,13,1988-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13096
1988,14,1988-12-31,495,40,5,4,3,64,117,0.24,378,0,0,0,0,0,0,40,5,4,3,64,428,189,189,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13540
1988,15,1989-01-07,523,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14353
1988,16,1989-01-14,595,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,190,190,165,0,990.0,966.1,0.22,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,39.7,39.7,34.3,0.0,99.1,16642
1988,17,1989-01-21,653,41,6,4,3,66,120,0.18,533,0,0,0,0,0,0,41,6,4,3,66,584,177,177,177,0,990.0,966.4,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.0,18483
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,628,0,0,0,0,0,0,41,6,4,3,71,680,209,209,209,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21159
1988,19,1989-02-04,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,197,197,197,185,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,38.6,38.6,38.6,36.1,141.5,23765
1988,20,1989-02-11,1132,43,7,5,4,78,137,0.12,894,101,24,4,3,2,66,67,11,8,6,144,981,223,223,223,223,990.0,968.3,0.56,0.27,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27344
1988,21,1989-02-18,1570,46,7,6,4,86,151,0.1,935,484,53,10,13,14,392,99,17,20,19,478,1072,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26232
1988,22,1989-02-25,2324,53,9,9,8,114,195,0.08,935,1194,46,8,15,48,1074,100,18,25,56,1189,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,137.0,23013
1988,23,1989-03-04,2858,59,11,12,13,144,239,0.08,935,1684,40,7,13,67,1556,100,18,25,80,1700,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.2,31.2,31.2,31.2,124.9,20980
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,935,2144,40,7,13,67,2016,100,18,25,80,2160,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.8,28.8,28.8,28.8,115.2,19350
1988,25,1989-03-18,3433,59,11,12,13,144,239,0.07,935,2259,41,7,13,67,2131,100,18,25,80,2275,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.9,18965
1988,26,1989-03-25,3160,59,11,12,13,144,239,0.08,935,1986,40,7,13,67,1858,100,18,25,80,2002,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.6,29.6,29.6,29.6,118.4,19893
1988,27,1989-04-01,3040,54,13,14,19,117,217,0.07,935,1888,45,5,11,61,1765,100,18,25,80,1882,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.9,20314
1988,28,1989-04-08,3103,54,13,14,19,117,217,0.07,935,1951,45,5,11,61,1828,100,18,25,80,1945,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.6,20094
1988,29,1989-04-15,3420,56,13,14,19,124,228,0.07,935,2257,43,4,10,60,2138,100,18,25,80,2262,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.1,19008
1988,30,1989-04-22,3584,70,14,18,25,168,295,0.08,935,2354,30,4,7,55,2258,100,18,25,80,2426,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,109.9,18468
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,935,2551,33,3,7,56,2449,100,18,25,80,2642,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.5,26.5,26.5,26.5,105.8,17779
1988,32,1989-05-06,3661,66,14,17,23,205,326,0.09,935,2399,33,4,7,56,2297,100,18,25,80,2503,1078,233,233,233,233,990.0,975.0,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.1,27.1,27.1,27.1,108.5,18221
1988,33,1989-05-13,3373,71,14,18,24,213,340,0.1,935,2098,29,4,6,56,2002,100,18,25,80,2215,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.5,28.5,28.5,28.5,114.1,19165
1988,34,1989-05-20,3002,71,14,18,24,213,340,0.11,935,1727,29,4,7,56,1631,100,18,25,80,1844,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.7,20452
1988,35,1989-05-27,2633,69,13,17,22,203,326,0.12,935,1372,30,4,7,58,1272,100,18,25,80,1475,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.5,32.5,32.5,32.5,129.8,21809
1988,36,1989-06-03,2261,67,13,15,17,181,293,0.13,935,1033,33,5,9,59,926,100,18,25,76,1107,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23264
1988,37,1989-06-10,1953,67,13,15,17,181,293,0.15,935,725,33,5,10,42,635,100,18,25,59,816,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.1,24536
1988,38,1989-06-17,1613,67,13,15,17,181,293,0.18,935,385,33,5,10,22,315,100,18,25,39,496,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26010
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,927,88,16,2,4,5,59,83,15,19,22,240,1046,231,231,231,231,990.0,969.0,0.62,0.29,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.6,27313
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,880,0,0,0,0,0,0,58,11,11,11,136,960,220,220,220,220,990.0,968.2,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.4,27290
1988,41,1989-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,197,197,197,184,990.0,967.4,0.36,0.13,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,35.3,130.7,21965
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,483,0,0,0,0,0,0,58,11,11,11,136,563,192,192,172,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,39.1,39.1,34.7,0.0,98.1,16478
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12793
1988,44,1989-07-29,520,55,9,9,8,119,202,0.39,318,0,0,0,0,0,0,55,9,9,8,119,392,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.1,11265
1988,45,1989-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10023
1988,46,1989-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,25.8,25.8,0.0,0.0,51.6,8663
1988,47,1989-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7692
1988,48,1989-08-26,365,52,8,7,5,102,177,0.48,188,0,0,0,0,0,0,52,8,7,5,102,257,188,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6945
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7623
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6940
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5948
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5189
1988,53,1989-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,715
1989,1,1989-10-01,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5806
1989,3,1989-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5957
1989,4,1989-10-22,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
1989,5,1989-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5624
1989,6,1989-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
1989,7,1989-11-12,240,36,5,3,2,47,93,0.39,147,0,0,0,0,0,0,36,5,3,2,47,191,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5468
1989,8,1989-11-19,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5285
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,150,0,0,0,0,0,0,34,5,3,2,43,192,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5559
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6814
1989,11,1989-12-10,255,26,4,3,2,25,61,0.24,194,0,0,0,0,0,0,26,4,3,2,25,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7245
1989,12,1989-12-17,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,178,128,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.8,0.0,0.0,0.93,0.92,0.0,0.0,39.2,27.6,0.0,0.0,51.0,8572
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,289,0,0,0,0,0,0,26,4,3,2,24,322,144,144,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10503
1989,14,1989-12-31,435,28,4,3,2,31,71,0.16,364,0,0,0,0,0,0,28,4,3,2,31,401,182,182,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13217
1989,15,1990-01-07,442,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13379
1989,16,1990-01-14,496,29,5,4,2,33,73,0.15,423,0,0,0,0,0,0,29,5,4,2,33,461,200,200,156,0,990.0,965.7,0.2,0.05,989.8,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,42.8,42.8,32.9,0.0,90.2,15160
1989,17,1990-01-21,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,213,213,158,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,45.2,45.2,33.0,0.0,95.1,15973
1989,18,1990-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,607,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.7,19436
1989,19,1990-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20563
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.5,20922
1989,21,1990-02-18,689,36,6,5,4,54,105,0.15,584,0,0,0,0,0,0,36,6,5,4,54,631,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20031
1989,22,1990-02-25,711,36,6,5,4,53,105,0.15,605,0,0,0,0,0,0,36,6,5,4,53,653,201,201,201,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20618
1989,23,1990-03-04,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,209,209,209,177,990.0,966.9,0.34,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.93,41.6,41.6,41.6,34.8,134.6,22613
1989,24,1990-03-11,853,36,8,6,4,53,107,0.13,746,0,0,0,0,0,0,36,8,6,4,53,796,186,186,186,186,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.4,24598
1989,25,1990-03-18,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,194,194,194,194,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25445
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,825,0,0,0,0,0,0,36,8,6,4,53,875,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.6,26640
1989,27,1990-04-01,924,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,199,199,199,199,990.0,967.5,0.44,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.2,25907
1989,28,1990-04-08,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,193,193,193,193,990.0,967.4,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.6,25299
1989,29,1990-04-15,879,40,10,8,5,62,125,0.14,754,0,0,0,0,0,0,40,10,8,5,62,812,188,188,188,188,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,147.5,24772
1989,30,1990-04-22,883,40,10,8,5,62,125,0.14,758,0,0,0,0,0,0,40,10,8,5,62,816,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.1,24872
1989,31,1990-04-29,908,41,9,8,5,76,140,0.15,767,0,0,0,0,0,0,41,9,8,5,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,149.0,25027
1989,32,1990-05-06,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,200,200,200,200,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25866
1989,33,1990-05-13,992,42,9,8,6,82,147,0.15,845,0,0,0,0,0,0,42,9,8,6,82,904,211,211,211,211,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.2,26913
1989,34,1990-05-20,1024,42,9,8,6,82,147,0.14,877,0,0,0,0,0,0,42,9,8,6,82,936,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27665
1989,35,1990-05-27,1007,42,9,8,6,83,151,0.15,856,0,0,0,0,0,0,42,9,8,6,83,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.6,27146
1989,36,1990-06-03,936,45,10,9,9,88,161,0.17,775,0,0,0,0,0,0,45,10,9,9,88,839,193,193,193,193,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.5,25112
1989,37,1990-06-10,812,45,10,9,9,88,161,0.2,651,0,0,0,0,0,0,45,10,9,9,88,715,200,200,200,178,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,21.9,0.94,0.94,0.94,0.94,39.7,39.7,39.7,34.9,129.1,21683
1989,38,1990-06-17,638,45,10,9,9,88,161,0.25,477,0,0,0,0,0,0,45,10,9,9,88,541,190,190,169,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,39.3,39.3,34.7,0.0,98.4,16536
1989,39,1990-06-24,531,45,10,9,9,88,161,0.3,370,0,0,0,0,0,0,45,10,9,9,88,434,185,185,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13145
1989,40,1990-07-01,470,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12022
1989,41,1990-07-08,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10546
1989,42,1990-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9121
1989,43,1990-07-22,358,42,9,8,6,70,135,0.38,223,0,0,0,0,0,0,42,9,8,6,70,282,206,119,0,0,990.0,965.1,0.14,0.01,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,45.4,25.1,0.0,0.0,49.0,8234
1989,44,1990-07-29,342,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,273,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8129
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7940
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6543
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5965
1989,49,1990-09-02,253,34,6,4,3,44,91,0.36,162,0,0,0,0,0,0,34,6,4,3,44,206,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6052
1989,50,1990-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
1989,51,1990-09-16,219,34,6,4,3,44,91,0.41,128,0,0,0,0,0,0,34,6,4,3,44,172,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4695
1989,52,1990-09-23,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4970
1989,53,1990-09-30,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,734
1990,1,1990-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4399
1990,2,1990-10-08,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4315
1990,3,1990-10-15,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4148
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3917
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3813
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,159,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4220
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5316
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5610
1990,9,1990-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6310
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7167
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,190,118,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.1,25.2,0.0,0.0,49.3,8283
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,129,129,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9340
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10846
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,335,0,0,0,0,0,0,33,5,3,2,43,378,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12115
1990,15,1991-01-07,451,31,5,4,2,39,83,0.18,368,0,0,0,0,0,0,31,5,4,2,39,409,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13302
1990,16,1991-01-14,506,29,5,4,2,33,73,0.14,433,0,0,0,0,0,0,29,5,4,2,33,471,194,194,156,0,990.0,965.7,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,41.2,41.2,32.9,0.0,91.9,15436
1990,17,1991-01-21,580,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,184,184,166,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,38.8,38.8,34.8,0.0,102.3,17193
1990,18,1991-01-28,657,34,5,4,3,48,97,0.15,560,0,0,0,0,0,0,34,5,4,3,48,605,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.3,19368
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.3,21381
1990,20,1991-02-11,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,204,204,204,193,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,37.5,141.6,23789
1990,21,1991-02-18,1085,43,7,5,4,78,137,0.13,915,32,10,1,1,0,18,53,8,6,4,96,983,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.4,28129
1990,22,1991-02-25,1516,49,8,8,7,106,180,0.12,935,401,49,8,11,17,314,99,17,19,25,420,1071,233,233,233,233,990.0,969.6,0.65,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26467
1990,23,1991-03-04,2055,59,11,12,13,144,239,0.12,935,881,41,7,13,47,772,100,18,25,60,916,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24105
1990,24,1991-03-11,2240,49,9,9,9,107,183,0.08,935,1122,51,8,16,55,990,100,18,25,64,1097,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,139.0,23349
1990,25,1991-03-18,2267,49,9,9,9,107,183,0.08,935,1149,51,9,16,56,1017,100,18,25,65,1124,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23235
1990,26,1991-03-25,2166,49,9,9,9,107,183,0.08,935,1048,51,9,16,51,920,100,18,25,60,1027,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23648
1990,27,1991-04-01,2027,54,13,14,19,117,217,0.11,935,875,45,4,11,61,752,100,18,25,80,869,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.2,24222
1990,28,1991-04-08,1912,48,11,11,13,91,177,0.09,935,799,51,6,13,57,671,100,18,25,71,762,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24707
1990,29,1991-04-15,1879,45,11,10,10,72,148,0.08,935,796,54,7,15,53,665,100,18,25,63,737,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24847
1990,30,1991-04-22,1778,45,11,10,10,72,148,0.08,935,695,55,7,15,47,571,100,18,25,57,643,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25282
1990,31,1991-04-29,1698,46,10,10,10,102,179,0.11,935,584,53,7,15,33,474,100,18,25,43,577,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.6,25632
1990,32,1991-05-06,1627,47,10,10,10,115,192,0.12,935,500,53,8,15,26,398,100,18,25,36,513,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25947
1990,33,1991-05-13,1546,47,10,10,10,115,192,0.12,935,419,53,8,15,21,321,100,18,25,31,436,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.6,26309
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,935,221,43,7,10,11,148,90,17,20,21,263,1062,233,233,233,233,990.0,969.1,0.64,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27236
1990,35,1991-05-27,1123,46,10,9,9,107,183,0.16,925,14,3,0,0,0,8,49,10,10,10,115,996,231,231,231,231,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.6,28326
1990,36,1991-06-03,934,45,10,9,9,88,161,0.17,773,0,0,0,0,0,0,45,10,9,9,88,837,209,209,209,203,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,40.3,40.3,40.3,38.7,148.7,24977
1990,37,1991-06-10,696,45,10,9,9,88,161,0.23,535,0,0,0,0,0,0,45,10,9,9,88,599,189,189,182,0,990.0,966.6,0.26,0.09,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.5,38.5,37.0,0.0,108.8,18275
1990,38,1991-06-17,540,45,10,9,9,88,161,0.3,379,0,0,0,0,0,0,45,10,9,9,88,443,189,189,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13438
1990,39,1991-06-24,463,45,10,9,9,88,161,0.35,302,0,0,0,0,0,0,45,10,9,9,88,366,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10819
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10145
1990,41,1991-07-08,384,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,319,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9508
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8847
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,195,117,0,0,990.0,965.0,0.13,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,42.9,24.8,0.0,0.0,50.0,8407
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,218,0,0,0,0,0,0,35,7,5,3,47,266,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8147
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,251,205,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7612
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6202
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5737
1990,48,1991-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5464
1990,49,1991-09-02,242,34,6,4,3,44,91,0.38,151,0,0,0,0,0,0,34,6,4,3,44,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5622
