WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990,50,1991-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
1990,51,1991-09-16,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4405
1990,52,1991-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4062
1990,53,1991-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4536
1991,2,1991-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4470
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4394
1991,4,1991-10-22,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4989
1991,5,1991-10-29,227,33,4,3,2,41,84,0.37,143,0,0,0,0,0,0,33,4,3,2,41,184,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5300
1991,6,1991-11-05,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5329
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6398
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6783
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7692
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8102
1991,11,1991-12-10,472,38,5,4,3,54,104,0.23,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13109
1991,12,1991-12-17,512,39,5,4,3,57,110,0.22,402,0,0,0,0,0,0,39,5,4,3,57,452,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14333
1991,13,1991-12-24,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12551
1991,14,1991-12-31,473,41,6,4,3,65,119,0.25,353,0,0,0,0,0,0,41,6,4,3,65,405,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12754
1991,15,1992-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14252
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,207,207,157,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,43.9,43.9,32.8,0.0,97.1,16314
1991,17,1992-01-21,573,34,5,4,3,45,91,0.16,482,0,0,0,0,0,0,34,5,4,3,45,525,160,160,160,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.5,33.5,33.5,0.0,100.4,16869
1991,18,1992-01-28,600,34,5,4,3,48,97,0.16,503,0,0,0,0,0,0,34,5,4,3,48,548,167,167,167,0,990.0,966.1,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17543
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,173,173,173,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.7,18095
1991,20,1992-02-11,650,36,6,5,4,54,105,0.16,545,0,0,0,0,0,0,36,6,5,4,54,592,181,181,181,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.5,37.5,37.5,0.0,112.5,18901
1991,21,1992-02-18,682,33,6,4,3,46,93,0.14,589,0,0,0,0,0,0,33,6,4,3,46,632,196,196,196,0,990.0,966.5,0.28,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.3,20208
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.5,21256
1991,23,1992-03-03,775,36,8,6,4,53,107,0.14,668,0,0,0,0,0,0,36,8,6,4,53,718,213,213,213,186,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.0,0.94,0.94,0.94,0.94,42.7,42.7,42.7,36.7,133.3,22398
1991,24,1992-03-10,867,36,8,6,4,53,107,0.12,760,0,0,0,0,0,0,36,8,6,4,53,810,190,190,190,190,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.9,25010
1991,25,1992-03-17,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,194,194,194,194,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25443
1991,26,1992-03-24,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,191,191,191,191,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25129
1991,27,1992-03-31,865,39,9,7,4,60,122,0.14,743,0,0,0,0,0,0,39,9,7,4,60,800,185,185,185,185,990.0,967.3,0.39,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.7,24483
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,180,180,180,180,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,141.8,23824
1991,29,1992-04-14,831,40,10,8,5,62,125,0.15,706,0,0,0,0,0,0,40,10,8,5,62,764,193,193,193,177,990.0,967.1,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,37.9,37.9,37.9,34.7,138.5,23265
1991,30,1992-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,232,232,232,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.5,23101
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,681,0,0,0,0,0,0,41,9,8,5,73,739,227,227,227,0,990.0,967.1,0.35,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.5,22591
1991,32,1992-05-05,817,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22269
1991,33,1992-05-12,792,42,9,8,6,82,147,0.19,645,0,0,0,0,0,0,42,9,8,6,82,704,215,215,215,0,990.0,967.0,0.33,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.5,21580
1991,34,1992-05-19,732,42,9,8,6,82,147,0.2,585,0,0,0,0,0,0,42,9,8,6,82,644,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.3,19876
1991,35,1992-05-26,620,41,9,7,5,78,143,0.23,477,0,0,0,0,0,0,41,9,7,5,78,535,202,202,168,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,42.1,42.1,34.4,0.0,99.0,16628
1991,36,1992-06-02,518,39,9,7,5,59,119,0.23,399,0,0,0,0,0,0,39,9,7,5,59,454,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14217
1991,37,1992-06-09,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12169
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10871
1991,39,1992-06-23,383,39,9,7,5,59,119,0.31,264,0,0,0,0,0,0,39,9,7,5,59,319,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9493
1991,40,1992-06-30,355,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,297,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,26.0,26.0,0.0,0.0,52.1,8751
1991,41,1992-07-07,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,195,117,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.0,24.8,0.0,0.0,50.1,8421
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7926
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7269
1991,44,1992-07-28,279,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6610
1991,45,1992-08-04,271,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6649
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5638
1991,48,1992-08-25,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5121
1991,49,1992-09-01,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5309
1991,50,1992-09-08,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4818
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4531
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4039
1991,53,1992-09-29,173,30,6,4,2,30,72,0.42,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,1047
1992,1,1992-10-01,170,24,4,2,2,20,52,0.3,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4334
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4198
1992,3,1992-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4146
1992,4,1992-10-22,176,24,4,2,2,20,52,0.29,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4587
1992,5,1992-10-29,186,26,4,2,2,25,60,0.32,125,0,0,0,0,0,0,26,4,2,2,25,158,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4625
1992,6,1992-11-05,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5005
1992,7,1992-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
1992,9,1992-11-26,228,29,4,2,2,31,69,0.31,159,0,0,0,0,0,0,29,4,2,2,31,195,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5911
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6119
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,213,0,0,0,0,0,0,26,4,3,2,25,247,213,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8019
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,150,119,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.9,0.0,0.0,0.92,0.91,0.0,0.0,32.7,25.6,0.0,0.0,51.0,8562
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.0,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10152
1992,14,1992-12-31,387,28,4,3,2,31,71,0.18,316,0,0,0,0,0,0,28,4,3,2,31,353,158,158,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11510
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10909
1992,16,1993-01-14,394,29,5,4,2,33,73,0.19,321,0,0,0,0,0,0,29,5,4,2,33,359,160,160,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11657
1992,17,1993-01-21,441,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13329
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14805
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,193,193,168,0,990.0,966.0,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,40.6,40.6,35.1,0.0,101.3,17016
1992,20,1993-02-11,763,31,6,4,3,41,85,0.11,678,0,0,0,0,0,0,31,6,4,3,41,719,199,199,199,190,990.0,966.9,0.34,0.14,989.5,22.4,22.4,22.4,22.0,0.94,0.94,0.94,0.94,39.9,39.9,39.9,37.4,135.7,22791
1992,21,1993-02-18,872,37,6,4,3,62,114,0.13,758,0,0,0,0,0,0,37,6,4,3,62,807,189,189,189,189,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.3,24914
1992,22,1993-02-25,904,42,7,5,4,73,133,0.15,770,0,0,0,0,0,0,42,7,5,4,73,826,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25138
1992,23,1993-03-04,946,41,8,7,6,67,129,0.14,817,0,0,0,0,0,0,41,8,7,6,67,873,204,204,204,204,990.0,967.6,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.7,26325
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,917,14,4,0,0,0,7,45,8,7,6,74,979,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28301
1992,25,1993-03-18,1223,41,8,7,6,67,129,0.11,935,159,43,7,8,7,92,84,15,15,13,159,1050,233,233,233,233,990.0,968.7,0.63,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27830
1992,26,1993-03-25,1623,41,8,7,6,67,129,0.08,935,559,59,10,18,26,446,100,18,25,32,513,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.6,25970
1992,27,1993-04-01,2115,45,11,10,10,72,148,0.07,935,1032,55,7,14,66,888,100,18,25,76,960,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.0,23863
1992,28,1993-04-08,2572,50,12,12,15,97,187,0.07,935,1450,49,5,12,64,1316,100,18,25,80,1414,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,131.2,22047
1992,29,1993-04-15,3142,54,13,14,19,117,217,0.07,935,1990,45,5,11,61,1867,100,18,25,80,1984,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.7,29.7,29.7,29.7,118.9,19967
1992,30,1993-04-22,3546,54,13,14,19,117,217,0.06,935,2394,46,5,11,61,2271,100,18,25,80,2388,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.7,18590
1992,31,1993-04-29,3307,61,13,16,21,177,291,0.09,935,2081,38,4,8,58,1971,100,18,25,80,2149,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.9,28.9,28.9,28.9,115.4,19392
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,935,1554,35,3,8,57,1450,100,18,25,80,1652,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,125.9,21150
1992,33,1993-05-13,2420,65,14,17,23,202,321,0.13,935,1164,34,3,8,57,1060,100,18,25,80,1262,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.7,22630
1992,34,1993-05-20,2096,65,14,17,23,202,321,0.15,935,840,35,4,8,55,738,100,18,25,78,940,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.5,23935
1992,35,1993-05-27,1781,61,13,15,20,178,289,0.16,935,557,38,4,9,38,466,100,18,25,58,645,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.4,25271
1992,36,1993-06-03,1496,53,12,12,13,120,210,0.14,935,351,47,6,13,21,263,100,18,25,34,383,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26534
1992,37,1993-06-10,1220,53,12,12,13,120,210,0.17,934,76,18,3,4,4,45,71,15,16,17,165,1037,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27894
1992,38,1993-06-17,1020,53,12,12,13,120,210,0.21,810,0,0,0,0,0,0,53,12,12,13,120,887,202,202,202,202,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.7,25652
1992,39,1993-06-24,777,53,12,12,13,120,210,0.27,567,0,0,0,0,0,0,53,12,12,13,120,644,200,200,194,0,990.0,966.9,0.29,0.1,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.94,0.0,40.1,40.1,38.7,0.0,113.3,19041
1992,40,1993-07-01,580,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13892
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10484
1992,42,1993-07-15,428,48,9,8,8,102,178,0.42,249,0,0,0,0,0,0,48,9,8,8,102,317,141,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.0,26.5,0.0,0.0,52.7,8858
1992,43,1993-07-22,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,140,125,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.0,26.6,0.0,0.0,52.8,8871
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8387
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7852
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6897
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6211
1992,48,1993-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5475
1992,49,1993-09-02,236,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5367
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4939
1992,51,1993-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4439
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4117
1992,53,1993-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4451
1993,2,1993-10-08,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4246
1993,3,1993-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4228
1993,4,1993-10-22,176,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3752
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,122,0,0,0,0,0,0,29,4,2,2,31,158,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4506
1993,6,1993-11-05,185,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
1993,7,1993-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5052
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,207,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6208
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6939
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7131
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8040
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,157,127,0,0,990.0,964.9,0.14,0.02,989.8,24.7,24.8,0.0,0.0,0.93,0.92,0.0,0.0,34.2,27.3,0.0,0.0,53.7,9021
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,140,140,0,0,990.0,965.0,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10187
1993,14,1993-12-31,393,28,4,3,2,31,71,0.18,322,0,0,0,0,0,0,28,4,3,2,31,359,161,161,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11701
1993,15,1994-01-07,448,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,408,183,183,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13306
1993,16,1994-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,212,212,161,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.95,0.95,0.93,0.0,45.0,45.0,33.5,0.0,94.8,15922
1993,17,1994-01-21,588,34,5,4,3,45,91,0.15,497,0,0,0,0,0,0,34,5,4,3,45,540,165,165,165,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.6,17407
1993,18,1994-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,627,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20020
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.3,21380
1993,20,1994-02-11,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,209,209,209,178,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.93,41.4,41.4,41.4,34.8,134.1,22528
1993,21,1994-02-18,916,43,7,5,4,78,137,0.15,779,0,0,0,0,0,0,43,7,5,4,78,834,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.8,25330
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,905,0,0,0,0,0,0,45,7,6,6,90,965,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.0,28231
1993,23,1994-03-04,1224,49,9,9,9,107,183,0.15,935,106,27,5,5,5,62,76,14,14,14,169,1040,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27845
1993,24,1994-03-11,1471,49,9,9,9,107,183,0.12,935,353,51,9,15,17,261,100,18,24,26,368,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.6,26646
1993,25,1994-03-18,1692,49,9,9,9,107,183,0.11,935,574,51,9,16,28,469,100,18,25,37,576,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25661
1993,26,1994-03-25,1819,49,9,9,9,107,183,0.1,935,701,51,9,16,34,590,100,18,25,43,697,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25107
1993,27,1994-04-01,1802,45,11,10,10,72,148,0.08,935,719,54,7,15,48,594,100,18,25,58,666,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25177
1993,28,1994-04-08,1678,45,11,10,10,72,148,0.09,935,595,55,7,15,40,478,100,18,25,50,550,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25722
1993,29,1994-04-15,1492,45,11,10,10,72,148,0.1,935,409,55,7,15,27,304,100,18,25,37,376,1078,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.0,26550
1993,30,1994-04-22,1289,45,11,10,10,72,148,0.12,935,206,49,7,12,13,123,94,18,22,23,195,1069,233,233,233,233,990.0,968.9,0.65,0.3,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27494
1993,31,1994-04-29,1113,42,9,8,7,79,147,0.13,930,36,10,2,2,2,18,53,12,10,9,97,1006,232,232,232,232,990.0,968.3,0.58,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,169.0,28385
1993,32,1994-05-06,923,42,9,8,6,82,147,0.16,776,0,0,0,0,0,0,42,9,8,6,82,835,202,202,202,197,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,39.0,39.0,39.0,38.0,149.5,25108
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,196,196,190,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,39.9,39.9,38.4,0.0,112.8,18954
1993,34,1994-05-20,542,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.5,14027
1993,35,1994-05-27,455,41,9,7,5,75,139,0.3,316,0,0,0,0,0,0,41,9,7,5,75,374,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11344
1993,36,1994-06-03,404,39,9,7,5,59,119,0.29,285,0,0,0,0,0,0,39,9,7,5,59,340,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10250
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,139,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.8,26.3,0.0,0.0,52.3,8789
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7243
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6941
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6631
1993,42,1994-07-15,271,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6050
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,203,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5776
1993,45,1994-08-05,241,34,7,5,3,44,93,0.39,148,0,0,0,0,0,0,34,7,5,3,44,194,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5505
1993,46,1994-08-12,229,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5002
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4491
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4147
1993,49,1994-09-02,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4654
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4142
1993,51,1994-09-16,178,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3872
1993,52,1994-09-23,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3108
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,451
1994,1,1994-10-01,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3836
1994,2,1994-10-08,155,24,4,2,2,20,52,0.34,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3740
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3505
1994,4,1994-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3757
1994,5,1994-10-29,156,23,4,2,2,19,50,0.33,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3841
1994,6,1994-11-05,155,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3865
1994,7,1994-11-12,162,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4105
1994,8,1994-11-19,183,23,4,2,2,19,50,0.27,133,0,0,0,0,0,0,23,4,2,2,19,162,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1994,9,1994-11-26,189,23,4,2,2,20,52,0.28,137,0,0,0,0,0,0,23,4,2,2,20,167,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5110
1994,10,1994-12-03,191,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4927
1994,11,1994-12-10,220,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5998
1994,12,1994-12-17,260,26,4,3,2,24,59,0.23,201,0,0,0,0,0,0,26,4,3,2,24,234,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7498
1994,13,1994-12-24,266,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7731
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,210,118,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,46.6,25.2,0.0,0.0,50.2,8427
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8765
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,125,125,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9074
1994,17,1995-01-21,342,29,5,4,2,33,73,0.21,269,0,0,0,0,0,0,29,5,4,2,33,307,134,134,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.1,9763
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,305,0,0,0,0,0,0,29,5,4,2,36,345,152,152,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11100
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12018
1994,20,1995-02-11,455,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13363
1994,21,1995-02-18,488,31,6,4,3,41,85,0.17,403,0,0,0,0,0,0,31,6,4,3,41,444,201,201,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,86.0,14455
1994,22,1995-02-25,540,33,6,4,3,46,94,0.17,445,0,0,0,0,0,0,33,6,4,3,46,490,222,222,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15890
1994,23,1995-03-04,587,36,8,6,4,53,107,0.18,480,0,0,0,0,0,0,36,8,6,4,53,530,181,181,163,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,37.9,37.9,33.7,0.0,99.9,16786
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.9,19300
1994,25,1995-03-18,781,36,8,6,4,53,107,0.14,674,0,0,0,0,0,0,36,8,6,4,53,724,207,207,207,181,990.0,966.9,0.34,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.94,41.3,41.3,41.3,35.6,134.2,22540
1994,26,1995-03-25,959,36,8,6,4,53,107,0.11,849,3,1,0,0,0,1,37,8,6,4,54,900,212,212,212,212,990.0,967.7,0.48,0.23,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.9,27034
1994,27,1995-04-01,1162,40,10,8,5,62,125,0.11,935,102,32,6,6,4,52,72,16,14,9,114,1039,233,233,233,233,990.0,968.4,0.61,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28132
1994,28,1995-04-08,1221,40,10,8,5,62,125,0.1,935,161,51,8,10,6,85,91,18,18,11,147,1063,233,233,233,233,990.0,968.7,0.64,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27819
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,935,138,44,8,8,5,72,84,18,16,10,134,1054,233,233,233,233,990.0,968.6,0.63,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27941
1994,30,1995-04-22,1135,40,10,8,5,62,125,0.11,935,75,24,6,4,3,37,64,16,12,8,99,1028,233,233,233,233,990.0,968.3,0.6,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28278
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,919,8,2,0,0,0,4,44,9,8,6,80,982,229,229,229,229,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28477
1994,32,1995-05-06,949,42,9,8,6,82,147,0.16,802,0,0,0,0,0,0,42,9,8,6,82,861,200,200,200,200,990.0,967.6,0.44,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,153.9,25849
1994,33,1995-05-13,776,42,9,8,6,82,147,0.19,629,0,0,0,0,0,0,42,9,8,6,82,688,201,201,201,181,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,21.9,0.94,0.94,0.94,0.94,40.2,40.2,40.2,35.6,125.6,21098
1994,34,1995-05-20,550,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,190,190,159,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,23.3,0.0,0.94,0.94,0.93,0.0,40.1,40.1,32.9,0.0,84.9,14261
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,351,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10504
1994,36,1995-06-03,366,39,9,7,5,59,119,0.33,247,0,0,0,0,0,0,39,9,7,5,59,302,156,127,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,33.7,27.2,0.0,0.0,53.1,8921
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7936
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6888
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
1994,40,1995-07-01,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5859
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5292
1994,42,1995-07-15,238,37,8,6,4,53,108,0.45,130,0,0,0,0,0,0,37,8,6,4,53,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
1994,43,1995-07-22,229,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4389
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,120,0,0,0,0,0,0,35,7,5,3,47,168,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4376
1994,45,1995-08-05,208,34,7,5,3,44,93,0.45,115,0,0,0,0,0,0,34,7,5,3,44,161,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4170
1994,46,1995-08-12,200,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3891
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3603
1994,48,1995-08-26,178,33,6,4,2,42,90,0.51,88,0,0,0,0,0,0,33,6,4,2,42,133,88,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3155
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3400
1994,50,1995-09-09,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3087
1994,51,1995-09-16,145,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.2,0.0,0.0,0.0,15.2,2552
1994,52,1995-09-23,137,30,6,4,2,30,72,0.53,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.4,0.0,0.0,0.0,13.4,2247
1994,53,1995-09-30,133,30,6,4,2,30,72,0.54,61,0,0,0,0,0,0,30,6,4,2,30,101,61,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,12.3,0.0,0.0,0.0,12.3,294
1995,1,1995-10-01,126,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.5,0.0,0.0,0.0,15.5,2608
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.1,0.0,0.0,0.0,14.1,2365
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.1,0.0,0.0,0.0,13.1,2205
1995,4,1995-10-22,121,24,4,2,2,20,52,0.43,69,0,0,0,0,0,0,24,4,2,2,20,99,69,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.4,0.0,0.0,0.0,14.4,2423
1995,5,1995-10-29,124,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.4,0.0,0.0,0.0,15.4,2583
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,3002
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3474
1995,8,1995-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4154
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,143,0,0,0,0,0,0,23,4,2,2,20,173,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5370
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5965
1995,11,1995-12-10,236,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6641
1995,12,1995-12-17,237,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6668
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7150
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,247,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7816
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,166,140,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,36.3,30.2,0.0,0.0,57.8,9717
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12611
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12042
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,70.9,11914
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12093
1995,20,1996-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13330
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13974
1995,22,1996-02-25,492,32,6,4,3,44,91,0.18,401,0,0,0,0,0,0,32,6,4,3,44,445,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.5,14362
1995,23,1996-03-03,541,36,8,6,4,53,107,0.2,434,0,0,0,0,0,0,36,8,6,4,53,484,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.6,15393
1995,24,1996-03-10,567,36,8,6,4,53,107,0.19,460,0,0,0,0,0,0,36,8,6,4,53,510,219,219,156,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.5,0.0,0.95,0.95,0.93,0.0,46.2,46.2,32.6,0.0,97.1,16307
1995,25,1996-03-17,601,36,8,6,4,53,107,0.18,494,0,0,0,0,0,0,36,8,6,4,53,544,164,164,164,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.5,17226
1995,26,1996-03-24,644,36,8,6,4,53,107,0.17,537,0,0,0,0,0,0,36,8,6,4,53,587,179,179,179,0,990.0,966.3,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18643
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,570,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19566
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20524
1995,29,1996-04-14,767,40,10,8,5,62,125,0.16,642,0,0,0,0,0,0,40,10,8,5,62,700,214,214,214,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.5,21584
1995,30,1996-04-21,804,40,10,8,5,62,125,0.16,679,0,0,0,0,0,0,40,10,8,5,62,737,226,226,226,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.5,22588
1995,31,1996-04-28,823,41,9,8,5,73,137,0.17,685,0,0,0,0,0,0,41,9,8,5,73,744,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22709
1995,32,1996-05-05,803,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21877
1995,33,1996-05-12,739,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.6,20093
1995,34,1996-05-19,609,42,9,8,6,82,147,0.24,462,0,0,0,0,0,0,42,9,8,6,82,521,195,195,167,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.1,0.0,0.94,0.94,0.93,0.0,40.6,40.6,34.4,0.0,95.9,16114
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,332,0,0,0,0,0,0,41,9,7,5,78,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11887
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.5,10162
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,182,121,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,39.7,25.8,0.0,0.0,50.8,8534
1995,38,1996-06-16,323,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7568
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6647
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6210
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5782
1995,42,1996-07-14,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5360
1995,43,1996-07-21,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4849
1995,44,1996-07-28,228,35,7,5,3,49,101,0.44,127,0,0,0,0,0,0,35,7,5,3,49,176,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4629
1995,45,1996-08-04,217,34,7,5,3,44,93,0.43,124,0,0,0,0,0,0,34,7,5,3,44,170,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4546
1995,46,1996-08-11,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4044
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3691
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3388
1995,49,1996-09-01,175,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3746
