WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1995,50,1996-09-08,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3159
1995,51,1996-09-15,154,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.3,0.0,0.0,0.0,17.3,2914
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.7,0.0,0.0,0.0,14.7,2467
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.3,0.0,0.0,0.0,13.3,636
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.2,0.0,0.0,0.0,16.2,2724
1996,2,1996-10-08,122,24,4,2,2,20,52,0.42,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.7,0.0,0.0,0.0,14.7,2463
1996,3,1996-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,12.2,0.0,0.0,0.0,12.2,2042
1996,4,1996-10-22,107,24,4,2,2,20,52,0.48,55,0,0,0,0,0,0,24,4,2,2,20,85,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,10.9,0.0,0.0,0.0,10.9,1826
1996,5,1996-10-29,106,23,4,2,2,19,50,0.48,55,0,0,0,0,0,0,23,4,2,2,19,84,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,10.9,0.0,0.0,0.0,10.9,1836
1996,6,1996-11-05,133,23,4,2,2,19,50,0.39,83,0,0,0,0,0,0,23,4,2,2,19,112,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.7,0.0,0.0,0.0,17.7,2975
1996,7,1996-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4158
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4709
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,133,0,0,0,0,0,0,23,4,2,2,20,163,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1996,10,1996-12-03,194,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5040
1996,11,1996-12-10,212,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5713
1996,12,1996-12-17,242,26,4,3,2,24,59,0.24,183,0,0,0,0,0,0,26,4,3,2,24,216,183,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6851
1996,13,1996-12-24,271,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7961
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,252,0,0,0,0,0,0,28,4,3,2,31,289,159,130,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,34.6,27.9,0.0,0.0,54.6,9171
1996,15,1997-01-07,370,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10809
1996,16,1997-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12598
1996,17,1997-01-21,458,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13886
1996,18,1997-01-28,519,29,5,4,2,36,78,0.15,441,0,0,0,0,0,0,29,5,4,2,36,480,198,198,156,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,42.1,42.1,32.7,0.0,93.6,15719
1996,19,1997-02-04,649,31,6,4,3,41,85,0.13,564,0,0,0,0,0,0,31,6,4,3,41,605,188,188,188,0,990.0,966.4,0.27,0.1,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.7,19436
1996,20,1997-02-11,741,36,6,5,4,54,105,0.14,636,0,0,0,0,0,0,36,6,5,4,54,683,212,212,212,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21503
1996,21,1997-02-18,732,36,6,5,4,54,105,0.14,627,0,0,0,0,0,0,36,6,5,4,54,674,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21266
1996,22,1997-02-25,727,36,6,5,4,53,105,0.15,621,0,0,0,0,0,0,36,6,5,4,53,670,207,207,207,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21091
1996,23,1997-03-04,762,36,8,6,4,53,107,0.14,655,0,0,0,0,0,0,36,8,6,4,53,705,218,218,218,0,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.1,22031
1996,24,1997-03-11,851,36,8,6,4,53,107,0.13,744,0,0,0,0,0,0,36,8,6,4,53,794,202,202,202,191,990.0,967.2,0.39,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,39.8,39.8,39.8,37.4,146.1,24538
1996,25,1997-03-18,962,36,8,6,4,53,107,0.11,855,0,0,0,0,0,0,36,8,6,4,53,905,213,213,213,213,990.0,967.7,0.48,0.23,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27347
1996,26,1997-03-25,1053,36,8,6,4,53,107,0.1,931,15,5,1,0,0,7,41,9,6,4,60,988,232,232,232,232,990.0,968.0,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28719
1996,27,1997-04-01,1128,40,10,8,5,62,125,0.11,935,68,21,5,4,2,33,61,15,12,7,95,1024,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28316
1996,28,1997-04-08,1209,40,10,8,5,62,125,0.1,935,149,47,8,9,5,78,87,18,17,10,140,1058,233,233,233,233,990.0,968.6,0.64,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27884
1996,29,1997-04-15,1290,40,10,8,5,62,125,0.1,935,230,60,8,14,9,138,100,18,22,14,200,1075,233,233,233,233,990.0,968.9,0.66,0.3,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27479
1996,30,1997-04-22,1341,40,10,8,5,62,125,0.09,935,281,60,8,17,11,185,100,18,25,16,247,1078,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27237
1996,31,1997-04-29,1384,45,10,9,8,99,172,0.12,935,276,55,8,14,13,185,100,18,24,21,285,1077,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,161.0,27042
1996,32,1997-05-06,1398,47,10,10,10,115,192,0.14,935,271,53,8,14,14,182,100,18,24,24,297,1077,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.6,26979
1996,33,1997-05-13,1353,47,10,10,10,115,192,0.14,935,226,50,8,11,11,144,97,18,21,21,259,1072,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27192
1996,34,1997-05-20,1239,47,10,10,10,115,192,0.16,935,112,27,5,5,5,67,74,15,15,15,182,1041,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.3,27777
1996,35,1997-05-27,1138,46,10,9,9,107,183,0.16,933,21,5,1,1,1,12,51,11,10,10,119,1007,233,233,233,233,990.0,968.4,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28314
1996,36,1997-06-03,1001,45,10,9,9,88,161,0.16,840,0,0,0,0,0,0,45,10,9,9,88,904,210,210,210,210,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.9,26689
1996,37,1997-06-10,778,45,10,9,9,88,161,0.21,617,0,0,0,0,0,0,45,10,9,9,88,681,197,197,197,180,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,21.9,0.94,0.94,0.94,0.94,39.4,39.4,39.4,35.3,123.3,20709
1996,38,1997-06-17,579,45,10,9,9,88,161,0.28,418,0,0,0,0,0,0,45,10,9,9,88,482,197,197,160,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,23.2,0.0,0.94,0.94,0.93,0.0,41.4,41.4,33.0,0.0,87.5,14698
1996,39,1997-06-24,469,45,10,9,9,88,161,0.34,308,0,0,0,0,0,0,45,10,9,9,88,372,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11008
1996,40,1997-07-01,407,42,9,8,6,70,135,0.33,272,0,0,0,0,0,0,42,9,8,6,70,331,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9732
1996,41,1997-07-08,362,39,8,6,4,60,119,0.33,242,0,0,0,0,0,0,39,8,6,4,60,297,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.6,25.6,0.0,0.0,51.3,8614
1996,42,1997-07-15,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,162,117,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,35.3,24.8,0.0,0.0,49.5,8315
1996,43,1997-07-22,307,37,8,6,4,53,108,0.35,199,0,0,0,0,0,0,37,8,6,4,53,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7421
1996,44,1997-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1996,45,1997-08-05,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6358
1996,46,1997-08-12,238,34,7,5,3,44,93,0.39,145,0,0,0,0,0,0,34,7,5,3,44,191,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5380
1996,47,1997-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5030
1996,48,1997-08-26,213,33,6,4,2,42,90,0.42,123,0,0,0,0,0,0,33,6,4,2,42,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4473
1996,49,1997-09-02,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4875
1996,50,1997-09-09,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
1996,51,1997-09-16,187,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4230
1996,52,1997-09-23,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4133
1996,53,1997-09-30,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,562
1997,1,1997-10-01,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4634
1997,2,1997-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4230
1997,3,1997-10-15,159,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3920
1997,4,1997-10-22,160,24,4,2,2,20,52,0.32,108,0,0,0,0,0,0,24,4,2,2,20,138,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3972
1997,5,1997-10-29,160,23,4,2,2,19,50,0.32,110,0,0,0,0,0,0,23,4,2,2,19,139,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4016
1997,6,1997-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4527
1997,7,1997-11-12,172,23,4,2,2,19,50,0.29,122,0,0,0,0,0,0,23,4,2,2,19,151,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4514
1997,8,1997-11-19,188,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
1997,9,1997-11-26,203,23,4,2,2,20,52,0.26,151,0,0,0,0,0,0,23,4,2,2,20,181,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5637
1997,10,1997-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6189
1997,11,1997-12-10,253,26,4,3,2,24,59,0.23,194,0,0,0,0,0,0,26,4,3,2,24,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7276
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,150,137,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,32.7,29.7,0.0,0.0,58.2,9771
1997,13,1997-12-24,393,26,4,3,2,24,59,0.15,334,0,0,0,0,0,0,26,4,3,2,24,367,167,167,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12191
1997,14,1997-12-31,431,32,4,3,2,42,86,0.2,345,0,0,0,0,0,0,32,4,3,2,42,386,172,172,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12499
1997,15,1998-01-07,492,34,5,4,3,45,91,0.19,401,0,0,0,0,0,0,34,5,4,3,45,444,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.5,14370
1997,16,1998-01-14,578,34,5,4,3,45,91,0.16,487,0,0,0,0,0,0,34,5,4,3,45,530,193,193,175,0,990.0,966.0,0.23,0.07,989.7,23.4,23.4,23.2,0.0,0.94,0.94,0.94,0.0,40.6,40.6,36.4,0.0,102.1,17147
1997,17,1998-01-21,660,41,6,4,3,66,120,0.18,540,0,0,0,0,0,0,41,6,4,3,66,591,180,180,180,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.2,18677
1997,18,1998-01-28,702,41,6,4,3,71,127,0.18,575,0,0,0,0,0,0,41,6,4,3,71,628,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19688
1997,19,1998-02-04,793,43,7,5,4,78,137,0.17,656,0,0,0,0,0,0,43,7,5,4,78,711,210,210,210,180,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,35.5,130.5,21931
1997,20,1998-02-11,921,43,7,5,4,78,137,0.15,784,0,0,0,0,0,0,43,7,5,4,78,839,196,196,196,196,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.4,25434
1997,21,1998-02-18,1438,43,7,5,4,78,137,0.1,933,367,41,8,11,10,295,84,15,16,14,373,1050,233,233,233,233,990.0,969.4,0.63,0.3,989.1,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.0,26875
1997,22,1998-02-25,2118,49,8,8,7,106,180,0.08,935,1002,50,9,17,41,885,100,18,25,48,991,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.0,23854
1997,23,1998-03-04,2339,59,11,12,13,144,239,0.1,935,1165,41,7,12,63,1041,100,18,25,76,1185,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.6,22948
1997,24,1998-03-11,2366,59,11,12,13,144,239,0.1,935,1192,41,6,12,64,1066,100,18,25,77,1210,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22843
1997,25,1998-03-18,2666,53,9,10,10,122,207,0.08,935,1524,46,8,14,69,1385,100,18,25,80,1508,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.1,21689
1997,26,1998-03-25,3222,49,9,9,9,107,183,0.06,935,2104,51,9,16,71,1957,100,18,25,80,2064,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,29.3,29.3,29.3,29.3,117.2,19685
1997,27,1998-04-01,3509,70,14,18,25,168,295,0.08,935,2279,30,4,7,55,2183,100,18,25,80,2351,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.4,18711
1997,28,1998-04-08,3426,70,14,18,25,168,295,0.09,935,2196,30,4,7,55,2100,100,18,25,80,2268,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.0,18987
1997,29,1998-04-15,3207,70,14,18,25,168,295,0.09,935,1977,30,4,7,55,1881,100,18,25,80,2049,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,29.4,29.4,29.4,29.4,117.4,19729
1997,30,1998-04-22,3167,70,14,18,25,168,295,0.09,935,1937,30,4,7,55,1841,100,18,25,80,2009,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.6,29.6,29.6,29.6,118.3,19867
1997,31,1998-04-29,3032,66,14,17,23,192,313,0.1,935,1783,33,4,7,56,1682,100,18,25,80,1874,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.1,20343
1997,32,1998-05-06,2806,65,14,17,23,202,321,0.11,935,1550,35,4,8,57,1446,100,18,25,80,1648,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.0,21163
1997,33,1998-05-13,2560,65,14,17,23,202,321,0.13,935,1304,34,3,8,57,1200,100,18,25,80,1402,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.5,22088
1997,34,1998-05-20,2217,65,14,17,23,202,321,0.14,935,961,35,4,7,57,857,100,18,25,80,1059,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.5,23440
1997,35,1998-05-27,1936,64,13,16,21,188,302,0.16,935,698,35,4,8,48,601,100,18,25,69,789,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.5,24609
1997,36,1998-06-03,1561,62,12,14,16,153,257,0.17,935,369,38,6,11,23,291,100,18,25,39,444,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26242
1997,37,1998-06-10,1246,54,12,12,13,124,216,0.17,935,95,23,4,5,5,56,77,16,17,19,181,1046,233,233,233,233,990.0,968.7,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27731
1997,38,1998-06-17,1015,53,12,12,13,120,210,0.21,805,0,0,0,0,0,0,53,12,12,13,120,882,209,209,209,206,990.0,967.9,0.46,0.21,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,39.5,39.5,39.5,38.8,151.7,25487
1997,39,1998-06-24,766,53,12,12,13,120,210,0.27,556,0,0,0,0,0,0,53,12,12,13,120,633,185,185,185,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.6,18747
1997,40,1998-07-01,620,50,10,9,9,108,186,0.3,434,0,0,0,0,0,0,50,10,9,9,108,503,194,194,160,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,40.3,40.3,32.8,0.0,90.0,15114
1997,41,1998-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12510
1997,42,1998-07-15,483,50,10,9,9,108,186,0.38,297,0,0,0,0,0,0,50,10,9,9,108,366,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10577
1997,43,1998-07-22,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9196
1997,44,1998-07-29,415,48,8,7,6,97,168,0.4,247,0,0,0,0,0,0,48,8,7,6,97,311,140,124,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.8,26.2,0.0,0.0,52.2,8775
1997,45,1998-08-05,382,47,8,6,5,89,155,0.41,227,0,0,0,0,0,0,47,8,6,5,89,288,175,120,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.2,25.2,0.0,0.0,49.0,8238
1997,46,1998-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7196
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6541
1997,48,1998-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1997,49,1998-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
1997,50,1998-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5090
1997,51,1998-09-16,238,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4349
1997,52,1998-09-23,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3669
1997,53,1998-09-30,209,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,462
1998,1,1998-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4898
1998,2,1998-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4604
1998,3,1998-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4468
1998,4,1998-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4207
1998,5,1998-10-29,173,29,4,2,2,31,69,0.4,104,0,0,0,0,0,0,29,4,2,2,31,140,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3795
1998,6,1998-11-05,178,29,4,2,2,30,67,0.38,111,0,0,0,0,0,0,29,4,2,2,30,146,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4077
1998,7,1998-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4894
1998,8,1998-11-19,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5083
1998,9,1998-11-26,227,28,4,2,2,28,64,0.29,162,0,0,0,0,0,0,28,4,2,2,28,196,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1998,10,1998-12-03,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,131,117,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,0.0,0.0,0.92,0.91,0.0,0.0,28.4,25.1,0.0,0.0,50.0,8393
1998,11,1998-12-10,325,30,4,3,2,34,74,0.23,250,0,0,0,0,0,0,30,4,3,2,34,288,125,125,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.6,9006
1998,12,1998-12-17,364,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10395
1998,13,1998-12-24,403,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11856
1998,14,1998-12-31,458,33,5,3,2,43,89,0.19,369,0,0,0,0,0,0,33,5,3,2,43,411,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.3,13322
1998,15,1999-01-07,507,34,5,4,3,45,91,0.18,416,0,0,0,0,0,0,34,5,4,3,45,459,208,208,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14847
1998,16,1999-01-14,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,163,163,163,0,990.0,966.1,0.23,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,34.0,34.0,34.0,0.0,101.9,17121
1998,17,1999-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,172,172,172,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.4,17871
1998,18,1999-01-28,721,41,6,4,3,71,127,0.18,594,0,0,0,0,0,0,41,6,4,3,71,647,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20227
1998,19,1999-02-04,796,43,7,5,4,78,137,0.17,659,0,0,0,0,0,0,43,7,5,4,78,714,211,211,211,177,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,22.1,0.94,0.94,0.94,0.93,42.0,42.0,42.0,34.6,130.9,21983
1998,20,1999-02-11,912,43,7,5,4,78,137,0.15,775,0,0,0,0,0,0,43,7,5,4,78,830,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25223
1998,21,1999-02-18,1117,43,7,5,4,78,137,0.12,925,54,17,2,1,1,30,60,9,6,5,108,1002,231,231,231,231,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.2,28251
1998,22,1999-02-25,1524,45,7,6,6,90,156,0.1,935,432,54,10,13,17,336,100,18,20,23,427,1073,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26422
1998,23,1999-03-04,2062,49,9,9,9,107,183,0.09,935,944,51,9,16,46,821,100,18,25,55,928,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24080
1998,24,1999-03-11,2344,49,9,9,9,107,183,0.08,935,1226,51,9,16,60,1090,100,18,25,69,1197,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.5,22931
1998,25,1999-03-18,2464,49,9,9,9,107,183,0.07,935,1346,51,9,16,66,1204,100,18,25,75,1311,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.7,22456
1998,26,1999-03-25,2556,49,9,9,9,107,183,0.07,935,1438,51,9,16,69,1292,100,18,25,78,1399,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.5,22100
1998,27,1999-04-01,2668,54,13,14,19,117,217,0.08,935,1516,46,5,11,61,1393,100,18,25,80,1510,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.0,21674
1998,28,1999-04-08,2769,54,13,14,19,117,217,0.08,935,1617,46,5,11,61,1494,100,18,25,80,1611,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.8,21296
1998,29,1999-04-15,2973,54,13,14,19,117,217,0.07,935,1821,46,5,11,61,1698,100,18,25,80,1815,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.4,20556
1998,30,1999-04-22,3355,54,13,14,19,117,217,0.06,935,2203,46,5,11,61,2080,100,18,25,80,2197,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.4,19227
1998,31,1999-04-29,3350,61,13,16,21,177,291,0.09,935,2123,38,4,8,58,2014,100,18,25,80,2192,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.5,19243
1998,32,1999-05-06,3058,65,14,17,23,202,321,0.11,935,1802,35,4,8,57,1698,100,18,25,80,1900,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.6,20252
1998,33,1999-05-13,2753,65,14,17,23,202,321,0.12,935,1497,35,3,8,57,1393,100,18,25,80,1595,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.1,21358
1998,34,1999-05-20,2375,65,14,17,23,202,321,0.14,935,1119,34,4,7,57,1015,100,18,25,80,1217,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22809
1998,35,1999-05-27,2076,64,13,16,21,188,302,0.15,935,838,35,4,8,55,734,100,18,25,76,922,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,143.0,24019
1998,36,1999-06-03,1834,62,12,14,16,153,257,0.14,935,642,38,6,11,40,547,100,18,25,56,700,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25045
1998,37,1999-06-10,1358,62,12,14,16,153,257,0.19,933,168,21,3,5,10,126,83,15,19,26,279,1052,233,233,233,233,990.0,969.1,0.63,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27206
1998,38,1999-06-17,1054,58,12,13,14,138,236,0.22,817,0,0,0,0,0,0,58,12,13,14,138,900,204,204,204,204,990.0,968.0,0.48,0.21,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25756
1998,39,1999-06-24,807,53,12,12,13,120,210,0.26,597,0,0,0,0,0,0,53,12,12,13,120,674,190,190,190,175,990.0,967.0,0.31,0.11,989.6,22.3,22.3,22.3,21.8,0.94,0.94,0.94,0.93,37.9,37.9,37.9,33.9,118.4,19893
1998,40,1999-07-01,631,50,10,9,9,108,186,0.3,445,0,0,0,0,0,0,50,10,9,9,108,514,199,199,162,0,990.0,966.3,0.22,0.06,989.7,23.2,23.2,23.0,0.0,0.94,0.94,0.93,0.0,41.3,41.3,33.2,0.0,92.0,15456
1998,41,1999-07-08,535,50,10,9,9,108,186,0.35,349,0,0,0,0,0,0,50,10,9,9,108,418,174,174,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12402
1998,42,1999-07-15,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10074
1998,43,1999-07-22,437,50,10,9,9,108,186,0.43,251,0,0,0,0,0,0,50,10,9,9,108,320,125,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.9,8886
1998,44,1999-07-29,396,48,8,7,6,97,168,0.42,227,0,0,0,0,0,0,48,8,7,6,97,292,210,119,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,46.0,25.1,0.0,0.0,49.6,8334
1998,45,1999-08-05,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7654
1998,46,1999-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6876
1998,47,1999-08-19,312,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5785
1998,48,1999-08-26,282,45,7,5,4,82,145,0.52,136,0,0,0,0,0,0,45,7,5,4,82,194,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6184
1998,50,1999-09-09,244,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5686
1998,51,1999-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4945
1998,52,1999-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4062
1998,53,1999-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
1999,1,1999-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4629
1999,2,1999-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4535
1999,3,1999-10-15,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4535
1999,4,1999-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4496
1999,5,1999-10-29,193,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,160,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4560
1999,6,1999-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1999,7,1999-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5026
1999,8,1999-11-19,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5094
1999,9,1999-11-26,236,28,4,2,2,28,64,0.28,171,0,0,0,0,0,0,28,4,2,2,28,205,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6388
1999,10,1999-12-03,267,26,4,3,2,24,59,0.22,208,0,0,0,0,0,0,26,4,3,2,24,241,208,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7791
1999,11,1999-12-10,285,30,4,3,2,34,74,0.26,211,0,0,0,0,0,0,30,4,3,2,34,249,211,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7880
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,138,125,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,29.9,26.8,0.0,0.0,52.9,8892
1999,13,1999-12-24,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10508
1999,14,1999-12-31,412,33,5,3,2,43,89,0.22,323,0,0,0,0,0,0,33,5,3,2,43,365,161,161,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11697
1999,15,2000-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12639
1999,16,2000-01-14,471,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13696
1999,17,2000-01-21,479,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14585
1999,18,2000-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14803
1999,19,2000-02-04,594,31,6,4,3,41,85,0.14,509,0,0,0,0,0,0,31,6,4,3,41,550,191,191,177,0,990.0,966.1,0.24,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,40.0,40.0,36.9,0.0,106.4,17869
1999,20,2000-02-11,657,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.4,0.26,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.5,19071
1999,21,2000-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,191,191,191,178,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,35.0,138.3,23241
1999,22,2000-02-25,818,37,6,5,4,57,111,0.14,706,0,0,0,0,0,0,37,6,5,4,57,756,193,193,193,178,990.0,967.1,0.36,0.14,989.5,22.1,22.1,22.1,22.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,35.0,138.9,23340
1999,23,2000-03-03,860,41,8,7,6,67,129,0.15,731,0,0,0,0,0,0,41,8,7,6,67,787,207,207,207,190,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.1,143.2,24061
1999,24,2000-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.3,26758
1999,25,2000-03-17,1057,41,8,7,6,67,129,0.12,919,8,2,0,0,0,4,43,8,7,6,71,979,229,229,229,229,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28433
1999,26,2000-03-24,2017,41,8,7,6,67,129,0.07,935,953,59,10,17,43,822,100,18,24,49,889,1077,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24322
1999,27,2000-03-31,3123,52,12,13,17,109,204,0.07,935,1983,47,5,12,62,1855,100,18,25,80,1965,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.3,20034
1999,28,2000-04-07,3383,60,13,15,21,138,250,0.07,935,2197,39,4,9,58,2086,100,18,25,80,2225,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.5,28.5,28.5,28.5,113.9,19132
1999,29,2000-04-14,3005,70,14,18,25,168,295,0.1,935,1775,29,4,7,55,1679,100,18,25,80,1847,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.7,20445
1999,30,2000-04-21,2790,54,13,14,19,117,217,0.08,935,1638,46,5,11,61,1515,100,18,25,80,1632,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.3,21221
1999,31,2000-04-28,2578,54,13,13,17,151,250,0.1,935,1392,45,4,11,62,1268,100,18,25,80,1420,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,131.1,22019
1999,32,2000-05-05,2370,55,13,13,17,178,276,0.12,935,1159,45,5,12,63,1034,100,18,25,80,1212,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,135.9,22825
1999,33,2000-05-12,2194,55,13,13,17,178,276,0.13,935,983,45,5,12,60,861,100,18,25,77,1039,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.1,23533
1999,34,2000-05-19,1976,55,13,13,17,178,276,0.14,935,765,45,5,12,47,656,100,18,25,64,834,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.5,24437
1999,35,2000-05-26,1692,54,12,12,16,169,266,0.16,935,490,45,5,12,30,397,100,18,25,46,567,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25661
1999,36,2000-06-02,1455,53,12,12,13,120,210,0.14,935,310,47,6,12,19,225,100,18,24,32,345,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26721
1999,37,2000-06-09,1154,53,12,12,13,120,210,0.18,920,23,5,1,1,1,13,58,13,13,14,133,1006,230,230,230,230,990.0,968.4,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27961
1999,38,2000-06-16,938,53,12,12,13,120,210,0.22,728,0,0,0,0,0,0,53,12,12,13,120,805,198,198,198,188,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,38.2,38.2,38.2,36.1,140.4,23582
1999,39,2000-06-23,692,53,12,12,13,120,210,0.31,482,0,0,0,0,0,0,53,12,12,13,120,559,191,191,175,0,990.0,966.6,0.24,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,39.1,39.1,35.3,0.0,98.4,16523
1999,40,2000-06-30,563,43,9,8,7,77,145,0.26,418,0,0,0,0,0,0,43,9,8,7,77,479,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14777
1999,41,2000-07-07,479,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,36.7,36.7,0.0,0.0,73.5,12344
1999,42,2000-07-14,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.1,10438
1999,43,2000-07-21,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9155
1999,44,2000-07-28,353,40,8,6,5,65,126,0.36,227,0,0,0,0,0,0,40,8,6,5,65,282,193,119,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,42.3,25.1,0.0,0.0,49.5,8316
1999,45,2000-08-04,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7817
1999,46,2000-08-11,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7167
1999,47,2000-08-18,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6177
1999,48,2000-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5531
1999,49,2000-09-01,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5844
1999,50,2000-09-08,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5405
1999,51,2000-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4533
1999,52,2000-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3998
1999,53,2000-09-29,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,1086
2000,1,2000-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4012
2000,2,2000-10-08,158,27,4,2,2,25,61,0.38,97,0,0,0,0,0,0,27,4,2,2,25,131,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3530
2000,3,2000-10-15,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3492
2000,4,2000-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3879
2000,5,2000-10-29,148,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3524
2000,6,2000-11-05,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3382
2000,7,2000-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4148
2000,8,2000-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4984
2000,9,2000-11-26,221,23,4,2,2,20,52,0.24,169,0,0,0,0,0,0,23,4,2,2,20,199,169,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6327
2000,10,2000-12-03,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7312
2000,11,2000-12-10,312,30,4,3,2,34,74,0.24,238,0,0,0,0,0,0,30,4,3,2,34,276,166,125,0,0,990.0,964.9,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,36.5,26.7,0.0,0.0,51.7,8690
2000,12,2000-12-17,374,31,5,3,2,36,77,0.21,297,0,0,0,0,0,0,31,5,3,2,36,336,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10780
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12726
2000,14,2000-12-31,488,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.1,13454
2000,15,2001-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15117
2000,16,2001-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,189,189,161,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,39.6,39.6,33.3,0.0,98.3,16520
2000,17,2001-01-21,675,41,6,4,3,66,120,0.18,555,0,0,0,0,0,0,41,6,4,3,66,606,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,113.9,19141
2000,18,2001-01-28,785,41,6,4,3,71,127,0.16,658,0,0,0,0,0,0,41,6,4,3,71,711,219,219,219,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.0,22006
2000,19,2001-02-04,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,195,195,195,181,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,38.4,38.4,38.4,35.6,140.5,23610
2000,20,2001-02-11,1013,43,7,5,4,78,137,0.14,873,2,0,0,0,0,1,43,7,5,4,79,929,218,218,218,218,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27548
2000,21,2001-02-18,1275,46,7,6,4,86,151,0.12,935,189,39,7,7,5,128,86,14,13,10,215,1050,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27592
2000,22,2001-02-25,1982,53,9,9,8,114,195,0.1,935,852,46,8,15,36,744,100,18,25,44,859,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.4,24424
2000,23,2001-03-04,2553,59,11,12,13,144,239,0.09,935,1379,41,7,13,66,1252,100,18,25,79,1396,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.7,22119
2000,24,2001-03-11,3043,59,11,12,13,144,239,0.08,935,1869,41,7,13,67,1741,100,18,25,80,1885,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.9,20308
2000,25,2001-03-18,3253,59,11,12,13,144,239,0.07,935,2079,41,7,13,67,1951,100,18,25,80,2095,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.1,29.1,29.1,29.1,116.5,19572
2000,26,2001-03-25,3085,59,11,12,13,144,239,0.08,935,1911,41,7,13,67,1783,100,18,25,80,1927,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,30.0,30.0,30.0,30.0,120.0,20155
2000,27,2001-04-01,3049,54,13,14,19,117,217,0.07,935,1897,46,5,11,61,1774,100,18,25,80,1891,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.7,20282
2000,28,2001-04-08,3079,54,13,14,19,117,217,0.07,935,1927,46,4,11,61,1804,100,18,25,80,1921,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.0,30.0,30.0,30.0,120.1,20177
2000,29,2001-04-15,3351,56,13,14,19,124,228,0.07,935,2188,43,4,10,60,2069,100,18,25,80,2193,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.5,19240
2000,30,2001-04-22,3565,70,14,18,25,168,295,0.08,935,2335,30,4,7,55,2239,100,18,25,80,2407,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,27.6,27.6,27.6,27.6,110.3,18528
2000,31,2001-04-29,3606,66,14,17,23,192,313,0.09,935,2357,33,4,7,56,2256,100,18,25,80,2448,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.4,27.4,27.4,27.4,109.5,18396
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,935,2080,34,4,8,57,1976,100,18,25,80,2178,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.8,19294
2000,33,2001-05-13,3033,65,14,17,23,202,321,0.11,935,1777,35,4,8,57,1673,100,18,25,80,1875,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.1,20341
2000,34,2001-05-20,2686,65,14,17,23,202,321,0.12,935,1430,35,3,8,57,1326,100,18,25,80,1528,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.2,32.2,32.2,32.2,128.6,21611
2000,35,2001-05-27,2339,64,13,16,21,188,302,0.13,935,1102,35,4,8,59,993,100,18,25,80,1181,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.6,22949
2000,36,2001-06-03,2083,62,12,14,16,153,257,0.12,935,891,38,6,11,55,780,100,18,25,71,933,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.8,23992
2000,37,2001-06-10,1728,62,12,14,16,153,257,0.15,935,536,38,6,11,33,448,100,18,25,49,601,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.8,25502
2000,38,2001-06-17,1374,62,12,14,16,153,257,0.19,935,182,29,4,7,11,129,91,16,21,27,282,1064,233,233,233,233,990.0,969.2,0.65,0.3,989.1,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.4,27112
2000,39,2001-06-24,1120,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26675
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,719,0,0,0,0,0,0,58,11,11,11,136,799,196,196,196,184,990.0,967.6,0.39,0.15,989.5,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,37.8,37.8,37.8,35.3,138.7,23293
