WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,199,199,188,0,990.0,966.8,0.27,0.09,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.94,0.0,40.1,40.1,37.5,0.0,106.9,17966
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13206
2000,43,2001-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10591
2000,44,2001-07-29,465,55,9,9,8,119,202,0.43,262,0,0,0,0,0,0,55,9,9,8,119,337,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9270
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,249,0,0,0,0,0,0,53,8,7,5,104,318,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,26.1,26.1,0.0,0.0,52.1,8754
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,139,124,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,29.6,26.1,0.0,0.0,52.0,8730
2000,47,2001-08-19,374,47,8,6,5,89,155,0.41,219,0,0,0,0,0,0,47,8,6,5,89,280,219,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8091
2000,48,2001-08-26,342,46,7,5,4,85,149,0.44,193,0,0,0,0,0,0,46,7,5,4,85,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7138
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7405
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6715
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6035
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,631
2001,1,2001-10-01,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4896
2001,2,2001-10-08,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4151
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3799
2001,4,2001-10-22,205,31,4,3,2,33,73,0.36,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4850
2001,5,2001-10-29,209,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,166,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4565
2001,6,2001-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5452
2001,7,2001-11-12,275,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6793
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8141
2001,9,2001-11-26,364,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9093
2001,10,2001-12-03,417,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10790
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,61.9,10404
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11088
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12143
2001,14,2001-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,423,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13392
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14274
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15685
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,161,161,161,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.5,33.5,33.5,0.0,100.6,16908
2001,18,2002-01-28,601,34,5,4,3,48,97,0.16,504,0,0,0,0,0,0,34,5,4,3,48,549,168,168,168,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17539
2001,19,2002-02-04,643,36,6,5,4,54,105,0.16,538,0,0,0,0,0,0,36,6,5,4,54,585,179,179,179,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.3,18693
2001,20,2002-02-11,688,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.1,20010
2001,21,2002-02-18,770,36,6,5,4,54,105,0.14,665,0,0,0,0,0,0,36,6,5,4,54,712,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.7,22301
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,188,188,188,181,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.94,37.1,37.1,37.1,35.7,141.8,23815
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.8,26504
2001,24,2002-03-11,1135,41,8,7,6,67,129,0.11,934,71,22,4,3,3,37,63,12,10,9,104,1021,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28338
2001,25,2002-03-18,1469,41,8,7,6,67,129,0.09,935,405,59,10,18,18,299,100,18,25,24,366,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26654
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,935,507,59,10,18,23,396,100,18,25,29,463,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26196
2001,27,2002-04-01,1679,45,11,10,10,72,148,0.09,935,596,55,7,15,40,479,100,18,25,50,551,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25717
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,935,671,55,7,15,45,549,100,18,25,55,621,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25386
2001,29,2002-04-15,1772,45,11,10,10,72,148,0.08,935,689,55,7,15,46,565,100,18,25,56,637,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.6,25308
2001,30,2002-04-22,1880,45,11,10,10,72,148,0.08,935,797,55,7,15,53,666,100,18,25,63,738,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24843
2001,31,2002-04-29,1965,46,10,10,10,102,179,0.09,935,850,53,7,15,48,726,100,18,25,58,829,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.7,24483
2001,32,2002-05-06,2022,49,10,10,12,133,216,0.11,935,871,50,7,14,47,751,100,18,25,59,884,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.3,24242
2001,33,2002-05-13,1955,55,13,13,17,178,276,0.14,935,744,45,5,12,45,636,100,18,25,62,814,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24526
2001,34,2002-05-20,1900,55,13,13,17,178,276,0.15,935,689,45,5,12,42,585,100,18,25,59,763,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.4,24756
2001,35,2002-05-27,1749,54,12,12,15,161,257,0.15,935,556,45,5,12,34,459,100,18,25,50,620,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25412
2001,36,2002-06-03,1570,53,12,12,13,120,210,0.13,935,425,47,5,13,26,333,100,18,25,39,453,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26201
2001,37,2002-06-10,1331,53,12,12,13,120,210,0.16,935,186,39,5,9,11,120,92,17,21,24,240,1066,233,233,233,233,990.0,969.0,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.5,27306
2001,38,2002-06-17,1134,56,12,12,14,134,230,0.2,890,14,3,0,0,0,8,60,12,13,15,142,977,222,222,222,222,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.3,27268
2001,39,2002-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,204,204,204,191,990.0,967.5,0.36,0.13,989.5,21.7,21.7,21.7,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,36.4,129.5,21753
2001,40,2002-07-01,702,50,10,9,9,108,186,0.27,516,0,0,0,0,0,0,50,10,9,9,108,585,183,183,175,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,37.2,37.2,35.6,0.0,104.9,17630
2001,41,2002-07-08,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,194,194,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.7,13728
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11042
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9265
2001,44,2002-07-29,409,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,305,153,122,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,32.7,25.7,0.0,0.0,51.1,8582
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8069
2001,46,2002-08-12,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6915
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6130
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5507
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5580
2001,50,2002-09-09,259,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,206,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5936
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,145,0,0,0,0,0,0,35,6,4,3,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5350
2001,52,2002-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4257
2001,53,2002-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,557
2002,1,2002-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4503
2002,2,2002-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3930
2002,3,2002-10-15,202,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3817
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3686
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
2002,6,2002-11-05,196,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4776
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5260
2002,8,2002-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6091
2002,9,2002-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6216
2002,10,2002-12-03,266,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7058
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8079
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,139,123,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.8,0.0,0.0,0.92,0.92,0.0,0.0,30.0,26.4,0.0,0.0,52.7,8852
2002,13,2002-12-24,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10017
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,353,0,0,0,0,0,0,29,5,3,2,33,391,176,176,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12789
2002,15,2003-01-07,482,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,85.9,14438
2002,16,2003-01-14,566,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,180,180,162,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,37.7,37.7,33.7,0.0,99.5,16713
2002,17,2003-01-21,626,41,6,4,3,66,120,0.19,506,0,0,0,0,0,0,41,6,4,3,66,557,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.9,34.9,34.9,0.0,104.6,17569
2002,18,2003-01-28,696,41,6,4,3,71,127,0.18,569,0,0,0,0,0,0,41,6,4,3,71,622,189,189,189,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.7,38.7,38.7,0.0,116.1,19512
2002,19,2003-02-04,778,43,7,5,4,78,137,0.18,641,0,0,0,0,0,0,43,7,5,4,78,696,213,213,213,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.1,21514
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,190,190,190,184,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,36.0,142.8,23994
2002,21,2003-02-18,986,43,7,5,4,78,137,0.14,849,0,0,0,0,0,0,43,7,5,4,78,904,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,161.0,27045
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,924,3,1,0,0,0,2,46,8,6,6,92,986,231,231,231,231,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28492
2002,23,2003-03-04,1180,49,9,9,9,107,183,0.16,935,62,16,3,3,3,36,65,12,12,12,143,1024,233,233,233,233,990.0,968.5,0.59,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28076
2002,24,2003-03-11,1399,49,9,9,9,107,183,0.13,935,281,49,8,12,13,196,98,17,21,22,303,1072,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.6,26985
2002,25,2003-03-18,1721,49,9,9,9,107,183,0.11,935,603,51,9,16,29,497,100,18,25,38,604,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25536
2002,26,2003-03-25,1960,49,9,9,9,107,183,0.09,935,842,50,9,16,41,724,100,18,25,50,831,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24505
2002,27,2003-04-01,2101,54,13,14,19,117,217,0.1,935,949,46,5,11,61,826,100,18,25,80,943,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23914
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,935,1218,51,6,13,66,1081,100,18,25,80,1172,1078,233,233,233,233,990.0,972.0,0.66,0.3,989.0,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.8,22988
2002,29,2003-04-15,3164,48,11,11,12,85,169,0.05,935,2060,51,6,13,67,1921,100,18,25,80,2006,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.6,29.6,29.6,29.6,118.5,19904
2002,30,2003-04-22,3805,70,14,18,25,168,295,0.08,935,2575,30,3,7,55,2479,100,18,25,80,2647,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.7,17764
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,935,2514,33,4,7,56,2413,100,18,25,80,2605,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,26.6,26.6,26.6,26.6,106.5,17896
2002,32,2003-05-06,3488,65,14,17,23,202,321,0.09,935,2232,35,4,8,57,2128,100,18,25,80,2330,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,27.9,27.9,27.9,27.9,111.8,18781
2002,33,2003-05-13,3115,65,14,17,23,202,321,0.1,935,1859,35,4,8,57,1755,100,18,25,80,1957,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.8,29.8,29.8,29.8,119.4,20053
2002,34,2003-05-20,2776,65,14,17,23,202,321,0.12,935,1520,35,4,8,56,1416,100,18,25,80,1618,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.6,21273
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,935,1203,35,4,8,59,1095,100,18,25,80,1283,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.2,22550
2002,36,2003-06-03,2178,62,12,14,16,153,257,0.12,935,986,37,6,11,60,871,100,18,25,76,1024,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.5,23598
2002,37,2003-06-10,1887,62,12,14,16,153,257,0.14,935,695,38,6,11,43,597,100,18,25,59,750,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.7,24814
2002,38,2003-06-17,1550,62,12,14,16,153,257,0.17,935,358,38,6,11,22,281,100,18,25,38,434,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26291
2002,39,2003-06-24,1241,62,12,14,16,153,257,0.21,927,57,13,2,3,3,35,75,14,17,19,188,1033,231,231,231,231,990.0,968.7,0.61,0.29,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27643
2002,40,2003-07-01,1024,58,11,11,11,136,227,0.22,797,0,0,0,0,0,0,58,11,11,11,136,877,207,207,207,203,990.0,967.9,0.46,0.2,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,39.2,39.2,39.2,38.3,150.4,25273
2002,41,2003-07-08,809,58,11,11,11,136,227,0.28,582,0,0,0,0,0,0,58,11,11,11,136,662,194,194,194,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19407
2002,42,2003-07-15,639,58,11,11,11,136,227,0.36,412,0,0,0,0,0,0,58,11,11,11,136,492,195,195,158,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,40.4,40.4,32.1,0.0,85.4,14341
2002,43,2003-07-22,540,58,11,11,11,136,227,0.42,313,0,0,0,0,0,0,58,11,11,11,136,393,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11053
2002,44,2003-07-29,485,55,9,9,8,119,202,0.42,282,0,0,0,0,0,0,55,9,9,8,119,357,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10047
2002,45,2003-08-05,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9097
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,188,119,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,41.0,24.9,0.0,0.0,48.1,8080
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7531
2002,48,2003-08-26,337,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,247,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6953
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6966
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6110
2002,51,2003-09-16,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
2002,52,2003-09-23,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4315
2002,53,2003-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,557
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
2003,2,2003-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
2003,3,2003-10-15,196,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3751
2003,4,2003-10-22,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4279
2003,5,2003-10-29,197,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4708
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5403
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4525
2003,8,2003-11-19,228,31,4,2,2,34,74,0.33,153,0,0,0,0,0,0,31,4,2,2,34,191,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5694
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,174,0,0,0,0,0,0,29,4,2,2,31,210,174,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6501
2003,10,2003-12-03,278,31,5,3,2,36,77,0.28,201,0,0,0,0,0,0,31,5,3,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7516
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,183,125,0,0,990.0,964.9,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,40.3,26.9,0.0,0.0,51.8,8704
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,62.9,10569
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.3,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12332
2003,14,2003-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13712
2003,15,2004-01-07,523,37,5,4,3,54,103,0.2,419,0,0,0,0,0,0,37,5,4,3,54,466,209,209,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.9,14928
2003,16,2004-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,193,193,168,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,40.4,40.4,34.9,0.0,100.6,16908
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19856
2003,18,2004-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21046
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,207,207,207,182,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,40.9,40.9,40.9,35.7,138.2,23209
2003,20,2004-02-11,957,43,7,5,4,78,137,0.14,820,0,0,0,0,0,0,43,7,5,4,78,875,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26345
2003,21,2004-02-18,1185,43,7,5,4,78,137,0.12,933,115,29,5,4,3,73,72,12,9,7,151,1027,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28053
2003,22,2004-02-25,1580,47,8,7,6,96,166,0.1,935,479,52,9,15,18,384,100,18,22,24,480,1075,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26163
2003,23,2004-03-03,2035,59,11,12,13,144,239,0.12,935,861,41,7,13,46,753,100,18,25,59,897,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.0,24197
2003,24,2004-03-10,2608,59,11,12,13,144,239,0.09,935,1434,41,6,13,65,1308,100,18,25,78,1452,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.5,21918
2003,25,2004-03-17,3603,59,11,12,13,144,239,0.07,935,2429,41,6,13,67,2301,100,18,25,80,2445,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.4,27.4,27.4,27.4,109.7,18429
2003,26,2004-03-24,4222,59,11,12,13,144,239,0.06,935,3048,41,7,13,67,2920,100,18,25,80,3064,1078,233,233,233,233,990.0,976.0,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.6,24.6,24.6,24.6,98.2,16500
2003,27,2004-03-31,4151,68,13,17,23,164,287,0.07,935,2929,31,4,7,56,2829,100,18,25,80,2993,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,24.9,24.9,24.9,24.9,99.5,16709
2003,28,2004-04-07,4007,70,14,18,25,168,295,0.07,935,2777,30,4,7,55,2681,100,18,25,80,2849,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.5,25.5,25.5,25.5,102.0,17139
2003,29,2004-04-14,3945,70,14,18,25,168,295,0.07,935,2715,30,4,7,55,2619,100,18,25,80,2787,1078,233,233,233,233,990.0,975.5,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.8,25.8,25.8,25.8,103.1,17327
2003,30,2004-04-21,3947,70,14,18,25,168,295,0.07,935,2717,30,3,7,55,2621,100,18,25,80,2789,1078,233,233,233,233,990.0,975.5,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.8,25.8,25.8,25.8,103.1,17322
2003,31,2004-04-28,3846,67,14,17,23,187,309,0.08,935,2601,32,3,7,56,2500,100,18,25,80,2688,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.2,26.2,26.2,26.2,105.0,17635
2003,32,2004-05-05,3553,65,14,17,23,202,321,0.09,935,2297,35,4,7,57,2193,100,18,25,80,2395,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.6,27.6,27.6,27.6,110.5,18570
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,935,2034,34,4,8,57,1930,100,18,25,80,2132,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.9,28.9,28.9,28.9,115.8,19452
2003,34,2004-05-19,2839,65,14,17,23,202,321,0.11,935,1583,35,4,8,57,1479,100,18,25,80,1681,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.3,21042
2003,35,2004-05-26,2491,64,13,16,22,195,311,0.13,935,1245,35,4,8,58,1138,100,18,25,80,1333,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.1,22353
2003,36,2004-06-02,2227,62,12,14,16,153,257,0.12,935,1035,37,5,10,62,917,100,18,25,78,1070,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.3,23400
2003,37,2004-06-09,1974,65,12,14,16,173,282,0.14,935,756,34,5,10,44,661,100,18,25,61,834,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.5,24448
2003,38,2004-06-16,1620,65,12,14,16,173,282,0.17,935,403,34,5,10,23,329,100,18,25,40,502,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25978
2003,39,2004-06-23,1278,62,12,14,16,153,257,0.2,926,94,18,3,4,5,61,80,15,18,21,214,1041,231,231,231,231,990.0,968.9,0.62,0.29,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27457
2003,40,2004-06-30,1034,58,11,11,11,138,231,0.22,803,0,0,0,0,0,0,58,11,11,11,138,884,209,209,209,205,990.0,968.0,0.46,0.2,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,39.4,39.4,39.4,38.5,151.2,25393
2003,41,2004-07-07,807,58,11,11,11,136,227,0.28,580,0,0,0,0,0,0,58,11,11,11,136,660,193,193,193,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.2,19354
2003,42,2004-07-14,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,200,200,161,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,41.3,41.3,32.7,0.0,87.3,14674
2003,43,2004-07-21,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11587
2003,44,2004-07-28,493,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10074
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9408
2003,46,2004-08-11,411,54,9,8,6,107,184,0.45,227,0,0,0,0,0,0,54,9,8,6,107,298,175,119,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,37.9,25.0,0.0,0.0,48.6,8170
2003,47,2004-08-18,370,50,8,6,5,96,167,0.45,203,0,0,0,0,0,0,50,8,6,5,96,268,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7306
2003,49,2004-09-01,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6516
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6023
2003,51,2004-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5521
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
2003,53,2004-09-29,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,1252
2004,1,2004-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5029
2004,2,2004-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4661
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3936
2004,4,2004-10-22,204,37,5,3,2,50,97,0.48,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3877
2004,5,2004-10-29,206,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4050
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,160,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4266
2004,7,2004-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5692
2004,8,2004-11-19,236,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6328
2004,9,2004-11-26,323,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,282,179,146,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.94,0.92,0.0,0.0,39.4,31.6,0.0,0.0,52.9,8887
2004,10,2004-12-03,304,42,7,5,3,61,118,0.39,186,0,0,0,0,0,0,42,7,5,3,61,240,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6918
2004,11,2004-12-10,335,32,5,3,2,39,82,0.25,252,0,0,0,0,0,0,32,5,3,2,39,293,140,130,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,30.3,28.2,0.0,0.0,54.5,9149
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,136,136,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9887
2004,13,2004-12-24,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10954
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11538
2004,15,2005-01-07,477,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13909
2004,16,2005-01-14,561,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,189,189,160,0,990.0,966.0,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,39.8,39.8,33.4,0.0,98.6,16572
2004,17,2005-01-21,585,34,5,4,3,45,91,0.16,494,0,0,0,0,0,0,34,5,4,3,45,537,164,164,164,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.6,17239
2004,18,2005-01-28,645,34,5,4,3,48,97,0.15,548,0,0,0,0,0,0,34,5,4,3,48,593,182,182,182,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.1,19007
2004,19,2005-02-04,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20926
2004,20,2005-02-11,793,36,6,5,4,54,105,0.13,688,0,0,0,0,0,0,36,6,5,4,54,735,212,212,212,178,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,42.2,42.2,42.2,35.3,136.6,22949
2004,21,2005-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,192,192,192,192,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25210
2004,22,2005-02-25,981,38,6,5,4,59,115,0.12,866,0,0,0,0,0,0,38,6,5,4,59,917,216,216,216,216,990.0,967.8,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.1,27568
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,934,29,9,1,1,1,15,50,9,8,7,82,1003,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28558
2004,24,2005-03-11,1164,41,8,7,6,67,129,0.11,935,100,31,6,5,4,52,72,14,12,10,119,1034,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28136
2004,25,2005-03-18,1237,41,8,7,6,67,129,0.1,935,173,52,9,9,8,94,93,17,16,14,161,1062,233,233,233,233,990.0,968.7,0.64,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27745
2004,26,2005-03-25,1303,41,8,7,6,67,129,0.1,935,239,59,10,12,11,145,100,18,19,17,212,1072,233,233,233,233,990.0,968.9,0.66,0.3,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27424
2004,27,2005-04-01,1275,45,11,10,10,72,148,0.12,935,192,54,7,12,12,104,99,18,22,22,176,1075,233,233,233,233,990.0,968.8,0.66,0.3,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27549
2004,28,2005-04-08,1239,45,11,10,10,72,148,0.12,935,156,47,7,10,10,80,92,18,20,20,152,1066,233,233,233,233,990.0,968.7,0.65,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27731
2004,29,2005-04-15,1210,44,10,9,9,70,144,0.12,935,130,40,7,8,8,66,84,18,18,17,137,1055,233,233,233,233,990.0,968.6,0.63,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27884
2004,30,2005-04-22,1214,40,10,8,5,62,125,0.1,935,154,49,8,9,6,81,89,18,17,11,143,1060,233,233,233,233,990.0,968.6,0.64,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.8,27855
2004,31,2005-04-29,1247,41,9,8,5,76,140,0.11,935,171,50,8,9,6,95,92,18,17,12,171,1063,233,233,233,233,990.0,968.8,0.64,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27700
2004,32,2005-05-06,1320,43,9,8,7,91,159,0.12,935,225,55,8,12,9,139,98,18,20,17,231,1072,233,233,233,233,990.0,969.0,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27343
2004,33,2005-05-13,1316,47,10,10,10,115,192,0.15,935,189,46,7,9,9,115,93,18,19,19,230,1066,233,233,233,233,990.0,969.0,0.65,0.3,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,163.0,27377
2004,34,2005-05-20,1236,47,10,10,10,115,192,0.16,935,109,26,5,5,5,65,73,15,15,15,180,1040,233,233,233,233,990.0,968.7,0.61,0.3,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.4,27791
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,935,42,10,2,2,2,25,57,12,11,11,132,1016,233,233,233,233,990.0,968.4,0.58,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28175
2004,36,2005-06-03,1042,45,10,9,9,88,161,0.15,879,1,0,0,0,0,0,45,10,9,9,88,944,219,219,219,219,990.0,968.0,0.52,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27552
2004,37,2005-06-10,883,45,10,9,9,88,161,0.18,722,0,0,0,0,0,0,45,10,9,9,88,786,213,213,213,188,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,36.6,140.7,23635
2004,38,2005-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,183,183,175,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,37.5,37.5,35.8,0.0,105.6,17740
2004,39,2005-06-24,554,45,10,9,9,88,161,0.29,393,0,0,0,0,0,0,45,10,9,9,88,457,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.9,13920
2004,40,2005-07-01,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12555
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11081
2004,42,2005-07-15,413,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9972
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,25.8,25.8,0.0,0.0,51.6,8660
2004,44,2005-07-29,361,40,7,6,4,64,123,0.34,237,0,0,0,0,0,0,40,7,6,4,64,292,151,120,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,32.7,25.5,0.0,0.0,50.8,8540
2004,45,2005-08-05,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7997
2004,46,2005-08-12,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6992
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6284
2004,48,2005-08-26,276,38,6,4,3,57,111,0.4,165,0,0,0,0,0,0,38,6,4,3,57,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6118
2004,49,2005-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6627
2004,50,2005-09-09,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5830
2004,51,2005-09-16,209,34,6,4,3,44,91,0.44,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4290
2004,52,2005-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3865
2004,53,2005-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,525
2005,1,2005-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4798
2005,2,2005-10-08,175,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4501
2005,3,2005-10-15,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4056
2005,4,2005-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3736
2005,5,2005-10-29,165,23,4,2,2,19,50,0.31,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4200
2005,6,2005-11-05,170,23,4,2,2,19,50,0.29,120,0,0,0,0,0,0,23,4,2,2,19,149,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4414
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5230
2005,8,2005-11-19,244,27,4,2,2,26,62,0.25,182,0,0,0,0,0,0,27,4,2,2,26,215,182,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6828
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,239,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7484
2005,10,2005-12-03,269,38,5,4,3,54,104,0.39,165,0,0,0,0,0,0,38,5,4,3,54,212,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6166
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,174,123,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,38.3,26.3,0.0,0.0,49.6,8333
2005,12,2005-12-17,351,31,5,3,2,36,77,0.22,274,0,0,0,0,0,0,31,5,3,2,36,313,137,137,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9954
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11601
2005,14,2005-12-31,526,33,5,3,2,43,89,0.17,437,0,0,0,0,0,0,33,5,3,2,43,480,182,182,169,0,990.0,965.8,0.21,0.06,989.7,23.7,23.7,23.4,0.0,0.94,0.94,0.94,0.0,38.7,38.7,35.3,0.0,92.4,15529
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,195,195,164,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,40.8,40.8,34.2,0.0,96.3,16182
2005,16,2006-01-14,556,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14756
2005,17,2006-01-21,652,34,5,4,3,45,91,0.14,561,0,0,0,0,0,0,34,5,4,3,45,604,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.6,19423
2005,18,2006-01-28,781,37,5,4,3,59,110,0.14,671,0,0,0,0,0,0,37,5,4,3,59,719,223,223,223,0,990.0,966.9,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22431
2005,19,2006-02-04,897,43,7,5,4,78,137,0.15,760,0,0,0,0,0,0,43,7,5,4,78,815,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24852
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,215,215,215,215,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27375
2005,21,2006-02-18,1040,43,7,5,4,78,137,0.13,903,0,0,0,0,0,0,43,7,5,4,78,958,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28305
2005,22,2006-02-25,1071,45,7,6,6,90,156,0.15,913,1,0,0,0,0,0,45,7,6,6,91,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.9,28373
2005,23,2006-03-04,1205,49,9,9,9,107,183,0.15,935,87,23,4,4,4,51,72,13,13,13,158,1033,233,233,233,233,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27940
2005,24,2006-03-11,1472,49,9,9,9,107,183,0.12,935,354,51,9,15,17,262,100,18,24,26,369,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26641
2005,25,2006-03-18,1788,49,9,9,9,107,183,0.1,935,670,51,9,16,32,561,100,18,25,41,668,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25243
2005,26,2006-03-25,2191,49,9,9,9,107,183,0.08,935,1073,51,9,16,52,944,100,18,25,61,1051,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.2,23545
2005,27,2006-04-01,2463,54,13,14,19,117,217,0.09,935,1311,46,5,11,61,1188,100,18,25,80,1305,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,133.7,22461
2005,28,2006-04-08,2631,54,13,14,19,117,217,0.08,935,1479,46,5,11,61,1356,100,18,25,80,1473,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.5,32.5,32.5,32.5,129.8,21813
2005,29,2006-04-15,2661,54,13,14,19,117,217,0.08,935,1509,46,5,11,61,1386,100,18,25,80,1503,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.2,21699
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,935,1438,46,5,11,61,1315,100,18,25,80,1432,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,130.8,21970
2005,31,2006-04-29,2554,54,13,13,17,160,259,0.1,935,1360,45,5,11,62,1235,100,18,25,80,1396,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,131.6,22108
