WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,32,2006-05-06,2498,55,13,13,17,178,276,0.11,935,1287,45,5,12,63,1162,100,18,25,80,1340,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.9,22326
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,935,1180,45,5,12,63,1055,100,18,25,80,1233,1078,233,233,233,233,990.0,972.2,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.4,22742
2005,34,2006-05-20,2268,63,13,16,22,198,314,0.14,935,1019,36,4,8,57,912,100,18,25,80,1110,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23232
2005,35,2006-05-27,2097,64,13,16,21,188,302,0.14,935,860,35,4,8,55,755,100,18,25,76,943,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23929
2005,36,2006-06-03,1896,62,12,14,16,153,257,0.14,935,704,38,6,11,43,605,100,18,25,59,758,1078,233,233,233,233,990.0,970.8,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24776
2005,37,2006-06-10,1581,62,12,14,16,153,257,0.16,935,389,38,6,11,24,310,100,18,25,40,463,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26152
2005,38,2006-06-17,1311,62,12,14,16,153,257,0.2,930,123,26,4,6,7,78,88,16,20,23,231,1055,232,232,232,232,990.0,969.0,0.64,0.29,989.1,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27342
2005,39,2006-06-24,1041,62,12,14,16,153,257,0.25,784,0,0,0,0,0,0,62,12,14,16,153,872,212,212,212,205,990.0,968.0,0.45,0.19,989.4,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,40.0,40.0,40.0,38.4,147.5,24771
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,192,192,192,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.8,19283
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,188,188,160,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,22.9,0.0,0.94,0.94,0.93,0.0,39.1,39.1,32.5,0.0,82.7,13900
2005,42,2006-07-15,532,56,10,10,10,132,221,0.42,311,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.5,10997
2005,43,2006-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10034
2005,44,2006-07-29,425,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,321,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9136
2005,45,2006-08-05,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,178,120,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.6,25.2,0.0,0.0,49.4,8303
2005,46,2006-08-12,351,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7260
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,144,0,0,0,0,0,0,46,7,5,4,85,203,144,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
2005,49,2006-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5935
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4863
2005,51,2006-09-16,237,38,6,4,3,59,110,0.46,127,0,0,0,0,0,0,38,6,4,3,59,175,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
2005,52,2006-09-23,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4839
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5114
2006,2,2006-10-08,221,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
2006,3,2006-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4590
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4459
2006,5,2006-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4845
2006,6,2006-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5441
2006,7,2006-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6121
2006,8,2006-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7164
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,224,0,0,0,0,0,0,36,5,3,2,49,269,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8377
2006,10,2006-12-03,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,143,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.9,27.5,0.0,0.0,54.4,9142
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10946
2006,12,2006-12-17,466,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13061
2006,13,2006-12-24,535,38,5,4,3,54,104,0.19,431,0,0,0,0,0,0,38,5,4,3,54,478,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15330
2006,14,2006-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,497,220,220,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15541
2006,15,2007-01-07,654,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,171,171,171,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.7,17760
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21062
2006,17,2007-01-21,958,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,878,204,204,204,204,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26188
2006,18,2007-01-28,1447,47,7,6,4,83,148,0.1,935,363,45,8,12,10,286,92,16,18,15,369,1062,233,233,233,233,990.0,969.4,0.64,0.3,989.1,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26799
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,935,1117,51,10,18,34,1003,100,18,25,39,1096,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.7,23461
2006,20,2007-02-11,3258,55,10,10,8,114,197,0.06,935,2126,45,8,15,70,1988,100,18,25,78,2102,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.2,29.2,29.2,29.2,116.7,19605
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,935,3319,45,8,15,72,3179,100,18,25,80,3293,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,94.3,15840
2006,22,2007-02-25,4524,60,11,13,13,148,247,0.05,935,3341,39,6,12,66,3217,100,18,25,80,3366,1078,233,233,233,233,990.0,976.5,0.66,0.3,989.0,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,23.3,23.3,23.3,23.3,93.1,15634
2006,23,2007-03-04,4431,68,14,17,21,195,315,0.07,935,3181,32,4,8,59,3078,100,18,25,80,3273,1078,233,233,233,233,990.0,976.4,0.66,0.3,989.0,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,23.7,23.7,23.7,23.7,94.6,15897
2006,24,2007-03-11,4034,68,14,17,21,195,315,0.08,935,2784,32,4,8,59,2681,100,18,25,80,2876,1078,233,233,233,233,990.0,975.7,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.4,25.4,25.4,25.4,101.6,17060
2006,25,2007-03-18,3701,62,12,14,16,165,271,0.07,935,2494,37,5,10,63,2377,100,18,25,80,2543,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.7,18093
2006,26,2007-03-25,3518,59,11,12,13,144,239,0.07,935,2344,41,7,13,67,2216,100,18,25,80,2360,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.2,18683
2006,27,2007-04-01,3486,70,14,18,25,168,295,0.08,935,2256,30,4,7,55,2160,100,18,25,80,2328,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,28.0,28.0,28.0,28.0,111.8,18786
2006,28,2007-04-08,3443,70,14,18,25,168,295,0.09,935,2213,30,4,7,55,2117,100,18,25,80,2285,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.7,18930
2006,29,2007-04-15,3263,70,14,18,25,168,295,0.09,935,2033,30,4,7,55,1937,100,18,25,80,2105,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.1,29.1,29.1,29.1,116.3,19540
2006,30,2007-04-22,3066,70,14,18,25,168,295,0.1,935,1836,30,4,6,55,1740,100,18,25,80,1908,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.4,20220
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,935,1710,40,4,10,60,1593,100,18,25,80,1768,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.8,30.8,30.8,30.8,123.3,20722
2006,32,2007-05-06,2739,57,13,14,18,184,288,0.11,935,1516,42,4,10,61,1397,100,18,25,80,1581,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.4,21408
2006,33,2007-05-13,2500,65,14,17,23,202,321,0.13,935,1244,35,4,8,57,1140,100,18,25,80,1342,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.9,22319
2006,34,2007-05-20,2267,65,14,17,23,202,321,0.14,935,1011,35,4,7,57,907,100,18,25,80,1109,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23238
2006,35,2007-05-27,2056,64,13,16,21,188,302,0.15,935,819,35,4,8,53,716,100,18,25,74,904,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24101
2006,36,2007-06-03,1760,62,12,14,16,153,257,0.15,935,568,38,6,11,35,478,100,18,25,51,631,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,151.0,25362
2006,37,2007-06-10,1458,62,12,14,16,153,257,0.18,935,266,38,6,10,16,195,100,18,24,32,348,1077,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,159.0,26704
2006,38,2007-06-17,1214,62,12,14,16,153,257,0.21,918,39,9,1,2,2,23,71,13,16,18,176,1019,229,229,229,229,990.0,968.6,0.59,0.29,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27603
2006,39,2007-06-24,1019,62,12,14,16,153,257,0.25,762,0,0,0,0,0,0,62,12,14,16,153,850,207,207,207,197,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,39.3,39.3,39.3,37.1,144.3,24242
2006,40,2007-07-01,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,205,205,205,179,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.94,40.3,40.3,40.3,34.8,125.9,21143
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,188,188,171,0,990.0,966.7,0.25,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,38.3,38.3,34.5,0.0,101.2,17009
2006,42,2007-07-15,625,58,11,11,11,136,227,0.36,398,0,0,0,0,0,0,58,11,11,11,136,478,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13880
2006,43,2007-07-22,561,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11785
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,304,0,0,0,0,0,0,55,9,9,8,119,379,152,152,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10795
2006,45,2007-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9980
2006,46,2007-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,122,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,25.6,25.6,0.0,0.0,51.2,8607
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,174,117,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,37.6,24.6,0.0,0.0,48.1,8085
2006,48,2007-08-26,376,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,268,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7310
2006,49,2007-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7836
2006,50,2007-09-09,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6817
2006,51,2007-09-16,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6018
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
2006,53,2007-09-30,277,46,7,6,4,75,138,0.5,139,0,0,0,0,0,0,46,7,6,4,75,198,139,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,729
2007,1,2007-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
2007,2,2007-10-08,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5651
2007,3,2007-10-15,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5272
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
2007,6,2007-11-05,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5494
2007,7,2007-11-12,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
2007,8,2007-11-19,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7074
2007,9,2007-11-26,333,40,6,4,3,55,109,0.33,224,0,0,0,0,0,0,40,6,4,3,55,275,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8347
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.1,9590
2007,11,2007-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11259
2007,12,2007-12-17,496,42,7,5,3,61,118,0.24,378,0,0,0,0,0,0,42,7,5,3,61,432,178,178,157,0,990.0,965.7,0.19,0.05,989.8,23.9,23.9,23.4,0.0,0.94,0.94,0.93,0.0,37.9,37.9,32.7,0.0,80.5,13531
2007,13,2007-12-24,690,42,7,5,3,61,118,0.17,572,0,0,0,0,0,0,42,7,5,3,61,626,201,201,198,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.2,0.0,116.3,19541
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,672,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.9,22320
2007,15,2008-01-07,913,49,8,7,5,81,150,0.16,763,0,0,0,0,0,0,49,8,7,5,81,827,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24868
2007,16,2008-01-14,1165,49,8,7,5,81,150,0.13,905,109,17,3,4,3,80,66,11,11,8,161,995,226,226,226,226,990.0,968.4,0.57,0.27,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27503
2007,17,2008-01-21,1544,49,8,7,5,81,150,0.1,935,459,51,10,18,15,365,100,18,25,20,446,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.6,26315
2007,18,2008-01-28,1794,51,8,8,6,95,170,0.09,935,689,48,9,16,25,589,100,18,25,31,684,1078,233,233,233,233,990.0,970.5,0.66,0.3,989.0,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25214
2007,19,2008-02-04,1968,55,10,10,8,114,197,0.1,935,836,45,8,15,33,734,100,18,25,41,848,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.6,24468
2007,20,2008-02-11,2305,49,8,7,5,93,162,0.07,935,1208,51,9,18,37,1092,100,18,25,42,1185,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.5,23094
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,935,1914,47,8,16,64,1777,100,18,25,70,1882,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.2,20354
2007,22,2008-02-25,3255,56,10,10,9,122,209,0.06,935,2111,43,7,14,70,1974,100,18,25,80,2097,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.1,29.1,29.1,29.1,116.5,19567
2007,23,2008-03-03,3100,59,11,12,13,144,239,0.08,935,1926,41,7,13,67,1798,100,18,25,80,1942,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.7,20101
2007,24,2008-03-10,2953,59,11,12,13,144,239,0.08,935,1779,41,7,13,67,1651,100,18,25,80,1795,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,122.8,20626
2007,25,2008-03-17,2827,59,11,12,13,144,239,0.08,935,1653,41,7,13,67,1525,100,18,25,80,1669,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.5,21082
2007,26,2008-03-24,2809,59,11,12,13,144,239,0.09,935,1635,41,7,13,67,1507,100,18,25,80,1651,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,125.9,21151
2007,27,2008-03-31,2943,54,12,13,18,120,220,0.07,935,1788,45,5,11,61,1664,100,18,25,80,1785,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,123.0,20660
2007,28,2008-04-07,3105,54,13,14,19,117,217,0.07,935,1953,46,5,11,61,1830,100,18,25,80,1947,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.6,20084
2007,29,2008-04-14,3139,54,13,14,19,117,217,0.07,935,1987,46,5,11,61,1864,100,18,25,80,1981,1078,233,233,233,233,990.0,973.9,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.7,29.7,29.7,29.7,118.8,19965
2007,30,2008-04-21,2993,54,13,14,19,117,217,0.07,935,1841,46,5,11,61,1718,100,18,25,80,1835,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,121.9,20482
2007,31,2008-04-28,2827,54,13,13,17,151,250,0.09,935,1642,45,5,11,62,1517,100,18,25,80,1669,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.5,21082
2007,32,2008-05-05,2615,55,13,13,17,178,276,0.11,935,1404,45,5,12,63,1279,100,18,25,80,1457,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.2,21875
2007,33,2008-05-12,2379,55,13,13,17,178,276,0.12,935,1168,45,5,12,63,1043,100,18,25,80,1221,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22792
2007,34,2008-05-19,2201,62,13,15,21,195,308,0.14,935,958,37,4,9,58,848,100,18,25,80,1043,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.9,23503
2007,35,2008-05-26,1990,64,13,16,22,195,311,0.16,935,743,35,4,8,51,643,100,18,25,73,838,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24380
2007,36,2008-06-02,1709,62,12,14,16,153,257,0.15,935,517,38,6,11,32,430,100,18,25,48,583,1078,233,233,233,233,990.0,970.3,0.66,0.3,989.0,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25587
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,935,251,37,6,10,15,181,99,18,24,31,334,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.4,26774
2007,38,2008-06-16,1180,62,12,14,16,153,257,0.22,909,14,3,0,0,0,8,65,12,14,16,161,1002,227,227,227,227,990.0,968.5,0.57,0.28,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.1,27567
2007,39,2008-06-23,999,62,12,14,16,153,257,0.26,742,0,0,0,0,0,0,62,12,14,16,153,830,201,201,201,193,990.0,967.8,0.42,0.16,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,38.4,38.4,38.4,36.6,141.4,23760
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,190,190,184,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.94,0.0,38.3,38.3,37.0,0.0,108.2,18180
2007,41,2008-07-07,622,54,10,10,10,124,209,0.34,412,0,0,0,0,0,0,54,10,10,10,124,488,206,206,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14413
2007,42,2008-07-14,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12508
2007,43,2008-07-21,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10199
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,130,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9300
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,125,125,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8846
2007,46,2008-08-11,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,207,118,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.4,24.9,0.0,0.0,49.0,8229
2007,47,2008-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7321
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6516
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6946
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6145
2007,51,2008-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5604
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4759
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,1263
2008,1,2008-10-01,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
2008,2,2008-10-08,200,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4274
2008,3,2008-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4270
2008,4,2008-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3951
2008,5,2008-10-29,197,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,164,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4697
2008,6,2008-11-05,239,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,205,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6300
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6467
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,274,160,121,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,35.1,25.7,0.0,0.0,49.8,8366
2008,10,2008-12-03,443,38,5,4,3,54,104,0.24,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.7,12219
2008,11,2008-12-10,494,41,6,4,3,60,116,0.23,378,0,0,0,0,0,0,41,6,4,3,60,431,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13572
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15920
2008,13,2008-12-24,608,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,33.8,33.8,33.8,0.0,101.5,17057
2008,14,2008-12-31,684,45,7,5,3,73,136,0.2,548,0,0,0,0,0,0,45,7,5,3,73,606,182,182,182,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.1,18833
2008,15,2009-01-07,770,46,7,6,4,76,139,0.18,631,0,0,0,0,0,0,46,7,6,4,76,690,210,210,210,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.3,21212
2008,16,2009-01-14,906,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,200,200,200,194,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,38.8,38.8,38.8,37.7,148.7,24974
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,910,6,2,0,0,0,3,48,7,6,4,79,971,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28233
2008,18,2009-01-28,1143,47,7,6,4,83,148,0.13,935,59,18,2,2,1,33,66,10,9,6,116,1020,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.2,28250
2008,19,2009-02-04,1261,49,8,7,5,93,162,0.13,935,164,42,7,7,5,102,91,15,14,10,195,1056,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27647
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,935,386,50,10,15,11,297,100,18,22,16,390,1075,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26597
2008,21,2009-02-18,1861,49,8,7,5,93,162,0.09,935,764,51,10,18,23,661,100,18,25,28,754,1078,233,233,233,233,990.0,970.7,0.66,0.3,989.0,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24933
2008,22,2009-02-25,2449,53,9,9,8,114,195,0.08,935,1319,46,8,15,50,1198,100,18,25,58,1313,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,134.1,22524
2008,23,2009-03-04,3291,59,11,12,13,144,239,0.07,935,2117,41,7,13,67,1989,100,18,25,80,2133,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,29.0,29.0,29.0,29.0,116.0,19484
2008,24,2009-03-11,5078,59,11,12,13,144,239,0.05,935,3904,41,7,13,67,3776,100,18,25,80,3920,1078,233,233,233,233,990.0,977.4,0.66,0.3,989.1,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,21.2,21.2,21.2,21.2,84.6,14215
2008,25,2009-03-18,5745,64,12,14,17,173,282,0.05,935,4528,35,5,10,62,4414,100,18,25,80,4587,1078,233,233,233,233,990.1,978.4,0.66,0.3,989.1,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,18.8,18.8,18.8,18.8,75.2,12628
2008,26,2009-03-25,5595,68,14,17,21,195,315,0.06,935,4345,32,4,8,59,4242,100,18,25,80,4437,1078,233,233,233,233,990.1,978.2,0.66,0.3,989.1,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,19.3,19.3,19.3,19.3,77.2,12962
2008,27,2009-04-01,5385,84,14,20,27,219,364,0.07,935,4086,15,4,5,53,4008,100,18,25,80,4227,1078,233,233,233,233,990.0,977.9,0.66,0.3,989.1,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,20.0,20.0,20.0,20.0,80.0,13442
2008,28,2009-04-08,4886,84,14,20,27,219,364,0.07,935,3587,16,4,5,53,3509,100,18,25,80,3728,1078,233,233,233,233,990.0,977.1,0.66,0.3,989.0,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,21.8,21.8,21.8,21.8,87.3,14670
2008,29,2009-04-15,4238,82,14,19,26,211,354,0.08,935,2949,18,4,5,53,2869,100,18,25,80,3080,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.5,24.5,24.5,24.5,98.0,16455
2008,30,2009-04-22,3789,70,14,18,25,168,295,0.08,935,2559,30,4,7,55,2463,100,18,25,80,2631,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.5,26.5,26.5,26.5,106.0,17816
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,935,2006,33,4,7,56,1904,100,18,25,80,2096,1078,233,233,233,233,990.0,974.2,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.1,29.1,29.1,29.1,116.5,19579
2008,32,2009-05-06,2914,65,14,17,23,202,321,0.11,935,1658,35,4,8,57,1554,100,18,25,80,1756,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.9,30.9,30.9,30.9,123.6,20768
2008,33,2009-05-13,2573,65,14,17,23,202,321,0.12,935,1317,35,3,8,57,1213,100,18,25,80,1415,1078,233,233,233,233,990.0,972.6,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,131.2,22038
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,935,1032,34,4,8,57,928,100,18,25,80,1130,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.8,23152
2008,35,2009-05-27,2080,64,13,16,21,188,302,0.15,935,842,35,4,8,55,737,100,18,25,76,925,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,24001
2008,36,2009-06-03,1826,62,12,14,16,153,257,0.14,935,634,38,6,11,39,539,100,18,25,55,692,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25079
2008,37,2009-06-10,1514,62,12,14,16,153,257,0.17,935,322,38,6,10,20,247,100,18,24,36,400,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26454
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,927,59,14,2,3,3,35,76,14,17,19,188,1035,231,231,231,231,990.0,968.7,0.61,0.29,989.1,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27641
2008,39,2009-06-24,1050,62,12,14,16,153,257,0.25,793,0,0,0,0,0,0,62,12,14,16,153,881,206,206,206,202,990.0,968.0,0.46,0.19,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.8,38.8,38.8,37.9,149.0,25030
2008,40,2009-07-01,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,208,208,208,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20603
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,205,205,167,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,42.2,42.2,33.7,0.0,94.1,15812
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12427
2008,43,2009-07-22,519,58,11,11,11,136,227,0.44,292,0,0,0,0,0,0,58,11,11,11,136,372,146,146,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.5,10339
2008,44,2009-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,134,134,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9493
2008,45,2009-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.9,9051
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,201,119,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,43.7,25.0,0.0,0.0,47.3,7940
2008,47,2009-08-19,366,49,8,6,5,94,163,0.44,203,0,0,0,0,0,0,49,8,6,5,94,267,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7495
2008,48,2009-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7012
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7185
2008,50,2009-09-09,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
2008,51,2009-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5551
2008,52,2009-09-23,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5410
2008,53,2009-09-30,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,672
2009,1,2009-10-01,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4441
2009,5,2009-10-29,227,36,5,3,2,48,94,0.42,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5914
2009,7,2009-11-12,278,36,5,3,2,47,93,0.33,185,0,0,0,0,0,0,36,5,3,2,47,229,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6896
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,169,124,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,37.2,26.5,0.0,0.0,48.5,8151
2009,9,2009-11-26,380,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10086
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10717
2009,11,2009-12-10,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11459
2009,12,2009-12-17,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.7,12719
2009,13,2009-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.7,15230
2009,14,2009-12-31,613,45,7,5,3,73,136,0.22,477,0,0,0,0,0,0,45,7,5,3,73,535,191,191,163,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,39.9,39.9,33.6,0.0,99.0,16626
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,186,186,186,0,990.0,966.6,0.28,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19153
2009,16,2010-01-14,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,208,208,208,176,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.93,41.5,41.5,41.5,34.5,129.4,21741
2009,17,2010-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,190,190,190,190,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24861
2009,18,2010-01-28,1021,47,7,6,4,83,148,0.15,872,0,0,0,0,0,0,47,7,6,4,83,933,218,218,218,218,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.8,27519
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,934,76,22,3,3,2,44,71,11,10,7,137,1028,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28149
2009,20,2010-02-11,1480,49,8,7,5,93,162,0.11,935,383,51,10,15,11,295,100,18,22,16,388,1075,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26613
2009,21,2010-02-18,2049,49,8,7,5,93,162,0.08,935,952,51,10,18,29,843,100,18,25,34,936,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.7,24139
2009,22,2010-02-25,2639,53,9,9,8,114,195,0.07,935,1509,46,8,15,53,1384,100,18,25,61,1499,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,129.8,21798
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,935,2524,41,7,13,67,2396,100,18,25,80,2540,1078,233,233,233,233,990.0,975.0,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,27.0,27.0,27.0,27.0,108.0,18139
2009,24,2010-03-11,4745,59,11,12,13,144,239,0.05,935,3571,41,7,13,67,3443,100,18,25,80,3587,1078,233,233,233,233,990.0,976.9,0.66,0.3,989.0,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,22.4,22.4,22.4,22.4,89.5,15036
2009,25,2010-03-18,4938,64,12,14,17,173,282,0.06,935,3720,35,5,10,62,3607,100,18,25,80,3780,1078,233,233,233,233,990.0,977.2,0.66,0.3,989.0,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,21.6,21.6,21.6,21.6,86.4,14520
2009,26,2010-03-25,4596,68,14,17,21,195,315,0.07,935,3346,32,4,8,59,3243,100,18,25,80,3438,1078,233,233,233,233,990.0,976.7,0.66,0.3,989.0,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,23.0,23.0,23.0,23.0,91.9,15435
2009,27,2010-04-01,4338,70,14,18,25,168,295,0.07,935,3108,30,4,7,55,3012,100,18,25,80,3180,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.1,24.1,24.1,24.1,96.2,16164
2009,28,2010-04-08,4280,70,14,18,25,168,295,0.07,935,3050,30,4,7,55,2954,100,18,25,80,3122,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.3,24.3,24.3,24.3,97.2,16331
2009,29,2010-04-15,4718,72,14,18,25,175,304,0.06,935,3479,28,4,6,54,3385,100,18,25,80,3560,1078,233,233,233,233,990.0,976.9,0.66,0.3,989.0,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,22.5,22.5,22.5,22.5,89.9,15103
2009,30,2010-04-22,5104,84,14,20,27,219,364,0.07,935,3805,16,4,5,53,3727,100,18,25,80,3946,1078,233,233,233,233,990.0,977.5,0.66,0.3,989.1,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,21.0,21.0,21.0,21.0,84.0,14107
2009,31,2010-04-29,4804,74,14,18,24,214,346,0.07,935,3522,25,4,6,55,3431,100,18,25,80,3646,1078,233,233,233,233,990.0,977.0,0.66,0.3,989.0,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,22.1,22.1,22.1,22.1,88.5,14875
2009,32,2010-05-06,4247,71,14,18,24,213,340,0.08,935,2972,29,3,7,56,2876,100,18,25,80,3089,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,24.4,24.4,24.4,24.4,97.8,16429
2009,33,2010-05-13,3854,71,14,18,24,213,340,0.09,935,2579,28,4,7,56,2483,100,18,25,80,2696,1078,233,233,233,233,990.0,975.4,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.2,26.2,26.2,26.2,104.8,17614
2009,34,2010-05-20,3330,71,14,18,24,213,340,0.1,935,2055,28,4,7,56,1959,100,18,25,80,2172,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,115.0,19315
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,935,1660,30,4,7,58,1559,100,18,25,80,1763,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,30.9,30.9,30.9,30.9,123.5,20743
2009,36,2010-06-03,2528,67,13,15,17,181,293,0.12,935,1300,33,5,10,63,1189,100,18,25,80,1370,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.2,22214
2009,37,2010-06-10,2229,67,13,15,17,181,293,0.13,935,1001,32,5,10,57,895,100,18,25,74,1076,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.2,23392
2009,38,2010-06-17,1956,67,13,15,17,181,293,0.15,935,728,33,5,10,42,637,100,18,25,59,818,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24523
2009,39,2010-06-24,1620,67,13,15,17,181,293,0.18,935,392,33,5,10,22,321,100,18,25,39,502,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25977
2009,40,2010-07-01,1344,63,12,13,13,155,256,0.19,935,153,29,4,7,7,103,92,16,20,20,258,1064,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.2,27251
2009,41,2010-07-08,1113,63,12,13,13,155,256,0.23,857,0,0,0,0,0,0,63,12,13,13,155,945,214,214,214,214,990.0,968.3,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.3,26590
2009,42,2010-07-15,910,63,12,13,13,155,256,0.28,654,0,0,0,0,0,0,63,12,13,13,155,742,209,209,209,180,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,34.7,127.3,21383
2009,43,2010-07-22,801,63,12,13,13,155,256,0.32,545,0,0,0,0,0,0,63,12,13,13,155,633,181,181,181,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.6,18246
2009,44,2010-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,537,204,204,158,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,42.1,42.1,32.2,0.0,93.3,15679
2009,45,2010-08-05,588,58,10,10,7,117,202,0.34,386,0,0,0,0,0,0,58,10,10,7,117,464,193,193,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.9,13588
2009,46,2010-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11671
2009,47,2010-08-19,478,58,10,10,7,117,202,0.42,276,0,0,0,0,0,0,58,10,10,7,117,354,138,138,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.3,9797
2009,48,2010-08-26,443,56,9,9,6,111,194,0.44,249,0,0,0,0,0,0,56,9,9,6,111,324,140,126,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.8,26.4,0.0,0.0,52.4,8809
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9149
2009,50,2010-09-09,369,46,7,6,4,76,140,0.38,229,0,0,0,0,0,0,46,7,6,4,76,289,178,118,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,38.9,24.9,0.0,0.0,49.6,8328
2009,51,2010-09-16,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7341
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,846
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
2010,2,2010-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5560
2010,3,2010-10-15,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4719
2010,4,2010-10-22,231,41,6,4,3,56,110,0.47,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4408
2010,5,2010-10-29,234,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
2010,6,2010-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5201
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7286
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7984
2010,10,2010-12-03,363,38,5,4,3,54,104,0.29,259,0,0,0,0,0,0,38,5,4,3,54,306,129,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9321
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10738
2010,12,2010-12-17,471,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13202
2010,13,2010-12-24,583,38,5,4,3,54,104,0.18,479,0,0,0,0,0,0,38,5,4,3,54,526,191,191,167,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.94,0.0,40.2,40.2,34.7,0.0,100.1,16824
2010,14,2010-12-31,726,44,6,5,3,72,134,0.18,592,0,0,0,0,0,0,44,6,5,3,72,649,197,197,197,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.7,20109
2010,15,2011-01-07,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,200,200,200,195,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,38.7,38.7,38.7,37.7,148.5,24945
2010,16,2011-01-14,1186,46,7,6,4,76,139,0.12,931,115,27,4,4,3,75,73,11,10,7,151,1027,232,232,232,232,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,28003
2010,17,2011-01-21,1768,49,8,7,5,81,150,0.09,935,683,51,10,18,22,581,100,18,25,27,662,1078,233,233,233,233,990.0,970.4,0.66,0.3,989.0,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.8,25334
