WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,18,2011-01-28,2012,51,8,8,6,95,170,0.08,935,907,48,9,16,33,800,100,18,25,39,895,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.5,24284
2010,19,2011-02-04,2222,55,10,10,8,114,197,0.09,935,1090,45,8,15,44,978,100,18,25,52,1092,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.4,23421
2010,20,2011-02-11,2692,55,10,10,8,114,197,0.07,935,1560,45,8,15,62,1429,100,18,25,70,1543,1078,233,233,233,233,990.0,972.9,0.66,0.3,989.0,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,32.1,32.1,32.1,32.1,128.5,21594
2010,21,2011-02-18,3422,55,10,10,8,114,197,0.06,935,2290,45,8,15,72,2150,100,18,25,80,2264,1078,233,233,233,233,990.0,974.5,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.3,28.3,28.3,28.3,113.2,19010
2010,22,2011-02-25,3778,60,11,13,13,148,247,0.07,935,2596,39,6,12,66,2472,100,18,25,80,2620,1078,233,233,233,233,990.0,975.2,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.6,26.6,26.6,26.6,106.2,17846
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,935,2549,32,4,8,59,2446,100,18,25,80,2641,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.5,26.5,26.5,26.5,105.8,17781
2010,24,2011-03-11,3808,59,11,12,13,144,239,0.06,935,2634,41,6,13,67,2506,100,18,25,80,2650,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,26.4,26.4,26.4,26.4,105.7,17754
2010,25,2011-03-18,3841,59,11,12,13,144,239,0.06,935,2667,41,7,13,67,2539,100,18,25,80,2683,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.3,26.3,26.3,26.3,105.1,17650
2010,26,2011-03-25,3914,59,11,12,13,144,239,0.06,935,2740,41,6,13,67,2612,100,18,25,80,2756,1078,233,233,233,233,990.0,975.5,0.66,0.3,989.0,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,25.9,25.9,25.9,25.9,103.7,17425
2010,27,2011-04-01,4010,70,14,18,25,168,295,0.07,935,2780,30,4,7,55,2684,100,18,25,80,2852,1078,233,233,233,233,990.0,975.6,0.66,0.3,989.0,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,25.5,25.5,25.5,25.5,102.0,17129
2010,28,2011-04-08,4148,70,14,18,25,168,295,0.07,935,2918,30,4,7,55,2822,100,18,25,80,2990,1078,233,233,233,233,990.0,975.9,0.66,0.3,989.0,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,24.9,24.9,24.9,24.9,99.5,16717
2010,29,2011-04-15,4330,70,14,18,25,168,295,0.07,935,3100,30,4,7,55,3004,100,18,25,80,3172,1078,233,233,233,233,990.0,976.2,0.66,0.3,989.0,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,24.1,24.1,24.1,24.1,96.3,16185
2010,30,2011-04-22,4291,70,14,18,25,168,295,0.07,935,3061,30,4,7,55,2965,100,18,25,80,3133,1078,233,233,233,233,990.0,976.1,0.66,0.3,989.0,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,24.3,24.3,24.3,24.3,97.0,16298
2010,31,2011-04-29,4117,70,14,18,24,200,327,0.08,935,2855,29,3,7,55,2759,100,18,25,80,2959,1078,233,233,233,233,990.0,975.8,0.66,0.3,989.0,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,25.0,25.0,25.0,25.0,100.1,16809
2010,32,2011-05-06,3947,71,14,18,24,213,340,0.09,935,2672,29,4,7,56,2576,100,18,25,80,2789,1078,233,233,233,233,990.0,975.5,0.66,0.3,989.0,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,25.8,25.8,25.8,25.8,103.1,17323
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,935,2345,29,4,7,56,2249,100,18,25,80,2462,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,27.3,27.3,27.3,27.3,109.3,18354
2010,34,2011-05-20,3197,71,14,18,24,213,340,0.11,935,1922,29,4,7,56,1826,100,18,25,80,2039,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,29.4,29.4,29.4,29.4,117.7,19770
2010,35,2011-05-27,2777,69,13,17,22,203,326,0.12,935,1516,30,4,7,58,1415,100,18,25,80,1619,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.6,21271
2010,36,2011-06-03,2364,67,13,15,17,181,293,0.12,935,1136,33,5,10,61,1026,100,18,25,78,1207,1078,233,233,233,233,990.0,972.1,0.66,0.3,989.0,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.0,22853
2010,37,2011-06-10,2029,67,13,15,17,181,293,0.14,935,801,33,5,10,46,707,100,18,25,63,888,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.1,24214
2010,38,2011-06-17,1666,67,13,15,17,181,293,0.18,935,438,33,5,9,25,364,100,18,25,42,545,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25778
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,933,120,22,3,5,7,81,89,16,20,24,262,1060,233,233,233,233,990.0,969.1,0.64,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.2,27253
2010,40,2011-07-01,1134,63,12,13,13,155,256,0.23,875,2,0,0,0,0,1,63,12,13,13,156,964,218,218,218,218,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.2,26913
2010,41,2011-07-08,970,63,12,13,13,155,256,0.26,714,0,0,0,0,0,0,63,12,13,13,155,802,202,202,202,189,990.0,967.7,0.39,0.15,989.5,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,38.7,38.7,38.7,36.0,136.8,22976
2010,42,2011-07-15,813,63,12,13,13,155,256,0.32,557,0,0,0,0,0,0,63,12,13,13,155,645,185,185,185,0,990.0,967.1,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.8,18618
2010,43,2011-07-22,686,63,12,13,13,155,256,0.37,430,0,0,0,0,0,0,63,12,13,13,155,518,204,204,158,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,41.8,41.8,32.0,0.0,88.2,14819
2010,44,2011-07-29,604,60,10,11,9,133,225,0.37,379,0,0,0,0,0,0,60,10,11,9,133,461,189,189,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13300
2010,45,2011-08-05,546,58,10,10,7,117,202,0.37,344,0,0,0,0,0,0,58,10,10,7,117,422,172,172,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12207
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10484
2010,47,2011-08-19,460,55,9,8,6,109,189,0.41,271,0,0,0,0,0,0,55,9,8,6,109,344,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9658
2010,48,2011-08-26,427,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,319,125,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,26.3,26.3,0.0,0.0,52.6,8828
2010,49,2011-09-02,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.3,9126
2010,50,2011-09-09,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,193,118,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,42.4,25.0,0.0,0.0,49.5,8321
2010,51,2011-09-16,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7500
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6722
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,846
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6780
2011,2,2011-10-08,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6611
2011,3,2011-10-15,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6250
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5291
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5118
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5753
2011,7,2011-11-12,304,40,6,4,3,53,106,0.35,198,0,0,0,0,0,0,40,6,4,3,53,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7366
2011,8,2011-11-19,316,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7822
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,308,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9197
2011,10,2011-12-03,428,42,7,5,3,61,118,0.28,310,0,0,0,0,0,0,42,7,5,3,61,364,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11165
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13053
2011,12,2011-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.3,15000
2011,13,2011-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,206,206,158,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,43.5,43.5,32.8,0.0,96.3,16176
2011,14,2011-12-31,644,45,7,5,3,73,136,0.21,508,0,0,0,0,0,0,45,7,5,3,73,566,180,180,171,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,37.1,37.1,35.2,0.0,104.4,17532
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,596,0,0,0,0,0,0,46,7,6,4,76,655,198,198,198,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20224
2011,16,2012-01-14,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,192,192,192,182,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,35.8,139.3,23400
2011,17,2012-01-21,958,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,204,204,204,204,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.6,26308
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,927,16,4,0,0,0,9,52,8,7,4,92,995,231,231,231,231,990.0,968.2,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28427
2011,19,2012-02-04,1265,49,8,7,5,93,162,0.13,935,168,40,7,7,5,108,89,15,14,10,201,1053,233,233,233,233,990.0,968.8,0.63,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27635
2011,20,2012-02-11,1590,49,8,7,5,93,162,0.1,935,493,51,10,17,15,399,100,18,24,20,492,1077,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.4,26115
2011,21,2012-02-18,1816,49,8,7,5,93,162,0.09,935,719,51,10,18,22,618,100,18,25,27,711,1078,233,233,233,233,990.0,970.6,0.66,0.3,989.0,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25118
2011,22,2012-02-25,1945,51,8,8,7,107,184,0.09,935,826,48,9,16,30,721,100,18,25,38,828,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24568
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,935,916,41,7,13,49,805,100,18,25,62,949,1078,233,233,233,233,990.0,971.4,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.6,23959
2011,24,2012-03-10,2268,50,9,9,9,112,191,0.08,935,1142,49,8,15,56,1011,100,18,25,66,1124,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23233
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,935,1323,51,8,16,65,1182,100,18,25,74,1289,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.2,22546
2011,26,2012-03-24,2610,49,9,9,9,107,183,0.07,935,1492,51,9,16,70,1345,100,18,25,79,1452,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.3,21894
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,935,1622,46,5,11,62,1496,100,18,25,80,1611,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.8,21297
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,935,1833,46,4,11,61,1710,100,18,25,80,1827,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.5,30.5,30.5,30.5,122.1,20511
2011,29,2012-04-14,3303,54,13,14,19,117,217,0.07,935,2151,46,5,11,61,2028,100,18,25,80,2145,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,28.9,28.9,28.9,28.9,115.5,19404
2011,30,2012-04-21,3530,70,14,18,25,168,295,0.08,935,2300,30,4,7,55,2204,100,18,25,80,2372,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,111.0,18644
2011,31,2012-04-28,3460,67,14,17,23,187,309,0.09,935,2215,32,4,7,56,2115,100,18,25,80,2302,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.3,18874
2011,32,2012-05-05,3179,65,14,17,23,202,321,0.1,935,1923,35,4,8,57,1819,100,18,25,80,2021,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.0,19827
2011,33,2012-05-12,2838,65,14,17,23,202,321,0.11,935,1582,35,4,8,57,1478,100,18,25,80,1680,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,31.3,31.3,31.3,31.3,125.3,21046
2011,34,2012-05-19,2512,65,14,17,23,202,321,0.13,935,1256,35,3,8,57,1152,100,18,25,80,1354,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,132.6,22273
2011,35,2012-05-26,2207,64,13,16,22,195,311,0.14,935,960,35,4,8,56,855,100,18,25,78,1050,1078,233,233,233,233,990.0,971.7,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.8,23481
2011,36,2012-06-02,1908,62,12,14,16,153,257,0.14,935,716,38,6,11,44,616,100,18,25,60,769,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24727
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,935,355,38,6,11,22,278,100,18,25,38,431,1078,233,233,233,233,990.0,969.8,0.66,0.3,989.0,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.6,26304
2011,38,2012-06-16,1225,62,12,14,16,153,257,0.21,917,51,11,2,2,3,31,73,14,16,19,184,1021,229,229,229,229,990.0,968.7,0.6,0.28,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27503
2011,39,2012-06-23,1004,62,12,14,16,153,257,0.26,747,0,0,0,0,0,0,62,12,14,16,153,835,210,210,210,201,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,40.1,40.1,40.1,37.8,141.8,23823
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,556,0,0,0,0,0,0,58,11,11,11,138,637,185,185,185,0,990.0,967.0,0.29,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18644
2011,41,2012-07-07,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,200,200,160,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,41.3,41.3,32.5,0.0,87.3,14668
2011,42,2012-07-14,563,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11887
2011,43,2012-07-21,513,50,10,9,9,108,186,0.36,327,0,0,0,0,0,0,50,10,9,9,108,396,163,163,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11606
2011,44,2012-07-28,467,48,9,7,7,99,172,0.37,294,0,0,0,0,0,0,48,9,7,7,99,360,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10498
2011,45,2012-08-04,440,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10221
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9260
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,177,118,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.5,25.0,0.0,0.0,45.6,7663
2011,48,2012-08-25,351,54,9,8,6,107,184,0.52,167,0,0,0,0,0,0,54,9,8,6,107,238,167,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6165
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7803
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6908
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6035
2011,52,2012-09-22,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5503
2011,53,2012-09-29,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,1415
2012,1,2012-10-01,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5575
2012,2,2012-10-08,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5499
2012,3,2012-10-15,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5058
2012,4,2012-10-22,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4742
2012,5,2012-10-29,235,36,5,3,2,48,94,0.4,140,0,0,0,0,0,0,36,5,3,2,48,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5213
2012,6,2012-11-05,261,36,5,3,2,47,94,0.36,166,0,0,0,0,0,0,36,5,3,2,47,211,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6182
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7837
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,196,117,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.2,24.9,0.0,0.0,50.3,8454
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9563
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,323,0,0,0,0,0,0,42,7,5,3,61,377,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11673
2012,12,2012-12-17,527,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14554
2012,13,2012-12-24,659,42,7,5,3,61,118,0.18,541,0,0,0,0,0,0,42,7,5,3,61,595,180,180,180,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18641
2012,14,2012-12-31,788,45,7,5,3,73,136,0.17,652,0,0,0,0,0,0,45,7,5,3,73,710,208,208,208,181,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,35.6,129.9,21825
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,792,0,0,0,0,0,0,47,7,6,4,78,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.5,25626
2012,16,2013-01-14,1077,49,8,7,5,81,150,0.14,908,19,6,1,0,0,10,55,9,7,5,91,980,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28069
2012,17,2013-01-21,1496,49,8,7,5,81,150,0.1,935,411,49,9,13,13,325,98,17,20,18,406,1071,233,233,233,233,990.0,969.6,0.66,0.3,989.0,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26560
2012,18,2013-01-28,2305,51,8,8,6,95,170,0.07,935,1200,48,9,16,44,1082,100,18,25,50,1177,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.5,23097
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,935,1628,45,8,15,66,1493,100,18,25,74,1607,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,127.0,21333
2012,20,2013-02-11,3175,55,10,10,8,114,197,0.06,935,2043,45,8,15,72,1903,100,18,25,80,2017,1078,233,233,233,233,990.0,974.0,0.66,0.3,989.0,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,29.5,29.5,29.5,29.5,118.1,19844
2012,21,2013-02-18,3489,55,10,10,8,114,197,0.06,935,2357,45,8,15,72,2217,100,18,25,80,2331,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,27.9,27.9,27.9,27.9,111.8,18777
2012,22,2013-02-25,3534,60,11,13,13,148,247,0.07,935,2351,39,6,11,66,2227,100,18,25,80,2376,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.7,27.7,27.7,27.7,110.9,18630
2012,23,2013-03-04,3590,68,14,17,21,195,315,0.09,935,2340,32,4,8,59,2237,100,18,25,80,2432,1078,233,233,233,233,990.0,974.8,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.5,27.5,27.5,27.5,109.8,18448
2012,24,2013-03-11,3511,59,11,12,13,144,239,0.07,935,2337,41,7,13,67,2209,100,18,25,80,2353,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.3,18705
2012,25,2013-03-18,3247,59,11,12,13,144,239,0.07,935,2073,40,7,13,67,1945,100,18,25,80,2089,1078,233,233,233,233,990.0,974.1,0.66,0.3,989.0,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,29.2,29.2,29.2,29.2,116.6,19593
2012,26,2013-03-25,3106,59,11,12,13,144,239,0.08,935,1932,41,7,13,67,1804,100,18,25,80,1948,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,29.9,29.9,29.9,29.9,119.5,20082
2012,27,2013-04-01,3006,54,13,14,19,117,217,0.07,935,1854,45,5,11,61,1731,100,18,25,80,1848,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.6,20433
2012,28,2013-04-08,3014,54,13,14,19,117,217,0.07,935,1862,45,5,11,61,1739,100,18,25,80,1856,1078,233,233,233,233,990.0,973.6,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.4,30.4,30.4,30.4,121.5,20407
2012,29,2013-04-15,3079,54,13,14,19,117,217,0.07,935,1927,46,5,11,61,1804,100,18,25,80,1921,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.0,30.0,30.0,30.0,120.1,20175
2012,30,2013-04-22,3044,54,13,14,19,117,217,0.07,935,1892,46,5,11,61,1769,100,18,25,80,1886,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.2,30.2,30.2,30.2,120.8,20301
2012,31,2013-04-29,2863,54,13,13,17,160,259,0.09,935,1669,45,5,11,62,1545,100,18,25,80,1705,1078,233,233,233,233,990.0,973.3,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.2,31.2,31.2,31.2,124.7,20951
2012,32,2013-05-06,2586,55,13,13,17,178,276,0.11,935,1375,45,4,12,63,1250,100,18,25,80,1428,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,130.9,21988
2012,33,2013-05-13,2274,55,13,13,17,178,276,0.12,935,1063,45,5,12,61,939,100,18,25,78,1117,1078,233,233,233,233,990.0,971.9,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.2,23211
2012,34,2013-05-20,1984,55,13,13,17,178,276,0.14,935,773,45,5,12,47,663,100,18,25,64,841,1078,233,233,233,233,990.0,971.1,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.3,24404
2012,35,2013-05-27,1621,54,12,12,15,161,257,0.16,935,429,45,5,12,26,339,100,18,25,42,501,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25975
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,931,135,26,3,6,8,90,79,15,18,21,210,1045,232,232,232,232,990.0,968.8,0.62,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27540
2012,37,2013-06-10,1011,53,12,12,13,120,210,0.21,801,0,0,0,0,0,0,53,12,12,13,120,878,200,200,200,200,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.7,25493
2012,38,2013-06-17,862,53,12,12,13,120,210,0.24,652,0,0,0,0,0,0,53,12,12,13,120,729,200,200,200,177,990.0,967.3,0.34,0.13,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.94,39.4,39.4,39.4,34.4,127.9,21488
2012,39,2013-06-24,717,53,12,12,13,120,210,0.29,507,0,0,0,0,0,0,53,12,12,13,120,584,190,190,176,0,990.0,966.7,0.26,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,38.8,38.8,35.5,0.0,103.0,17296
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14578
2012,41,2013-07-08,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.1,12289
2012,42,2013-07-15,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10188
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,168,123,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,36.1,25.8,0.0,0.0,50.9,8548
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,167,124,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,35.9,26.2,0.0,0.0,50.9,8545
2012,45,2013-08-05,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,208,119,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.7,25.1,0.0,0.0,49.3,8278
2012,46,2013-08-12,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7327
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6421
2012,50,2013-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5611
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5111
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4491
2012,53,2013-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,598
2013,1,2013-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4935
2013,2,2013-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4236
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3762
2013,4,2013-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3590
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,171,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
2013,6,2013-11-05,224,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5685
2013,7,2013-11-12,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5595
2013,8,2013-11-19,267,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6478
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,179,121,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,39.6,25.8,0.0,0.0,47.0,7889
2013,10,2013-12-03,404,38,5,4,3,54,104,0.26,300,0,0,0,0,0,0,38,5,4,3,54,347,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10832
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,342,0,0,0,0,0,0,41,6,4,3,60,395,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12308
2013,12,2013-12-17,579,42,7,5,3,61,118,0.21,461,0,0,0,0,0,0,42,7,5,3,61,515,190,190,185,0,990.0,966.0,0.22,0.07,989.7,23.4,23.4,22.9,0.0,0.94,0.94,0.94,0.0,39.9,39.9,37.8,0.0,96.0,16120
2013,13,2013-12-24,755,42,7,5,3,61,118,0.16,637,0,0,0,0,0,0,42,7,5,3,61,691,212,212,212,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.9,21480
2013,14,2013-12-31,784,48,7,6,4,78,145,0.19,639,0,0,0,0,0,0,48,7,6,4,78,701,213,213,213,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21407
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,586,0,0,0,0,0,0,47,7,6,4,78,648,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.6,19933
2013,16,2014-01-14,760,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20931
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,201,201,201,185,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,39.6,39.6,39.6,36.1,139.5,23431
2013,18,2014-01-28,1009,47,7,6,4,83,148,0.15,860,0,0,0,0,0,0,47,7,6,4,83,921,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.1,27239
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,935,56,17,2,2,1,32,66,10,9,6,125,1021,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28201
2013,20,2014-02-11,1346,49,8,7,5,93,162,0.12,935,249,48,9,10,7,173,97,17,17,12,266,1066,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27238
2013,21,2014-02-18,1616,49,8,7,5,93,162,0.1,935,519,51,10,18,16,424,100,18,25,21,517,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25996
2013,22,2014-02-25,1948,53,9,9,8,114,195,0.1,935,818,46,8,15,33,713,100,18,25,41,828,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.2,24556
2013,23,2014-03-04,2077,59,11,12,13,144,239,0.12,935,903,41,7,13,49,793,100,18,25,62,937,1078,233,233,233,233,990.0,971.3,0.66,0.3,989.0,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,24013
2013,24,2014-03-11,2156,49,9,9,9,107,183,0.08,935,1038,51,9,16,51,911,100,18,25,60,1018,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,141.0,23686
2013,25,2014-03-18,2423,49,9,9,9,107,183,0.08,935,1305,51,9,16,63,1165,100,18,25,72,1272,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.7,22621
2013,26,2014-03-25,2954,49,9,9,9,107,183,0.06,935,1836,51,9,16,71,1689,100,18,25,80,1796,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,122.8,20633
2013,27,2014-04-01,3504,54,13,14,19,117,217,0.06,935,2352,46,5,11,61,2229,100,18,25,80,2346,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,27.9,27.9,27.9,27.9,111.5,18729
2013,28,2014-04-08,3527,63,13,16,22,146,261,0.07,935,2330,36,4,8,57,2223,100,18,25,80,2369,1078,233,233,233,233,990.0,974.7,0.66,0.3,989.0,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,27.8,27.8,27.8,27.8,111.0,18653
2013,29,2014-04-15,3451,70,14,18,25,168,295,0.09,935,2221,30,4,7,55,2125,100,18,25,80,2293,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.1,28.1,28.1,28.1,112.5,18902
2013,30,2014-04-22,3358,70,14,18,25,168,295,0.09,935,2128,29,4,7,55,2032,100,18,25,80,2200,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.6,28.6,28.6,28.6,114.4,19216
2013,31,2014-04-29,3378,66,14,17,23,192,313,0.09,935,2130,33,4,7,56,2028,100,18,25,80,2220,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.5,28.5,28.5,28.5,114.0,19146
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,935,2188,34,4,8,57,2084,100,18,25,80,2286,1078,233,233,233,233,990.0,974.6,0.66,0.3,989.0,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,28.2,28.2,28.2,28.2,112.7,18928
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,935,2079,35,4,8,57,1975,100,18,25,80,2177,1078,233,233,233,233,990.0,974.3,0.66,0.3,989.0,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,28.7,28.7,28.7,28.7,114.9,19295
2013,34,2014-05-20,3065,70,14,17,23,211,337,0.11,935,1792,29,4,7,56,1695,100,18,25,80,1907,1078,233,233,233,233,990.0,973.8,0.66,0.3,989.0,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,30.1,30.1,30.1,30.1,120.4,20228
2013,35,2014-05-27,2757,69,13,17,22,203,326,0.12,935,1495,30,4,7,58,1395,100,18,25,80,1599,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.1,21345
2013,36,2014-06-03,2454,67,13,15,17,181,293,0.12,935,1226,32,5,10,63,1115,100,18,25,80,1296,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,133.9,22496
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,935,948,32,5,10,55,845,100,18,25,72,1026,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.5,23608
2013,38,2014-06-17,1916,67,13,15,17,181,293,0.15,935,688,33,4,10,39,600,100,18,25,56,781,1078,233,233,233,233,990.0,970.9,0.66,0.3,989.0,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,147.0,24694
2013,39,2014-06-24,1581,67,13,15,17,181,293,0.19,935,353,33,5,10,20,285,100,18,25,37,466,1078,233,233,233,233,990.0,969.9,0.66,0.3,989.0,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26152
2013,40,2014-07-01,1286,63,12,13,13,155,256,0.2,933,96,20,3,4,4,62,83,15,17,17,217,1050,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27541
2013,41,2014-07-08,1081,63,12,13,13,155,256,0.24,825,0,0,0,0,0,0,63,12,13,13,155,913,206,206,206,206,990.0,968.1,0.49,0.21,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,153.9,25849
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,201,201,201,175,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.93,39.4,39.4,39.4,33.6,122.9,20641
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,469,0,0,0,0,0,0,63,12,13,13,155,557,187,187,165,0,990.0,966.7,0.24,0.06,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,38.1,38.1,33.1,0.0,95.1,15977
2013,44,2014-07-29,610,60,10,11,9,133,225,0.37,385,0,0,0,0,0,0,60,10,11,9,133,467,192,192,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13488
2013,45,2014-08-05,535,57,9,9,6,115,199,0.37,336,0,0,0,0,0,0,57,9,9,6,115,413,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11889
2013,46,2014-08-12,476,54,9,8,6,107,184,0.39,292,0,0,0,0,0,0,54,9,8,6,107,363,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10413
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.1,9085
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,296,192,120,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.7,25.3,0.0,0.0,48.9,8221
2013,49,2014-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,181,120,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,39.5,25.3,0.0,0.0,50.3,8453
2013,50,2014-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7507
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6608
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5787
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,787
2014,1,2014-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6213
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5258
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4900
2014,4,2014-10-22,240,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4781
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,137,0,0,0,0,0,0,40,6,4,3,54,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5246
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6233
2014,8,2014-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7084
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,204,0,0,0,0,0,0,36,5,3,2,49,249,204,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7616
2014,10,2014-12-03,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,151,122,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,32.8,26.0,0.0,0.0,51.3,8622
2014,11,2014-12-10,365,38,5,4,3,54,104,0.28,261,0,0,0,0,0,0,38,5,4,3,54,308,130,130,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9410
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10761
2014,13,2014-12-24,458,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12796
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,424,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13407
2014,15,2015-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15100
2014,16,2015-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,190,190,160,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.4,0.0,0.94,0.94,0.93,0.0,39.7,39.7,33.3,0.0,98.4,16528
2014,17,2015-01-21,679,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19255
2014,18,2015-01-28,734,41,6,4,3,71,127,0.17,607,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20592
2014,19,2015-02-04,784,43,7,5,4,78,137,0.17,647,0,0,0,0,0,0,43,7,5,4,78,702,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21660
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,200,200,200,179,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,39.5,39.5,39.5,35.3,138.6,23285
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,201,201,201,201,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.5,25961
2014,22,2015-02-25,1019,45,7,6,6,90,156,0.15,862,0,0,0,0,0,0,45,7,6,6,90,922,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.2,27255
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,912,1,0,0,0,0,0,49,9,9,9,107,979,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28200
2014,24,2015-03-11,1136,41,8,7,6,67,129,0.11,935,72,22,4,3,3,37,63,12,10,9,104,1022,233,233,233,233,990.0,968.3,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28284
2014,25,2015-03-18,1161,41,8,7,6,67,129,0.11,935,97,31,6,5,4,50,72,14,12,10,117,1033,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28148
2014,26,2015-03-25,1246,41,8,7,6,67,129,0.1,935,182,54,9,9,8,99,95,17,16,14,166,1064,233,233,233,233,990.0,968.7,0.65,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27702
2014,27,2015-04-01,1314,45,11,10,10,72,148,0.11,935,231,55,7,14,15,138,100,18,24,25,210,1077,233,233,233,233,990.0,969.0,0.66,0.3,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.9,27363
2014,28,2015-04-08,1346,45,11,10,10,72,148,0.11,935,263,55,7,15,17,169,100,18,25,27,241,1078,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.0,27213
2014,29,2015-04-15,1348,45,11,10,10,72,148,0.11,935,265,55,7,15,17,170,100,18,25,27,242,1078,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27204
2014,30,2015-04-22,1311,45,11,10,10,72,148,0.11,935,228,55,7,14,15,136,100,18,24,25,208,1077,233,233,233,233,990.0,969.0,0.66,0.3,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,163.0,27375
2014,31,2015-04-29,1338,46,10,10,10,102,179,0.13,935,224,52,7,12,12,139,98,18,22,22,241,1074,233,233,233,233,990.0,969.1,0.66,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27258
2014,32,2015-05-06,1405,47,10,10,10,115,192,0.14,935,278,53,8,14,14,188,100,18,24,24,303,1077,233,233,233,233,990.0,969.3,0.66,0.3,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26947
2014,33,2015-05-13,1451,47,10,10,10,115,192,0.13,935,324,53,8,15,16,231,100,18,25,26,346,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26734
2014,34,2015-05-20,1452,47,10,10,10,115,192,0.13,935,325,53,8,15,16,232,100,18,25,26,347,1078,233,233,233,233,990.0,969.5,0.66,0.3,989.0,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26732
2014,35,2015-05-27,1371,46,10,9,9,107,183,0.13,935,253,53,8,13,13,164,100,18,23,23,272,1076,233,233,233,233,990.0,969.2,0.66,0.3,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.3,27104
2014,36,2015-06-03,1257,45,10,9,9,88,161,0.13,935,161,43,7,9,9,92,88,17,18,18,180,1059,233,233,233,233,990.0,968.8,0.64,0.3,989.1,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.6,27658
2014,37,2015-06-10,1128,51,11,11,12,115,203,0.18,910,14,4,0,0,0,8,55,12,12,13,123,991,227,227,227,227,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,165.9,27866
2014,38,2015-06-17,959,53,12,12,13,120,210,0.22,749,0,0,0,0,0,0,53,12,12,13,120,826,203,203,203,195,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.2,143.5,24104
2014,39,2015-06-24,747,53,12,12,13,120,210,0.28,537,0,0,0,0,0,0,53,12,12,13,120,614,190,190,183,0,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.3,38.3,36.7,0.0,108.1,18169
2014,40,2015-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,198,198,156,0,990.0,966.2,0.21,0.05,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,41.5,41.5,32.0,0.0,87.5,14696
2014,41,2015-07-08,528,50,10,9,9,108,186,0.35,342,0,0,0,0,0,0,50,10,9,9,108,411,171,171,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12162
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9873
2014,43,2015-07-22,428,50,10,9,9,108,186,0.43,242,0,0,0,0,0,0,50,10,9,9,108,311,137,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,29.1,25.7,0.0,0.0,51.1,8583
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,207,119,0,0,990.0,965.2,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.4,25.1,0.0,0.0,49.0,8224
2014,45,2015-08-05,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7785
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6722
2014,47,2015-08-19,305,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5519
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,138,0,0,0,0,0,0,46,7,5,4,85,197,138,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5060
2014,49,2015-09-02,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,142,0,0,0,0,0,0,35,6,4,3,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5248
2014,51,2015-09-16,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5172
2014,52,2015-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4816
2014,53,2015-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,591
2015,1,2015-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4949
2015,2,2015-10-08,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4734
