WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,3,2015-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4274
2015,4,2015-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4014
2015,5,2015-10-29,175,29,4,2,2,31,69,0.4,106,0,0,0,0,0,0,29,4,2,2,31,142,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3870
2015,6,2015-11-05,189,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4479
2015,7,2015-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5042
2015,8,2015-11-19,216,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5531
2015,9,2015-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,201,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6149
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6760
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,198,119,0,0,990.0,964.8,0.12,0.01,989.9,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,44.1,25.5,0.0,0.0,47.8,8022
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,127,127,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9167
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10292
2015,14,2015-12-31,408,29,5,3,2,33,73,0.18,334,0,0,0,0,0,0,29,5,3,2,33,372,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12148
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,369,0,0,0,0,0,0,31,5,4,2,38,409,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13367
2015,16,2016-01-14,494,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.9,14426
2015,17,2016-01-21,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,201,201,157,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,42.6,42.6,32.9,0.0,94.6,15900
2015,18,2016-01-28,599,34,5,4,3,48,97,0.16,502,0,0,0,0,0,0,34,5,4,3,48,547,167,167,167,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,34.7,34.7,34.7,0.0,104.1,17495
2015,19,2016-02-04,675,36,6,5,4,54,105,0.16,570,0,0,0,0,0,0,36,6,5,4,54,617,190,190,190,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.8,19621
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,211,211,211,182,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.1,0.94,0.94,0.94,0.94,42.3,42.3,42.3,36.1,131.9,22165
2015,21,2016-02-18,939,40,6,5,4,67,123,0.13,816,0,0,0,0,0,0,40,6,5,4,67,867,204,204,204,204,990.0,967.6,0.45,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26293
2015,22,2016-02-25,1304,44,7,6,5,86,150,0.12,935,219,39,6,8,8,156,84,14,14,14,242,1047,233,233,233,233,990.0,968.9,0.63,0.3,989.1,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27465
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,935,1007,51,9,16,49,882,100,18,25,58,989,1078,233,233,233,233,990.0,971.5,0.66,0.3,989.0,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,141.8,23826
2015,24,2016-03-10,2489,57,10,11,12,138,231,0.09,935,1323,42,7,13,67,1193,100,18,25,79,1332,1078,233,233,233,233,990.0,972.4,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,133.1,22358
2015,25,2016-03-17,2609,54,10,10,11,128,215,0.08,935,1459,45,7,14,68,1323,100,18,25,80,1451,1078,233,233,233,233,990.0,972.7,0.66,0.3,989.0,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,32.6,32.6,32.6,32.6,130.3,21898
2015,26,2016-03-24,2657,49,9,9,9,107,183,0.07,935,1539,51,9,16,71,1392,100,18,25,80,1499,1078,233,233,233,233,990.0,972.8,0.66,0.3,989.0,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,32.3,32.3,32.3,32.3,129.3,21715
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,935,1667,46,5,11,62,1540,100,18,25,80,1656,1078,233,233,233,233,990.0,973.2,0.66,0.3,989.0,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.8,21132
2015,28,2016-04-07,2956,54,13,14,19,117,217,0.07,935,1804,46,5,10,61,1681,100,18,25,80,1798,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.7,30.7,30.7,30.7,122.7,20613
2015,29,2016-04-14,2967,54,13,14,19,117,217,0.07,935,1815,46,5,10,61,1692,100,18,25,80,1809,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.5,20573
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,935,1816,46,5,10,61,1693,100,18,25,80,1810,1078,233,233,233,233,990.0,973.5,0.66,0.3,989.0,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,30.6,30.6,30.6,30.6,122.4,20569
2015,31,2016-04-28,2893,54,13,13,17,151,250,0.09,935,1708,45,5,11,62,1584,100,18,25,80,1735,1078,233,233,233,233,990.0,973.4,0.66,0.3,989.0,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,31.0,31.0,31.0,31.0,124.0,20840
2015,32,2016-05-05,2741,56,13,13,17,181,282,0.1,935,1523,43,4,11,62,1401,100,18,25,80,1583,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.4,21403
2015,33,2016-05-12,2507,65,14,17,23,202,321,0.13,935,1251,35,3,8,57,1147,100,18,25,80,1349,1078,233,233,233,233,990.0,972.5,0.66,0.3,989.0,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,132.7,22291
2015,34,2016-05-19,2252,65,14,17,23,202,321,0.14,935,996,34,4,7,57,892,100,18,25,80,1094,1078,233,233,233,233,990.0,971.8,0.66,0.3,989.0,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23299
2015,35,2016-05-26,2007,64,13,16,22,195,311,0.16,935,760,35,4,8,52,660,100,18,25,74,855,1078,233,233,233,233,990.0,971.2,0.66,0.3,989.0,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.7,24306
2015,36,2016-06-02,1668,62,12,14,16,153,257,0.15,935,476,38,6,11,29,391,100,18,25,45,544,1078,233,233,233,233,990.0,970.1,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.4,25768
2015,37,2016-06-09,1355,55,12,12,13,129,223,0.16,935,197,37,5,10,12,131,93,17,22,26,260,1068,233,233,233,233,990.0,969.1,0.65,0.3,989.1,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27193
2015,38,2016-06-16,1083,53,12,12,13,120,210,0.19,863,9,2,0,0,0,5,55,12,12,13,125,944,215,215,215,215,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.6,26815
2015,39,2016-06-23,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,199,199,199,185,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.1,21.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,35.8,123.2,20699
2015,40,2016-06-30,648,50,10,9,9,109,189,0.29,458,0,0,0,0,0,0,50,10,9,9,109,529,182,182,165,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,23.0,0.0,0.93,0.93,0.93,0.0,37.5,37.5,33.6,0.0,94.2,15823
2015,41,2016-07-07,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12268
2015,42,2016-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10179
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,140,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.7,26.4,0.0,0.0,52.3,8789
2015,44,2016-07-28,396,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,289,189,118,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.2,25.0,0.0,0.0,48.3,8116
2015,45,2016-08-04,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7685
2015,46,2016-08-11,339,47,8,6,5,89,155,0.46,184,0,0,0,0,0,0,47,8,6,5,89,245,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6798
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6555
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6538
2015,49,2016-09-01,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5698
2015,50,2016-09-08,249,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,193,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5443
2015,51,2016-09-15,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
2015,52,2016-09-22,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4863
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,1283
2016,1,2016-10-01,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4782
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4339
2016,3,2016-10-15,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4000
2016,4,2016-10-22,174,31,4,3,2,33,73,0.42,101,0,0,0,0,0,0,31,4,3,2,33,139,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3708
2016,5,2016-10-29,162,29,4,2,2,31,69,0.43,93,0,0,0,0,0,0,29,4,2,2,31,129,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3349
2016,6,2016-11-05,164,28,4,2,2,28,64,0.4,99,0,0,0,0,0,0,28,4,2,2,28,133,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3603
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5227
2016,8,2016-11-19,199,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
2016,9,2016-11-26,224,23,4,2,2,20,52,0.23,172,0,0,0,0,0,0,23,4,2,2,20,202,172,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,163,122,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.93,0.91,0.0,0.0,35.7,26.2,0.0,0.0,50.7,8521
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,248,0,0,0,0,0,0,30,4,3,2,34,286,124,124,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8909
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11629
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,193,193,170,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,23.4,0.0,0.94,0.94,0.94,0.0,41.3,41.3,35.6,0.0,87.6,14717
2016,14,2016-12-31,502,43,6,5,3,70,130,0.26,372,0,0,0,0,0,0,43,6,5,3,70,428,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13269
2016,15,2017-01-07,682,43,6,5,3,71,130,0.2,551,0,0,0,0,0,0,43,6,5,3,71,607,205,205,198,185,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.4,21.9,0.94,0.94,0.94,0.94,42.0,42.0,39.7,36.5,111.9,18801
2016,16,2017-01-14,978,41,6,4,3,66,120,0.12,858,0,0,0,0,0,0,41,6,4,3,66,909,214,214,214,214,990.0,967.7,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27358
2016,17,2017-01-21,1050,46,7,6,4,76,139,0.13,909,2,0,0,0,0,1,46,7,6,4,77,969,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28354
2016,18,2017-01-28,1095,47,7,6,4,83,148,0.14,934,11,3,0,0,0,6,51,8,6,4,89,1000,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28547
2016,19,2017-02-04,1105,49,8,7,5,93,162,0.15,935,8,2,0,0,0,4,51,8,7,5,97,1002,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28451
2016,20,2017-02-11,1175,49,8,7,5,93,162,0.14,932,80,24,3,3,2,46,73,11,10,7,139,1028,233,233,233,233,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28069
2016,21,2017-02-18,1342,49,8,7,5,93,162,0.12,935,245,50,9,10,7,167,99,17,17,12,260,1069,233,233,233,233,990.0,969.1,0.65,0.3,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.2,27250
2016,22,2017-02-25,1514,49,8,7,6,99,171,0.11,935,408,51,9,16,15,316,100,18,24,22,415,1077,233,233,233,233,990.0,969.7,0.66,0.3,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26452
2016,23,2017-03-04,1608,49,9,9,9,107,183,0.11,935,490,51,8,15,24,389,100,18,25,33,496,1078,233,233,233,233,990.0,970.0,0.66,0.3,989.0,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26032
2016,24,2017-03-11,1968,49,9,9,9,107,183,0.09,935,850,51,9,16,41,732,100,18,25,50,839,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.7,24481
2016,25,2017-03-18,2770,49,9,9,9,107,183,0.07,935,1652,51,9,16,68,1507,100,18,25,77,1614,1078,233,233,233,233,990.0,973.1,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.9,21325
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,935,2594,51,9,16,71,2447,100,18,25,80,2554,1078,233,233,233,233,990.0,975.1,0.66,0.3,989.0,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,26.9,26.9,26.9,26.9,107.5,18059
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,935,2619,30,4,7,55,2523,100,18,25,80,2691,1078,233,233,233,233,990.0,975.3,0.66,0.3,989.0,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,26.2,26.2,26.2,26.2,104.9,17625
2016,28,2017-04-08,3595,70,14,18,25,168,295,0.08,935,2365,30,4,7,55,2269,100,18,25,80,2437,1078,233,233,233,233,990.0,974.9,0.66,0.3,989.0,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,27.4,27.4,27.4,27.4,109.7,18433
2016,29,2017-04-15,3369,70,14,18,25,168,295,0.09,935,2139,29,4,6,55,2043,100,18,25,80,2211,1078,233,233,233,233,990.0,974.4,0.66,0.3,989.0,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,28.5,28.5,28.5,28.5,114.2,19180
2016,30,2017-04-22,3030,70,14,18,25,168,295,0.1,935,1800,30,4,7,55,1704,100,18,25,80,1872,1078,233,233,233,233,990.0,973.7,0.66,0.3,989.0,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,30.3,30.3,30.3,30.3,121.1,20350
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,935,1515,40,4,10,60,1398,100,18,25,80,1574,1078,233,233,233,233,990.0,973.0,0.66,0.3,989.0,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,31.9,31.9,31.9,31.9,127.6,21438
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,935,1226,45,4,11,63,1101,100,18,25,80,1279,1078,233,233,233,233,990.0,972.3,0.66,0.3,989.0,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,134.3,22565
2016,33,2017-05-13,2170,55,13,13,17,178,276,0.13,935,959,45,5,12,58,839,100,18,25,75,1017,1078,233,233,233,233,990.0,971.6,0.66,0.3,989.0,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.7,23630
2016,34,2017-05-20,1955,55,13,13,17,178,276,0.14,935,744,45,5,12,45,636,100,18,25,62,814,1078,233,233,233,233,990.0,971.0,0.66,0.3,989.0,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24524
2016,35,2017-05-27,1684,54,12,12,15,161,257,0.15,935,492,45,5,12,30,399,100,18,25,46,560,1078,233,233,233,233,990.0,970.2,0.66,0.3,989.0,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25695
2016,36,2017-06-03,1424,53,12,12,13,120,210,0.15,935,279,46,5,12,17,197,99,18,24,30,317,1077,233,233,233,233,990.0,969.4,0.66,0.3,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26859
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,928,42,10,2,2,2,24,63,14,14,15,144,1020,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.6,27992
2016,38,2017-06-17,983,53,12,12,13,120,210,0.21,773,0,0,0,0,0,0,53,12,12,13,120,850,201,201,201,198,990.0,967.8,0.44,0.18,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,38.3,38.3,38.3,37.6,147.1,24707
2016,39,2017-06-24,750,53,12,12,13,120,210,0.28,540,0,0,0,0,0,0,53,12,12,13,120,617,191,191,184,0,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,38.5,38.5,36.9,0.0,108.6,18246
2016,40,2017-07-01,599,50,10,9,9,108,186,0.31,413,0,0,0,0,0,0,50,10,9,9,108,482,206,206,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14513
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11461
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,55.9,9391
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,191,119,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,41.6,25.0,0.0,0.0,48.7,8180
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,159,128,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.3,27.2,0.0,0.0,49.9,8375
2016,45,2017-08-05,345,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,179,119,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,39.1,25.2,0.0,0.0,49.9,8382
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7696
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6747
2016,48,2017-08-26,272,38,6,4,3,57,111,0.41,161,0,0,0,0,0,0,38,6,4,3,57,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5980
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5910
2016,50,2017-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
2016,52,2017-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4050
2016,53,2017-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,560
