MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1924.1,116.04667409100492,0.9986774193548391,1924.0,10.0,1924.0,1.0,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5801449848718885,49.53054505874683,0.0,0.0,0.0,0.0,0.0,0.0,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,84.36925473616618,0.6774193548387096,66.38645961311306,,,,964.5003485168356,990.0,0.06864860956914756,0.0,989.9313513904308,0.030682921939701284,,,,25.394930085364848,,,,0.8409523809523808,,,,0.23899125460720713,,,,0.9600000000000005,,,,13.383926052648874,,,,9.066530551794399,0.07627222671872448,15.2602959479366,0.0,1,0,6745.49873053503,31,0.050369614176635526
1924.11,153.52705737923944,0.9916333333333334,1924.0,11.0,1924.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.33015486531571386,103.52705737923944,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.52705737923947,1.0,103.52705737923944,,,,964.4796588901809,990.0,0.08506604228837708,0.0009318089517330818,989.9140021487603,0.07790626711080338,,,,25.356436991468282,,,,0.8946666666666669,,,,0.372697406565262,,,,0.961666666666667,,,,22.23335286561777,,,,22.23335286561777,0.14351397501558594,31.32318975828054,16.1598953303026,1,1,16008.014063244795,30,0.12351862703120983
1924.12,275.31109283708395,0.8313548387096775,1924.0,12.0,1924.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.22141907111456338,216.31109283708395,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.31109283708395,1.1612903225806452,191.48099620037198,153.9465991476139,,,964.8170042555225,990.0,0.12465096796647018,0.014353688726634038,989.8609953433072,0.2675171077709716,0.17043844809984293,,,24.776473980013385,24.505057008438417,,,0.9354838709677422,0.9260000000000002,,,0.6893315863213393,0.5542077569314101,,,0.9703225806451609,0.97,,,42.27728826881615,33.23498247172837,,,47.6377693126433,0.17171433342220827,81.77485499913394,29.64679438990935,2,1,35442.500368606605,31,0.2646542739591294
1925.01,691.5304844365589,0.45851612903225797,1925.0,1.0,1924.0,4.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.1591772385469693,583.2657068763187,3.4260678828207554,1.1705731932970915,0.1713033941410378,0.11420226276069184,0.0856516970705189,1.8843373355514152,38.29960545136161,5.848722748979747,4.114202262760692,2.763071051909228,57.23917604522883,631.5282373394208,2.5806451612903225,225.60969790282212,225.60969790282212,220.47408102310862,238.3172502766727,966.5154507153655,990.0,0.3039665328932359,0.12257743864281057,989.5734560284642,0.36374617855432156,0.36374617855432156,0.349514969554816,0.40316249866754933,22.694259134543827,22.694259134543827,21.376564528348066,20.537500703394034,0.9405649975951733,0.9405649975951733,0.9352286295863973,0.9353592750643388,0.8121949124501598,0.8121949124501598,0.7937066916831911,0.8579421009960218,0.9741935483870967,0.9741935483870967,0.9745454545454546,0.9771428571428571,45.962989326649144,45.962989326649144,41.87323295552039,43.8400657790952,116.68359229731091,0.17073626312856452,181.0162607604216,74.19419154577952,4,2,86812.59266919932,31,0.6482421794295051
1925.02,1193.4530635108438,0.2783928571428572,1925.0,2.0,1924.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13644901122209038,982.6287869432143,48.82427656762942,11.188369254390134,2.0651374950196217,2.109690962798802,1.5069221162848585,31.954156739136007,60.188369254390125,10.065137495019624,9.1096909627988,6.506922116284857,124.95415673913601,1061.991984655423,4.0,245.65719673580358,245.65719673580358,245.65719673580358,245.65719673580358,968.5503775921015,990.0,0.6425589157136393,0.3361030295545714,989.0213380547319,0.42708340396587763,0.42708340396587763,0.42708340396587763,0.42708340396587763,20.043877058664354,20.043877058664354,20.043877058664354,20.043877058664354,0.9359720410728842,0.9359720410728842,0.9359720410728842,0.9359720410728842,0.8843659082488922,0.8843659082488922,0.8843659082488922,0.8843659082488922,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.302890740221144,44.302890740221144,44.302890740221144,44.302890740221144,177.21156296088458,0.1494257780952844,180.54435358255046,169.23686741066064,4,4,119086.17030971443,28,0.9845086831160255
1925.03,1923.8200612794742,0.1917741935483871,1925.0,3.0,1924.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10615513098281623,990.0,750.8200612794745,51.0,9.0,13.86467066559551,30.611650286583263,646.3437403272956,100.0,18.0,22.864670665595508,39.611650286583256,753.3437403272956,1130.8646706655954,4.0,247.5,247.5,247.5,247.5,970.7215593226277,990.0,0.7412479782802414,0.342,988.916752021719,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.76173869409206,17.76173869409206,17.76173869409206,17.76173869409206,0.9247703431970885,0.9247703431970885,0.9247703431970885,0.9247703431970885,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.13771122140066,39.13771122140066,39.13771122140066,39.13771122140066,156.55084488560263,0.09379814395591497,171.08826675742878,118.47383032997578,4,4,116473.82859488836,31,0.8697269160311257
1925.04,3197.9561567489895,0.07393333333333335,1925.0,4.0,1924.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.06797495016704332,990.0,1990.9561567489911,45.99999999999999,5.000000000000002,11.0,61.0,1867.9561567489914,100.0,18.0,25.0,80.0,1984.9561567489914,1133.0,4.0,247.5,247.5,247.5,247.5,974.0409228762834,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.43929322180943,14.43929322180943,14.43929322180943,14.43929322180943,0.9029591075423807,0.9029591075423807,0.9029591075423807,0.9029591075423807,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.025581119916943,31.025581119916943,31.025581119916943,31.025581119916943,124.10232447966777,0.038913580825486044,128.41661875881772,118.83528308789366,4,4,89353.67362536078,30,0.6894573582203763
1925.05,2211.7725500118886,0.15564516129032258,1925.0,5.0,1924.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13466006087690138,990.0,931.2564209796309,41.774193548387096,4.677419354838711,10.709677419354838,47.41954523997421,826.6755854170761,100.0,18.0,25.0,66.35502911094194,1012.417520900947,1133.0,4.0,247.5,247.5,247.5,247.5,971.6511415582676,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.82907453982556,16.82907453982556,16.82907453982556,16.82907453982556,0.924194258724678,0.924194258724678,0.924194258724678,0.924194258724678,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.02565279555106,37.02565279555106,37.02565279555106,37.02565279555106,148.10261118220424,0.07032725957018834,164.83242704300292,128.1293202211629,4,4,110188.34271955997,31,0.8227922843455792
1925.06,1176.988449669941,0.2911,1925.0,6.0,1924.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18380621538026634,891.6291881023843,75.35926156755683,14.042516932489153,1.9904172679532885,3.5725195570415686,4.665097144658281,51.08871066541454,67.04251693248915,13.990417267953289,15.57251955704157,17.665097144658276,171.08871066541457,988.2346418598684,3.8333333333333335,232.47569512098352,232.47569512098352,232.47569512098352,233.04252328732065,968.4681577197772,990.0,0.5786442187703046,0.27015714375021826,989.1511986374794,0.38461727745242036,0.38461727745242036,0.38461727745242036,0.3866105020000048,20.298423640250046,20.298423640250046,20.298423640250046,20.017686991005256,0.9362629984258358,0.9362629984258358,0.9362629984258358,0.9355155981110027,0.8369125024355406,0.8369125024355406,0.8369125024355406,0.8389530838343543,0.9753333333333332,0.9753333333333332,0.9753333333333332,0.9755999999999999,42.16739930059566,42.16739930059566,42.16739930059566,41.65327871734286,161.21326349957272,0.1392867848986242,177.76237971938326,123.451084613487,4,3,116073.54971969235,30,0.8956292416642928
1925.07,520.0862959994477,0.5586774193548388,1925.0,7.0,1924.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3804981580814595,334.08629599944766,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.08629599944766,1.8064516129032258,187.6646666617497,179.35984749194773,190.37471192593668,,965.7926154270189,990.0,0.18167360480787792,0.03932342668375239,989.7790029685084,0.25629439179653574,0.23482156748289112,0.2578825216797995,,23.730093149693,23.395429225447607,22.528787679600477,,0.9341935483870968,0.9309999999999998,0.9339999999999999,,0.6755927999822987,0.6456954509710119,0.6853489629333721,,0.9709677419354835,0.9705,0.97,,39.649882852878925,37.127270931699584,38.098445701130196,,69.74787147028674,0.13028414363823165,126.1297498392717,35.94306960737995,3,1,51892.416373893335,31,0.3874881748349263
1925.08,276.9865805250507,0.826516129032258,1925.0,8.0,1924.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.4219519135267268,161.98658052505075,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.98658052505075,1.0,161.98658052505075,,,,964.8363111047843,990.0,0.11243208048246324,0.006545065686762482,989.8810228538308,0.194686673410159,,,,24.8500250756362,,,,0.9267741935483872,,,,0.5831516898901828,,,,0.9674193548387098,,,,35.468492815023374,,,,35.468492815023374,0.1264365801314399,50.27456544748021,25.153210170178724,1,1,26388.558654377393,31,0.19704718230568544
1925.09,202.590367243265,0.9533333333333334,1925.0,9.0,1924.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3565754306858321,130.59036724326495,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.59036724326495,1.0,130.59036724326495,,,,964.5915565922398,990.0,0.09804217065111305,0.003059036724326498,989.8988987926242,0.12154035953163482,,,,25.185801840853433,,,,0.913,,,,0.47012532207575397,,,,0.9666666666666669,,,,28.484526638794993,,,,28.484526638794993,0.1403136636450067,35.06788901866853,24.803576355560065,1,1,20508.85917993241,30,0.15824737021552784
1925.1,169.52740360343057,0.9868709677419356,1925.0,10.0,1925.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.30737636135430557,117.52740360343056,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,147.52740360343054,1.0,117.52740360343056,,,,964.4594459789607,990.0,0.09017979668298767,0.0017527403603430558,989.9080674629566,0.0979408878760586,,,,25.350680596119982,,,,0.9096774193548386,,,,0.4230986529723501,,,,0.9619354838709683,,,,25.589117049348022,,,,25.589117049348022,0.15075063971970587,29.7345682944045,22.60954176206071,1,1,19038.30308471494,31,0.14216176138526687
1925.11,198.77866334635382,0.9497333333333331,1925.0,11.0,1925.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.25878325563366333,148.77866334635382,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.77866334635382,1.0,148.77866334635382,,,,964.5478231312154,990.0,0.10047806690300129,0.005138159339668239,989.8943837737576,0.16558277221207832,,,,25.18097787032995,,,,0.9210000000000005,,,,0.535603188046874,,,,0.9669999999999997,,,,32.781660943951216,,,,32.781660943951216,0.16311901036435325,52.3912015421537,23.97825733898553,1,1,23602.795879644884,30,0.1821203385775068
1925.12,333.1229167462366,0.7416129032258064,1925.0,12.0,1925.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23595726263097225,256.1229167462367,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.1229167462367,1.5483870967741935,176.0769695011367,145.96613909400585,,,965.0170590719237,990.0,0.13996263108418258,0.02133652907204812,989.8387008398438,0.22945199412541542,0.15275155576332994,,,24.59218977379481,24.522321327478267,,,0.9309677419354838,0.9199999999999999,,,0.6338770902040921,0.5254781007384209,,,0.9703225806451609,0.9694117647058826,,,38.50431576550316,31.320890250902206,,,55.680287838578565,0.16641165520696133,74.09901188348992,41.96946807599794,2,1,41426.13415190246,31,0.30933493243654764
1926.01,495.16061936683116,0.5582258064516129,1926.0,1.0,1925.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18558083994071806,404.1606193668311,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.1606193668311,2.0,202.08030968341555,202.08030968341555,,,965.6791504482919,990.0,0.19115178190133142,0.050832123873366275,989.7580160942254,0.29335638244738627,0.29335638244738627,,,23.785509263485856,23.785509263485856,,,0.9390322580645162,0.9390322580645162,,,0.7274891148602965,0.7274891148602965,,,0.9716129032258063,0.9716129032258063,,,42.99164687230976,42.99164687230976,,,85.98329374461952,0.17334652216981936,103.24195152367069,72.1420803050092,2,2,63971.57054599691,31,0.4776849652478861
1926.02,730.6648488216189,0.4271071428571428,1926.0,2.0,1925.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14735731128017981,625.6648488216188,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,672.6648488216189,3.0357142857142856,208.24277375107144,208.24277375107144,201.55154323787661,203.55582374569403,966.706495968988,990.0,0.3123364497930692,0.12167657915893529,989.5659869710481,0.3101402093218217,0.3101402093218217,0.2896464710630975,0.293901941357877,22.54935079273833,22.54935079273833,22.399038744447413,21.55785412105817,0.9400000000000003,0.9400000000000003,0.9378260869565217,0.9383333333333331,0.7496739855038571,0.7496739855038571,0.7255855556563561,0.7328009654844984,0.9714285714285712,0.9714285714285712,0.9704347826086955,0.9699999999999999,42.09567089794797,42.09567089794797,40.26223822859858,39.16780293977008,125.6569952564812,0.1721005319329258,163.30049170346265,98.71632758025572,4,2,84441.50081235536,28,0.6980944180915621
1926.03,2625.7956166177864,0.14896774193548382,1926.0,3.0,1925.0,6.0,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07623645474586037,985.0825902495385,1475.1323812069581,45.84437730637511,8.056967405177835,13.80741416161989,43.09229751059015,1364.331324823195,92.26373214508479,16.73438676001654,22.16225287129731,51.12455557510628,1458.4280990167435,1116.2429620259372,4.0,246.27064756238462,246.27064756238462,246.27064756238462,246.27064756238462,972.2926997485488,990.0,0.7222938106349273,0.3380660721996308,988.9396401171647,0.42932755656990607,0.42932755656990607,0.42932755656990607,0.42932755656990607,16.217612812046575,16.217612812046575,16.217612812046575,16.217612812046575,0.907993045366429,0.907993045366429,0.907993045366429,0.907993045366429,0.8865743312245841,0.8865743312245841,0.8865743312245841,0.8865743312245841,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9793548387096778,34.98869464272916,34.98869464272916,34.98869464272916,34.98869464272916,139.95477857091663,0.07546444653154466,179.35724707931902,98.11594476251312,4,4,104126.35525676196,31,0.7775265476162034
1926.04,3958.431061522312,0.04006666666666668,1926.0,4.0,1925.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07498872915225438,990.0,2673.4310615223117,30.0,3.9999999999999996,7.0,55.0,2577.4310615223117,100.0,18.0,25.0,80.0,2745.431061522312,1133.0,4.0,247.5,247.5,247.5,247.5,975.532704369091,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.947511729002162,12.947511729002162,12.947511729002162,12.947511729002162,0.8795792383418333,0.8795792383418333,0.8795792383418333,0.8795792383418333,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.111669166377332,27.111669166377332,27.111669166377332,27.111669166377332,108.44667666550933,0.027688187654545955,117.5523962267938,99.76775401944894,4,4,78081.60719916671,30,0.6024815370306074
1926.05,2507.267015744588,0.13074193548387097,1926.0,5.0,1925.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12591196351994258,990.0,1212.2347576800726,38.54838709677419,4.35483870967742,9.419354838709678,51.4178071364343,1108.4943698984773,100.0,18.0,25.0,72.28877487836976,1301.9782408662188,1133.0,4.0,247.5,247.5,247.5,247.5,972.3801422187546,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.100073879338453,16.100073879338453,16.100073879338453,16.100073879338453,0.9181566815303899,0.9181566815303899,0.9181566815303899,0.9181566815303899,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.20943842586304,35.20943842586304,35.20943842586304,35.20943842586304,140.83775370345217,0.06008212513041682,162.4249506845419,117.98296513511849,4,4,104783.28875536837,31,0.7824319650191783
1926.06,1195.21688209009,0.2894,1926.0,6.0,1925.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18261890385828672,888.3681733740374,96.84870871605236,15.376260294667087,2.1904172679532885,4.0004469552815145,5.99539625385086,69.28618794429958,68.3762602946671,14.190417267953288,16.000446955281515,18.995396253850856,189.28618794429957,986.9352978919394,3.8,233.41888345470218,233.41888345470218,233.41888345470218,235.13940376241388,968.5259289290019,990.0,0.5797245354123197,0.2694033867828664,989.1508720778049,0.387530964760141,0.387530964760141,0.387530964760141,0.3932137006032275,20.237412184042924,20.237412184042924,20.237412184042924,19.856919757857437,0.9363137139733244,0.9363137139733244,0.9363137139733244,0.9353921424666551,0.8403079804369277,0.8403079804369277,0.8403079804369277,0.8465018535446901,0.9756666666666665,0.9756666666666665,0.9756666666666665,0.9762499999999998,42.21553816784102,42.21553816784102,42.21553816784102,41.71556622346804,160.0190674822975,0.13703697626324488,177.76237971938326,121.60004992020565,4,3,115213.72858725418,30,0.8889948193460971
1926.07,549.0979889905929,0.5282903225806452,1926.0,7.0,1925.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.35103043727724026,363.09798899059285,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.09798899059285,2.064516129032258,178.1518722497919,172.11490101326027,182.8224781187094,,965.9170000185846,990.0,0.1907563352964118,0.04418306342250983,989.765060601281,0.23416587897026436,0.2175235663491825,0.23728217859334605,,23.613894703726185,23.562064151415377,22.667366880947036,,0.9312903225806454,0.9292857142857146,0.932,,0.6413467400992506,0.6196136436477369,0.6581609212273538,,0.971290322580645,0.9707142857142854,0.97,,37.34024434377639,35.82988165784035,36.742413888126364,,75.62891388765257,0.13570780593642237,118.22065780335193,49.238759870502406,3,1,56267.91193241352,31,0.42016063270918097
1926.08,334.56308592868925,0.7372580645161291,1926.0,8.0,1925.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4693548623641714,179.56308592868928,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.56308592868933,1.0,179.56308592868928,,,,965.0174833793798,990.0,0.12173089600462358,0.008787510040829708,989.8694815939544,0.23849938444444155,,,,24.613498830130283,,,,0.9329032258064517,,,,0.6464271093432814,,,,0.970322580645161,,,,39.287890008863535,,,,39.287890008863535,0.11603714217003516,54.44991609935319,25.442872638603838,1,1,29230.190166594475,31,0.21826605560479745
1926.09,234.94427153359996,0.8988999999999996,1926.0,9.0,1925.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3902074579036799,143.94427153360007,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.9442715336,1.0,143.94427153360007,,,,964.7390645840288,990.0,0.10395827438645457,0.004394427153360007,989.89164729846,0.14948601204169326,,,,25.00309670238988,,,,0.9203333333333334,,,,0.5181993775209605,,,,0.9683333333333333,,,,31.500249597561954,,,,31.500249597561954,0.13335336433862363,40.596804194801344,24.10344441876337,1,1,22680.179710244596,30,0.17500138665312187
1926.1,199.3720905914105,0.9588064516129029,1926.0,10.0,1926.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4093105804341882,117.85596155915242,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,158.33983252689436,1.0,117.85596155915242,,,,964.5601405560316,990.0,0.09386585199780491,0.0018077238636647222,989.9043264241384,0.09924218224048303,,,,25.244943685866826,,,,0.9054838709677416,,,,0.42428146161294894,,,,0.9641935483870971,,,,25.499560430656036,,,,25.499560430656036,0.12779984675208395,28.22700852294251,20.993227172038154,1,1,18971.672960408094,31,0.14166422461475578
1926.11,218.25242366107275,0.9254666666666664,1926.0,11.0,1926.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.35369937872654406,142.58575699440607,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.58575699440607,1.0,142.58575699440607,,,,964.7063893844545,990.0,0.10144232487231011,0.004342214180235756,989.894215460948,0.15170605596537506,,,,25.036120020527427,,,,0.9200000000000006,,,,0.5133087251798618,,,,0.9666666666666663,,,,31.222823354126604,,,,31.222823354126604,0.14137635448621816,47.358629753360226,22.545579346954785,1,1,22480.432814971162,30,0.17346012974514785
1926.12,426.52678193216406,0.6317741935483872,1926.0,12.0,1926.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.22670505932537585,331.2364593515188,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.65581419022845,1.967741935483871,170.42704833006943,166.15198580395642,166.68415335019242,,965.3890152211417,990.0,0.1673753348408617,0.03624763032224295,989.796377034837,0.2138112457596136,0.20213320682096234,0.19667709023962995,,24.193550567935446,24.16924286827542,23.3381062172017,,0.928709677419355,0.9275862068965518,0.93,,0.6135373739882497,0.5981471488942431,0.6000629520606927,,0.9706451612903222,0.9703448275862065,0.97,,36.45570768083817,35.41252607232724,34.42576626226071,,70.69406324083012,0.16537857833053277,103.48618957162823,48.775705022011486,3,1,52596.38305117761,31,0.3927447957823896
1927.01,643.5819764326883,0.4669354838709677,1927.0,1.0,1926.0,4.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.2018032962932257,517.4529441746238,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.0335893359141,2.3870967741935485,217.94785780460538,217.94785780460538,212.37681868416405,192.12908000200215,966.3305318615306,990.0,0.25029288089661156,0.08312917588592238,989.6665779432174,0.3377609876566055,0.3377609876566055,0.32159819450764987,0.26133592866540306,22.998285094030685,22.998285094030685,22.32260524660434,21.781984433019716,0.9403225806451615,0.9403225806451615,0.9390909090909088,0.94,0.7846122880965795,0.7846122880965795,0.7645565472629907,0.6916646880072078,0.971290322580645,0.971290322580645,0.9718181818181818,0.97,44.91918766166996,44.91918766166996,42.41837875231807,37.43338851443433,106.0975867681765,0.16430048798617228,149.7335540577373,88.48727265885684,4,2,78936.60455552331,31,0.5894310376009806
1927.02,1221.562268530147,0.2795714285714286,1927.0,2.0,1926.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13526043168535584,949.1086535704611,110.45361495968584,22.174447554329777,4.157616750986445,4.772687066159265,3.409062190113761,75.9398013980966,71.17444755432977,12.157616750986445,11.772687066159264,8.409062190113758,168.93980139809665,1044.213404941937,4.0,237.27716339261528,237.27716339261528,237.27716339261528,237.27716339261528,968.6386815668392,990.0,0.633200566594187,0.30943796045056715,989.0573614729553,0.40009658272871745,0.40009658272871745,0.40009658272871745,0.40009658272871745,20.018583323387492,20.018583323387492,20.018583323387492,20.018583323387492,0.9353695833782235,0.9353695833782235,0.9353695833782235,0.9353695833782235,0.8541977882134145,0.8541977882134145,0.8541977882134145,0.8541977882134145,0.9767857142857145,0.9767857142857145,0.9767857142857145,0.9767857142857145,42.4812542142538,42.4812542142538,42.4812542142538,42.4812542142538,169.9250168570152,0.14154134945449673,180.54435358255046,151.0938620077846,4,4,114189.61132791423,28,0.9440278714278624
1927.03,1786.2192610806126,0.19877419354838716,1927.0,3.0,1926.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10522346054048475,990.0,613.2192610806125,51.0,9.0,15.992174492732714,30.115256460441923,507.11183012743777,100.0,18.0,24.992174492732712,39.11525646044192,614.1118301274378,1132.9921744927328,4.0,247.5,247.5,247.5,247.5,970.4700361586293,990.0,0.7443186023606457,0.342,988.9136813976387,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.010191234010215,18.010191234010215,18.010191234010215,18.010191234010215,0.9298062907265485,0.9298062907265485,0.9298062907265485,0.9298062907265485,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.853273200842395,39.853273200842395,39.853273200842395,39.853273200842395,159.41309280336958,0.09239545094872165,167.53894651622124,136.88528672829813,4,4,118603.34104570695,31,0.8856282933520532
1927.04,2842.8064385844004,0.09873333333333335,1927.0,4.0,1926.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07724473286089222,990.0,1635.8064385844011,45.99999999999999,5.000000000000001,10.999999999999998,61.0,1512.8064385844011,100.0,18.0,25.0,80.0,1629.8064385844011,1133.0,4.0,247.5,247.5,247.5,247.5,973.2397637555699,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.240452342522508,15.240452342522508,15.240452342522508,15.240452342522508,0.9119366649457548,0.9119366649457548,0.9119366649457548,0.9119366649457548,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.08235377395728,33.08235377395728,33.08235377395728,33.08235377395728,132.32941509582912,0.047386145323980666,143.0320635678473,121.72069159949291,4,4,95277.17886899698,30,0.7351634171990508
1927.05,2287.8301649460186,0.14451612903225813,1927.0,5.0,1926.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12869752842255175,990.0,1005.8624230105352,41.45161290322581,4.645161290322582,10.580645161290322,59.58726641492428,889.5977372407724,100.0,18.0,25.0,78.71629867298878,1076.1138662730305,1133.0,4.0,247.5,247.5,247.5,247.5,971.9040098651471,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.576206232945953,16.576206232945953,16.576206232945953,16.576206232945953,0.9241755794720966,0.9241755794720966,0.9241755794720966,0.9241755794720966,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.45313302326978,36.45313302326978,36.45313302326978,36.45313302326978,145.8125320930791,0.06413092445186078,156.3955142561595,143.0320635678473,4,4,108484.52387725082,31,0.810069622739328
1927.06,1257.2637782839945,0.2839333333333333,1927.0,6.0,1926.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20175397253627023,868.5402360983101,147.39020885235078,15.070200196748665,2.4747379289075715,4.1287548831367955,9.17604413088565,116.54047171267204,74.07020019674866,14.47473792890757,17.46208821647013,24.17604413088565,258.54047171267206,974.5472624404366,3.8,227.5427845909567,227.5427845909567,227.5427845909567,232.3898529068002,968.7176704529853,990.0,0.5738180252012762,0.25859509321092494,989.1675868815878,0.3696832569493633,0.3696832569493633,0.3696832569493633,0.3847972326245706,20.08023317165327,20.08023317165327,20.08023317165327,19.57566179835404,0.9352887951750386,0.9352887951750386,0.9352887951750386,0.9349443273021314,0.819154024527444,0.819154024527444,0.819154024527444,0.8366034704644808,0.9749999999999996,0.9749999999999996,0.9749999999999996,0.9762499999999998,40.636425837941566,40.636425837941566,40.636425837941566,40.556821040148584,154.35473434594354,0.12841104348436644,173.4813366607871,108.88728261495228,4,3,111135.40872907935,30,0.8575263019219086
1927.07,511.13657522878947,0.5558709677419356,1927.0,7.0,1926.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.37615232006013183,325.13657522878947,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.13657522878947,1.8387096774193548,182.87075340034173,168.91926475039122,175.0324624742948,,965.7511310375497,990.0,0.17535524992120333,0.03551440713166907,989.7891303429473,0.24585250155036326,0.20854703507692227,0.2171937348871483,,23.792146803846943,23.654285081131082,22.81090241660534,,0.9325806451612905,0.9282608695652175,0.93,,0.6583347122412301,0.6081093531014085,0.6301168649074612,,0.9709677419354835,0.9704347826086955,0.9700000000000001,,38.719468397545356,35.27060344534584,35.326281373133206,,68.30665302213741,0.13156587835470215,109.94338811173745,44.411853476031965,3,1,50820.149848470246,31,0.3794814056785413
1927.08,311.4673361638701,0.7710967741935483,1927.0,8.0,1926.0,11.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.41021550713498667,183.56411035741843,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.78991680903135,1.0,183.56411035741843,,,,964.9372556495556,990.0,0.120847659295339,0.008632948242670187,989.870519392462,0.24181079839069053,,,,24.69145294451557,,,,0.9348387096774193,,,,0.6608307972867066,,,,0.9699999999999995,,,,40.3179402091034,,,,40.3179402091034,0.12955595749663773,49.677815513601445,32.34834732214804,1,1,29996.54751557292,31,0.22398855671724102
1927.09,218.1975974257405,0.9269666666666665,1927.0,9.0,1926.0,12.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.38842315108286674,133.5309307590738,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,176.1975974257405,1.0,133.5309307590738,,,,964.661254032175,990.0,0.0999537263951388,0.003353093075907381,989.8966931805286,0.1276227424977249,,,,25.107816405856433,,,,0.9153333333333333,,,,0.48071135073266597,,,,0.9660000000000001,,,,29.103863790193984,,,,29.103863790193984,0.13322851227038054,37.1042759514575,24.205522893290514,1,1,20954.781928939672,30,0.1616881321677444
1927.1,186.37165257825905,0.9766451612903227,1927.0,10.0,1927.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.3550635867659213,120.14584612664618,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,155.56520096535587,1.0,120.14584612664618,,,,964.4267320647472,990.0,0.09291995487455311,0.0020145846126646103,989.905065460513,0.10253587190849942,,,,25.375797523857496,,,,0.9103225806451614,,,,0.43252504605592584,,,,0.9632258064516135,,,,26.237950491130945,,,,26.237950491130945,0.14084631874300085,30.885017151935813,22.767435413703875,1,1,19521.035165401427,31,0.14576639161739416
1927.11,245.9018315350378,0.880133333333333,1927.0,11.0,1927.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3420624243255252,161.56849820170447,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.56849820170447,1.0,161.56849820170447,,,,964.7470248978211,990.0,0.10894380620512649,0.006156849820170445,989.8848993439747,0.18601178749843575,,,,24.951862658654754,,,,0.9293333333333332,,,,0.5816465935261361,,,,0.9699999999999995,,,,35.65584809339713,,,,35.65584809339713,0.14518240204821442,40.81835803367056,28.70018605173074,1,1,25672.210627245928,30,0.19808804496331733
1927.12,361.3706286323908,0.7090322580645163,1927.0,12.0,1927.0,3.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2442315987147938,274.7899834711004,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.6286931485198,1.5806451612903225,180.22653581024304,162.85927097147658,,,965.1345985849009,990.0,0.14710836053250537,0.02501845786331539,989.8278731816041,0.2339720340664051,0.18905242517161686,,,24.45930256263697,24.26044704445997,,,0.9335483870967741,0.9283333333333332,,,0.6488155289168749,0.5862933754973159,,,0.9699999999999995,0.9700000000000001,,,39.230698716720674,34.89763541919426,,,59.49384186334959,0.16413407172868022,77.6824664116516,42.859506716298405,2,1,44263.418346332095,31,0.3305213436852755
1928.01,603.9394506842676,0.4852903225806451,1928.0,1.0,1927.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20113264062749414,483.9394506842675,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.9394506842675,2.4193548387096775,203.73300156052204,203.73300156052204,182.35975957384073,,966.1599104398441,990.0,0.23041298797033394,0.07073647480381991,989.6988505372261,0.29825349342645063,0.29825349342645063,0.2359951294166334,,23.240686603955208,23.240686603955208,22.97289324073038,,0.9377419354838709,0.9377419354838709,0.9330769230769229,,0.7334388056178796,0.7334388056178796,0.6564951344658265,,0.9709677419354834,0.9709677419354834,0.9700000000000001,,42.32921207761759,42.32921207761759,37.1896181743648,,100.25407048642043,0.16576729878778515,120.42009285338237,75.6364622851047,3,2,74589.0284418968,31,0.5569670582578913
1928.02,828.2008946489649,0.388206896551724,1928.0,2.0,1927.0,5.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.14346666306456674,712.1664118903443,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,761.9250325799994,3.3448275862068964,213.19401150516248,213.19401150516248,213.19401150516248,210.49469438708456,967.1219007836941,990.0,0.37078447096946027,0.15904795938362928,989.4701675696471,0.3238115103879564,0.3238115103879564,0.3238115103879564,0.31569313878376165,22.02445527556461,22.02445527556461,22.02445527556461,21.379169871126646,0.9396551724137934,0.9396551724137934,0.9396551724137934,0.9389999999999997,0.767498441418585,0.767498441418585,0.767498441418585,0.7577808997935045,0.9717241379310342,0.9717241379310342,0.9717241379310342,0.9709999999999999,42.029193755932525,42.029193755932525,42.029193755932525,40.19328665871039,139.94733528804255,0.16883425704077917,179.36316552055288,117.94879025099192,4,3,97403.3453604776,29,0.7774851960446807
1928.03,1842.668962353993,0.1962903225806451,1928.0,3.0,1927.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.10504264740293769,985.1077218737705,674.5612404802223,43.33501247126826,7.663244555288903,13.105340773816105,33.17514297443717,577.282499705412,92.33501247126826,16.6632445552889,22.105340773816103,42.17514297443718,684.282499705412,1116.2113196741436,4.0,246.27693046844263,246.27693046844263,246.27693046844263,246.27693046844263,970.6085054599506,990.0,0.7214905628215872,0.3380861774990164,988.9404232596787,0.4293136422834032,0.4293136422834032,0.4293136422834032,0.4293136422834032,17.902604157445495,17.902604157445495,17.902604157445495,17.902604157445495,0.9294785878656132,0.9294785878656132,0.9294785878656132,0.9294785878656132,0.8865969496863928,0.8865969496863928,0.8865969496863928,0.8865969496863928,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,39.364028174974734,39.364028174974734,39.364028174974734,39.364028174974734,157.45611269989894,0.09184049797508285,177.24470929617897,147.92790279179428,4,4,117147.34784872475,31,0.8747561816661048
1928.04,2196.8698782421943,0.15516666666666667,1928.0,4.0,1927.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07783422754830946,990.0,1035.869878242194,51.99999999999999,6.333333333333334,13.666666666666666,66.88436303272533,896.9855152094689,100.0,18.0,25.0,79.88436303272533,983.9855152094689,1133.0,4.0,247.5,247.5,247.5,247.5,971.6714031397674,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.808812958325824,16.808812958325824,16.808812958325824,16.808812958325824,0.9258886321107443,0.9258886321107443,0.9258886321107443,0.9258886321107443,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.03110366499359,37.03110366499359,37.03110366499359,37.03110366499359,148.12441465997435,0.06743427951152288,149.14874021722744,146.57082703172532,4,4,106649.5785551815,30,0.8229134147776351
1928.05,1966.7874415064493,0.17932258064516127,1928.0,5.0,1927.0,8.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13105820443723554,990.0,727.8842156999976,47.45727415765764,5.967741935483871,12.853009389505495,41.60051347365206,620.0056767436987,99.87662899636732,18.0,24.885267454021623,56.342448957523025,777.6830960985372,1132.7618964503888,4.0,247.5,247.5,247.5,247.5,971.0089464336905,990.0,0.7439862422995309,0.342,988.9140137576999,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.471613319010206,17.471613319010206,17.471613319010206,17.471613319010206,0.9283589962642504,0.9283589962642504,0.9283589962642504,0.9283589962642504,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.598876894013,38.598876894013,38.598876894013,38.598876894013,154.395507576052,0.08065197831152487,168.21767296368623,146.57082703172532,4,4,114870.25763658268,31,0.8577528198669555
1928.06,988.0039945151507,0.34626666666666667,1928.0,6.0,1927.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22884598687887336,750.6715695822553,27.33242493289546,6.4666902947932705,1.0093252925512632,1.542772645361999,1.6920072577506715,16.62162944243826,59.46669029479327,13.009325292551264,13.542772645362,14.692007257750673,136.6216294424383,836.6903578149618,3.4,217.85179957634475,217.85179957634475,221.22212137512346,230.49918108875812,967.7312971586045,990.0,0.4572396073421542,0.20097564138433763,989.3417847512736,0.340426406555115,0.340426406555115,0.3509737787894954,0.3787130224387779,21.27006118611405,21.27006118611405,20.871350818443258,20.23750014199511,0.9362742345887706,0.9362742345887706,0.9355290815065245,0.9357780610390063,0.784266478474841,0.784266478474841,0.7963996369504442,0.8297970519195291,0.973333333333333,0.973333333333333,0.9739999999999999,0.9752941176470591,41.185569431631386,41.185569431631386,41.06306142461602,41.653631771256826,140.19408138748835,0.1424084102547896,177.76237971938326,77.14584066756198,4,2,100939.73859899161,30,0.7788560077082686
1928.07,425.5767772464526,0.629258064516129,1928.0,7.0,1927.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.32453740327762076,290.5767772464526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.57677724645265,1.6451612903225807,184.9135094453257,163.77806509174658,,,965.3820524913183,990.0,0.1580513282368293,0.02811580928564743,989.8138328624775,0.2514124061081309,0.19461124395560486,,,24.180367965051172,24.06238693306876,,,0.9335483870967742,0.9274999999999999,,,0.6656886340031726,0.5896010343302877,,,0.9709677419354835,0.97,,,39.85477153722777,34.75988785876344,,,62.2805056396558,0.1450845034802849,89.2957536601244,43.92161893057949,2,1,46336.69619590391,31,0.34600280910919884
1928.08,284.09187647872915,0.8144838709677417,1928.0,8.0,1927.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.4082710656507882,169.09187647872915,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.09187647872915,1.0,169.09187647872915,,,,964.8494689262237,990.0,0.11487034802549102,0.0070583397574034085,989.8780713122172,0.20726398989278572,,,,24.82133839610029,,,,0.9300000000000004,,,,0.608730755323425,,,,0.9699999999999995,,,,37.15859954139761,,,,37.15859954139761,0.1299985608886089,48.04488391219847,27.86616392261779,1,1,27645.998058799833,31,0.20643666411887568
1928.09,243.16036817836897,0.885733333333333,1928.0,9.0,1927.0,12.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.383254721161662,149.4937015117023,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,194.16036817836903,1.0,149.4937015117023,,,,964.7478714743403,990.0,0.10607739824262576,0.004949370151170232,989.8889732316062,0.15922839020508697,,,,24.98187336706067,,,,0.9236666666666672,,,,0.5381773254421282,,,,0.9699999999999995,,,,32.836030463807454,,,,32.836030463807454,0.13548644749722769,37.84272355281059,28.472173342340923,1,1,23641.94193394135,30,0.18242239146559683
1928.1,247.14262373232012,0.8795161290322582,1928.0,10.0,1928.0,1.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4306778895580571,141.33617211941694,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.40068824844914,1.0,141.33617211941694,,,,964.7560193604244,990.0,0.10479568917560768,0.004133617211941693,989.8910706936124,0.14392244016440184,,,,24.991128893023582,,,,0.9206451612903227,,,,0.5088102196299009,,,,0.9667741935483873,,,,30.886938114522113,,,,30.886938114522113,0.1243365185429079,37.00064546521436,23.181725721669732,1,1,22979.88195720445,31,0.17159410063623393
1928.11,256.74905709334695,0.8615666666666665,1928.0,11.0,1928.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3654565042975861,163.74905709334698,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.74905709334698,1.0,163.74905709334698,,,,964.7805010389426,990.0,0.11068444480007951,0.006569202261899678,989.8827463529379,0.19422165303102662,,,,24.908023660964396,,,,0.9283333333333335,,,,0.5894966055360491,,,,0.9699999999999995,,,,36.051345683269325,,,,36.051345683269325,0.13964333133248838,49.45208557892192,29.439477034604025,1,1,25956.968891953915,30,0.2002852537959407
1928.12,351.70117451213594,0.7126129032258064,1928.0,12.0,1928.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.24861997123195106,265.9914970927813,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.57214225407154,1.6774193548387097,166.64040718038055,146.66113272782954,,,965.0781498074764,990.0,0.14410144945707173,0.023203574600975472,989.8326949759421,0.2029938547598131,0.15285323541661372,,,24.551551313705975,24.518556777020038,,,0.9280645161290325,0.9223809523809523,,,0.5999054658493705,0.5279800778201864,,,0.9699999999999995,0.9699999999999999,,,36.19811442258947,31.560800780404765,,,57.57801172544429,0.16277672524279302,67.61712592291819,43.807830311526644,2,1,42838.04072373059,31,0.31987784291913524
1929.01,530.3457450588804,0.5473548387096773,1929.0,1.0,1928.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16911404097566884,445.15219667178366,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,486.53929344597725,2.2903225806451615,192.6498418119908,192.6498418119908,206.15865605354085,,965.8355360386035,990.0,0.21499887057168224,0.06495309988076764,989.7200480295477,0.2685260905666009,0.2685260905666009,0.3026987476974988,,23.61598590037736,23.61598590037736,22.669568667132722,,0.9354838709677421,0.9354838709677421,0.9377777777777775,,0.6935394305231669,0.6935394305231669,0.7421711617927471,,0.9709677419354835,0.9709677419354835,0.9699999999999999,,40.467787260433646,40.467787260433646,41.669465705953094,,93.03316133872465,0.17466363151574416,132.88617189196995,63.954189863065565,3,2,69216.67203601116,31,0.5168508963262483
1929.02,695.7463976685149,0.4390357142857142,1929.0,2.0,1928.0,5.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16067136667621584,585.032111954229,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,633.1749690970862,3.0,195.01070398474295,195.01070398474295,195.01070398474295,,966.5634166750864,990.0,0.28372461976642677,0.1021979625466151,989.6140774176871,0.27167522055924354,0.27167522055924354,0.27167522055924354,,22.778985522041687,22.778985522041687,22.778985522041687,,0.9353571428571431,0.9353571428571431,0.9353571428571431,,0.7020385343450748,0.7020385343450748,0.7020385343450748,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,39.50596207492929,39.50596207492929,39.50596207492929,,118.51788622478792,0.1701223046874536,137.38734896634512,103.35892065211254,3,3,79644.01954305745,28,0.6584327012488216
1929.03,923.8354874999088,0.35525806451612907,1929.0,3.0,1928.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.14088332293093933,794.8354874999088,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,850.8354874999088,3.7096774193548385,215.51894928015196,215.51894928015196,215.51894928015196,208.93808315650176,967.5156017117398,990.0,0.43612389397451495,0.1987230942252189,989.3651530118004,0.33118047341765017,0.33118047341765017,0.33118047341765017,0.3113143321822723,21.518370826642755,21.518370826642755,21.518370826642755,21.313741782067016,0.9383870967741939,0.9383870967741939,0.9383870967741939,0.9377272727272726,0.7758682174085474,0.7758682174085474,0.7758682174085474,0.7521770993634064,0.971290322580645,0.971290322580645,0.971290322580645,0.9713636363636364,41.45486960497717,41.45486960497717,41.45486960497717,39.73223225679667,152.56167686814203,0.16523286900774886,177.74442790827507,134.22380369544797,4,3,113505.8875898977,31,0.8475648714896782
1929.04,1386.1899978320655,0.24843333333333337,1929.0,4.0,1928.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10842560936753812,986.9088811851633,251.28111664690257,41.670044539772185,5.635938572762315,11.006112882221588,16.978453827493418,175.99056682465314,86.67004453977218,16.635938572762317,21.00611288222159,26.978453827493418,247.99056682465314,1111.2209771799194,4.0,246.72722029629082,246.72722029629082,246.72722029629082,246.72722029629082,969.2187600121093,990.0,0.713408344656323,0.3395271049481306,988.9470645503949,0.43079854860811834,0.43079854860811834,0.43079854860811834,0.43079854860811834,19.29750598967824,19.29750598967824,19.29750598967824,19.29750598967824,0.9323100484349329,0.9323100484349329,0.9323100484349329,0.9323100484349329,0.8882179930666463,0.8882179930666463,0.8882179930666463,0.8882179930666463,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.66713712124883,42.66713712124883,42.66713712124883,42.66713712124883,170.6685484849953,0.12547413937712476,178.95021274816705,164.83242704300292,4,4,122881.35490919664,30,0.9481586026944185
1929.05,1127.778782986443,0.30793548387096775,1929.0,5.0,1928.0,8.0,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16129089146452152,870.3292544422042,81.41727047972265,17.2504438290314,2.8396107222338034,4.133099722454855,4.240482837485555,52.95363336851705,62.4762502806443,12.484772012556386,13.423422303100017,12.821127998775879,156.2439559491622,958.7136990385048,3.774193548387097,228.95323407650068,228.95323407650068,228.95323407650068,236.98150494140702,968.2678522843605,990.0,0.5595146250397949,0.26371444531590565,989.1767709296442,0.37489088798573084,0.37489088798573084,0.37489088798573084,0.39919225965035116,20.53402775729806,20.53402775729806,20.53402775729806,19.961246228527905,0.9348221033643802,0.9348221033643802,0.9348221033643802,0.9345618835123243,0.8242316426754025,0.8242316426754025,0.8242316426754025,0.8531334177890654,0.9754838709677417,0.9754838709677417,0.9754838709677417,0.9766666666666666,41.82276964019117,41.82276964019117,41.82276964019117,42.25636524406614,158.18291427081823,0.14391397215997806,177.35666641108793,104.48877180634406,4,3,117688.08821748877,31,0.8787939681712125
