MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1929.06,452.7186069146503,0.6016666666666667,1929.0,6.0,1928.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.26768145581271224,333.71860691465037,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.7186069146503,2.033333333333333,163.98398272919925,163.98398272919925,172.5192436875556,,965.4953779676224,990.0,0.17188100855830352,0.03686077292334784,989.7912582185182,0.19591456286897466,0.19591456286897466,0.21070154225101886,,24.099965688027307,24.099965688027307,23.15856935315814,,0.9260000000000005,0.9260000000000005,0.93,,0.5903423378251171,0.5903423378251171,0.6210692772752001,,0.9703333333333329,0.9703333333333329,0.97,,34.801673093150015,34.801673093150015,35.356800872530904,,70.7819062153844,0.15549589789313656,106.07040261759272,55.66721738271796,3,2,50962.97247507675,30,0.39323281230769097
1929.07,330.01861381936976,0.7415483870967742,1929.0,7.0,1928.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.3290956167090555,222.01861381936993,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.0186138193699,1.1612903225806452,200.8490077192733,131.251557820599,,,964.9964485898796,990.0,0.13262526759703586,0.014639511553044701,989.8527352208499,0.2942050335875066,0.12180532361772778,,,24.562081597382804,24.562694602487603,,,0.9387096774193552,0.9120000000000001,,,0.7230564277893842,0.47250560815415643,,,0.9706451612903222,0.97,,,44.18073327705018,27.97893676851701,,,48.69346501390777,0.14724583303722538,57.647921956725156,40.55221426728398,2,1,36227.93797034737,31,0.2705192500772653
1929.08,265.41702753185797,0.8450322580645162,1929.0,8.0,1928.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.3516191514779152,172.41702753185803,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.41702753185803,1.0,172.41702753185803,,,,964.7955817120213,990.0,0.11433865035163991,0.007241702753185803,989.878419646895,0.21214533810164984,,,,24.870692596771978,,,,0.932258064516129,,,,0.6207012991146886,,,,0.9699999999999995,,,,38.050311298574954,,,,38.050311298574954,0.14306400375454373,43.795703848224186,31.635418172259232,1,1,28309.431606139748,31,0.21139061832541628
1929.09,215.4922570551445,0.9326333333333329,1929.0,9.0,1928.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3356543364087609,143.49225705514445,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,183.4922570551445,1.0,143.49225705514445,,,,964.6751049709255,990.0,0.10244054217789017,0.004349225705514446,989.8932102321163,0.14716037501824986,,,,25.070944886173088,,,,0.9176666666666667,,,,0.5165721253985203,,,,0.9686666666666665,,,,31.390099594874176,,,,31.390099594874176,0.14526828665002417,36.5485940181163,26.949985167929345,1,1,22600.8717083094,30,0.1743894421937454
1929.1,191.50824627182976,0.9714193548387094,1929.0,10.0,1929.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3813751955604783,118.50824627182965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.50824627182968,1.0,118.50824627182965,,,,964.4156540844992,990.0,0.09324144759266921,0.0018508246271829655,989.9049077277804,0.09928174897886748,,,,25.389971894301798,,,,0.91,,,,0.4266296865785867,,,,0.9600000000000006,,,,25.78651603952165,,,,25.78651603952165,0.13460812556740695,26.735443289449794,24.588663954393077,1,1,19185.167933404107,31,0.14325842244178694
1929.11,230.2176740567908,0.9046999999999998,1929.0,11.0,1929.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3283853213128824,154.55100739012414,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.55100739012414,1.0,154.55100739012414,,,,964.7250260656244,990.0,0.10552875251936053,0.005455100739012417,989.8890161467415,0.17111944150728073,,,,24.99287063960976,,,,0.9256666666666667,,,,0.5563836266044471,,,,0.9699999999999995,,,,34.0355298217319,,,,34.0355298217319,0.14786312255304773,43.922387592077,28.70018605173074,1,1,24505.581471646972,30,0.18908627678739948
1929.12,447.7397642456971,0.6037419354838712,1929.0,12.0,1929.0,3.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.23495528800614932,342.9655706973099,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.12686101989067,1.935483870967742,177.96082329159265,176.38438515783565,,,965.4787979443181,990.0,0.17218155281451042,0.0386150972495968,989.7892033499363,0.2266145235558259,0.222525175018376,,,24.083790882061408,24.037389322541394,,,0.9319354838709676,0.9313793103448273,,,0.6406589638497336,0.6349837865682086,,,0.9699999999999995,0.9699999999999996,,,38.00599614638812,37.56043628293531,,,73.14317847558567,0.16338068843637021,89.28187396631256,42.859506716298405,2,1,54418.52478583574,31,0.4063509915310315
1930.01,585.8189120263261,0.4943225806451612,1930.0,1.0,1929.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20672601803185345,465.8189120263259,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.818912026326,2.3870967741935485,199.47812471899488,199.47812471899488,172.7285450198681,,966.0801428968691,990.0,0.22095084487248737,0.064571702538912,989.7144774525891,0.28696517795637144,0.28696517795637144,0.21127478903277017,,23.34736937776292,23.34736937776292,23.15255738947552,,0.9380645161290319,0.9380645161290319,0.9299999999999998,,0.7181212489883819,0.7181212489883819,0.6218227620715252,,0.9719354838709675,0.9719354838709675,0.9700000000000001,,41.70887749986464,41.70887749986464,35.38906741119748,,97.11674883632192,0.16559878205046033,109.79025945009715,77.06199128363568,3,2,72254.86113422348,31,0.5395374935351216
1930.02,716.3400370009967,0.4307500000000001,1930.0,2.0,1929.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14750568679518986,611.3400370009967,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,658.3400370009967,3.0,203.7800123336656,203.7800123336656,203.7800123336656,,966.6516242399564,990.0,0.29831306492811416,0.11205801791101343,989.5896289171611,0.29657585007421866,0.29657585007421866,0.29657585007421866,,22.641428827130337,22.641428827130337,22.641428827130337,,0.9375000000000002,0.9375000000000002,0.9375000000000002,,0.7336080444011961,0.7336080444011961,0.7336080444011961,,0.9707142857142854,0.9707142857142854,0.9707142857142854,,41.14314410324648,41.14314410324648,41.14314410324648,,123.42943230973947,0.1722782953678998,144.42109470638934,109.66682554064859,3,3,82944.5785121449,28,0.6857190683874413
1930.03,906.3231825626825,0.358032258064516,1930.0,3.0,1929.0,6.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13434572799802266,785.1296341755857,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,839.0006019175212,3.870967741935484,203.9908438449226,203.9908438449226,203.9908438449226,198.8100067357539,967.44945798793,990.0,0.4226275635781503,0.18706041838729445,989.3903120180344,0.29652632897569736,0.29652632897569736,0.29652632897569736,0.2805800705912885,21.644327701128823,21.644327701128823,21.644327701128823,21.60939770112043,0.9380645161290326,0.9380645161290326,0.9380645161290326,0.937777777777778,0.7343670378417217,0.7343670378417217,0.7343670378417217,0.7157160242487143,0.9709677419354834,0.9709677419354834,0.9709677419354834,0.9699999999999996,39.45725671082962,39.45725671082962,39.45725671082962,38.32064644398357,151.74781703531326,0.16738434638899283,165.013340299111,138.54648546131975,4,3,112900.37587427303,31,0.8430434279739623
1930.04,1084.4963763458813,0.30706666666666654,1930.0,4.0,1929.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.11559214196695435,948.1362512218024,11.360125124078984,3.6352400397052747,0.9088100099263187,0.727048007941055,0.45440500496315933,5.634622061543175,43.63524003970529,10.908810009926322,8.727048007941052,5.454405004963161,67.63462206154318,1011.4073492793748,4.0,237.0340628054506,237.0340628054506,237.0340628054506,237.0340628054506,968.147775742549,990.0,0.5854917747756843,0.3085090009774419,989.1059992242473,0.3984419402740436,0.3984419402740436,0.3984419402740436,0.3984419402740436,20.559781541423895,20.559781541423895,20.559781541423895,20.559781541423895,0.9368009588093805,0.9368009588093805,0.9368009588093805,0.9368009588093805,0.8533226260996216,0.8533226260996216,0.8533226260996216,0.8533226260996216,0.975666666666667,0.975666666666667,0.975666666666667,0.975666666666667,43.66562298953218,43.66562298953218,43.66562298953218,43.66562298953218,174.66249195812873,0.1612730451841714,180.96729271697944,159.78833929848903,4,4,125756.9942098527,30,0.9703471775451596
1930.05,1804.6952441571882,0.19906451612903223,1930.0,5.0,1929.0,8.0,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11480809008623545,990.0,607.4049215765434,46.95917439437649,6.713665804735839,12.4647554760374,33.47232288583687,507.7950030155568,95.18498084598939,17.455601288606804,22.884110314747076,44.66587127293364,634.5046804349115,1125.524692449343,4.0,247.5,247.5,247.5,247.5,970.5117310896665,990.0,0.7335407932258567,0.342,988.9244592067733,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.9792741121078,17.9792741121078,17.9792741121078,17.9792741121078,0.9291937381438673,0.9291937381438673,0.9291937381438673,0.9291937381438673,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.75511875389346,39.75511875389346,39.75511875389346,39.75511875389346,159.02047501557385,0.0931909637610884,177.1268553069341,148.27416351115252,4,4,118311.2334115869,31,0.8834470834198545
1930.06,1355.194369726199,0.26216666666666666,1930.0,6.0,1929.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.1899522828327924,908.1216036369074,205.7394327559581,22.2885616229662,3.129848228398858,6.049814217698228,12.7494040129619,161.52180467393282,81.28856162296621,15.129848228398858,19.383147551031563,27.749404012961907,303.52180467393276,1023.923161039304,3.9,232.9141560509327,232.9141560509327,232.9141560509327,232.64348387123266,969.0766140940713,990.0,0.6212344772813645,0.28094066041030785,989.0978248623081,0.3873856369466422,0.3873856369466422,0.3873856369466422,0.38687287381616975,19.633825131290685,19.633825131290685,19.633825131290685,19.43695648508499,0.934177277792163,0.934177277792163,0.934177277792163,0.9335303086579587,0.8384909617833577,0.8384909617833577,0.8384909617833577,0.8375165419364378,0.976333333333333,0.976333333333333,0.976333333333333,0.9770370370370368,40.72759640089009,40.72759640089009,40.72759640089009,40.24598457412857,158.404175319386,0.12133703484754263,176.83791716872193,135.18630852523168,4,3,114051.00622995793,30,0.8800231962188112
1930.07,622.6623770773436,0.4889677419354841,1930.0,7.0,1929.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.3580235361041914,410.21076417411786,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,486.3075383676662,2.225806451612903,179.64654691683933,179.64654691683933,225.49254007908826,,966.2309248541916,990.0,0.21961468513331642,0.05867283995907019,989.7217124749073,0.2396989181043546,0.2396989181043546,0.3648600519566094,,23.25108870261178,23.25108870261178,21.706171569188054,,0.929354838709678,0.929354838709678,0.9385714285714284,,0.6467275689006214,0.6467275689006214,0.8117731442847177,,0.9719354838709674,0.9719354838709674,0.9771428571428571,,36.787003546343534,36.787003546343534,43.9532345516176,,83.49893102369748,0.1318261842703968,141.3397327934435,57.28306538712455,3,2,62123.20468163092,31,0.46388295013165265
1930.08,399.2116284113876,0.6541290322580644,1930.0,8.0,1929.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.39153362438175093,244.21162841138755,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.21162841138766,1.4516129032258065,181.06645536728777,139.82145459764953,,,965.2671256899051,990.0,0.14331751497057155,0.01898929669143064,989.8376931883382,0.24339666120963407,0.1387305419351754,,,24.327170837223626,24.266306192223034,,,0.9325806451612907,0.9185714285714287,,,0.6518392393222361,0.5033572365515384,,,0.9706451612903221,0.9700000000000001,,,39.24938788361655,29.654638807248222,,,52.64180540947058,0.1313357710641968,64.38078726507092,41.19848372277868,2,1,39165.503224646105,31,0.29245447449705875
1930.09,289.67486502079885,0.8043333333333328,1930.0,9.0,1929.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41004978211186177,171.67486502079893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.67486502079882,1.0,171.67486502079893,,,,964.8640595760827,990.0,0.11540468392014878,0.007433670210194953,989.8771616458699,0.21276623043855075,,,,24.800335839347994,,,,0.9303333333333337,,,,0.6180295140748763,,,,0.9699999999999995,,,,37.70124760967869,,,,37.70124760967869,0.12953464284963961,49.63499221923353,30.90478312470883,1,1,27144.898278968663,30,0.2094513756093261
1930.1,239.29857855963814,0.891677419354839,1930.0,10.0,1930.0,1.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4404897366255852,133.9114817854446,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.78244952738007,1.0,133.9114817854446,,,,964.740623658687,990.0,0.10219856233887958,0.0033911481785444675,989.8944102894824,0.12727280110288494,,,,25.026513829692455,,,,0.914193548387097,,,,0.48208133442760076,,,,0.9699999999999995,,,,29.16000290386243,,,,29.16000290386243,0.12182080006637974,32.62702224884664,27.318808607603213,1,1,21695.042160473637,31,0.16200001613256898
1930.11,219.8878194529835,0.9243,1930.0,11.0,1930.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3476679191392676,144.22115278631688,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.22115278631685,1.0,144.22115278631688,,,,964.7184785399835,990.0,0.10200721117715349,0.004422115278631687,989.8935706735442,0.1511486996140263,,,,25.02394343394677,,,,0.921,,,,0.5191961500307408,,,,0.9676666666666662,,,,31.606276285870656,,,,31.606276285870656,0.14288073001949167,42.73067219276616,23.676851309875797,1,1,22756.51892582687,30,0.1755904238103925
1930.12,355.25131233520375,0.712,1930.0,12.0,1930.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.22146734616747263,278.2513123352038,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.2513123352038,1.7419354838709677,165.27631118056584,152.2706537301642,,,965.0996022001891,990.0,0.14731314385585306,0.025733621452726993,989.8269532346915,0.19774777385279996,0.1650296514016296,,,24.529603260649832,24.45511601622651,,,0.9280645161290325,0.9234782608695652,,,0.5949947202500371,0.5481743534285911,,,0.9696774193548383,0.9695652173913042,,,35.86057883810457,32.71147510173765,,,60.13038294584541,0.16850486862036035,79.22660329244823,41.96946807599794,2,1,44737.00491170901,31,0.3340576830324747
1931.01,509.8228997352597,0.5452258064516129,1931.0,1.0,1930.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18004366580763528,418.8228997352597,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,461.8228997352597,2.129032258064516,198.74781167381073,198.74781167381073,165.28639200419647,,965.743522379351,990.0,0.19693285568365076,0.053764579947051964,989.7493025643693,0.28333604138090246,0.28333604138090246,0.19338858658600303,,23.722444143637247,23.722444143637247,23.42328390685568,,0.939032258064516,0.939032258064516,0.93,,0.7154921220257187,0.7154921220257187,0.5950310112151074,,0.9709677419354835,0.9709677419354835,0.97,,42.17655977659061,42.17655977659061,34.26167351132484,,88.77398065141666,0.1739459563244678,103.24195152367069,75.47521371619017,3,2,66047.84160465396,31,0.493188781396759
1931.02,664.9811190339209,0.45374999999999993,1931.0,2.0,1930.0,5.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14145944773340782,572.8382618910638,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,615.9811190339209,2.6785714285714284,216.48792307829143,216.48792307829143,206.113033713972,,966.4276431742974,990.0,0.273757170454447,0.09850197420127263,989.6277408553444,0.33471917220109404,0.33471917220109404,0.3027200606331694,,22.865378508846053,22.865378508846053,22.68341437827113,,0.9428571428571433,0.9428571428571433,0.939473684210526,,0.7793565230818491,0.7793565230818491,0.742006921370299,,0.971785714285714,0.971785714285714,0.97,,44.53087217699857,44.53087217699857,41.75456669061428,,117.3952003226283,0.17634205424834,137.38734896634512,98.71632758025572,3,2,78889.57461680617,28,0.6521955573479347
1931.03,1089.732203915236,0.32054838709677413,1931.0,3.0,1930.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12622474497876493,852.1769561324439,108.55524778279222,13.375910215348421,2.327356825427596,3.555591995765613,5.049081292222895,84.24730745402769,54.37591021534842,10.327356825427596,10.555591995765612,11.049081292222892,151.2473074540277,927.4358151689854,3.7419354838709675,227.91749966646628,227.91749966646628,227.91749966646628,227.00687700540846,968.106110063694,990.0,0.5186142420441608,0.24247947474941695,989.2389062832061,0.3704580946908071,0.3704580946908071,0.3704580946908071,0.36832013499927924,20.762338124821557,20.762338124821557,20.762338124821557,20.318729733442456,0.9359190162809156,0.9359190162809156,0.9359190162809156,0.9344995436829733,0.820502998799278,0.820502998799278,0.820502998799278,0.8172247572194703,0.9741935483870969,0.9741935483870969,0.9741935483870969,0.9747826086956524,42.18328382340637,42.18328382340637,42.18328382340637,41.011034285185545,156.9773930366471,0.15137831344000577,179.51794061708642,129.07574645411557,4,3,116791.18041926544,31,0.8720966279813728
1931.04,2879.650965675319,0.09626666666666668,1931.0,4.0,1930.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06709255475554338,990.0,1695.6509656753194,49.00000000000001,5.666666666666667,12.333333333333334,64.0,1564.6509656753199,100.0,18.0,25.0,80.0,1666.6509656753199,1133.0,4.0,247.5,247.5,247.5,247.5,973.3273802470243,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.152835851068888,15.152835851068888,15.152835851068888,15.152835851068888,0.9110968142775496,0.9110968142775496,0.9110968142775496,0.9110968142775496,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.86001305205622,32.86001305205622,32.86001305205622,32.86001305205622,131.44005220822487,0.04634198027406234,146.28666994605632,121.72069159949291,4,4,94636.83758992194,30,0.7302225122679162
1931.05,2673.535306508803,0.11551612903225807,1931.0,5.0,1930.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1239341545404599,990.0,1362.5353065088025,35.0,4.000000000000001,8.0,56.00698933602073,1259.5283171727817,100.0,18.0,25.0,79.00698933602072,1461.5283171727817,1133.0,4.0,247.5,247.5,247.5,247.5,972.8095134304032,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.670702667689651,15.670702667689651,15.670702667689651,15.670702667689651,0.9151671071749107,0.9151671071749107,0.9151671071749107,0.9151671071749107,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.151414981874595,34.151414981874595,34.151414981874595,34.151414981874595,136.60565992749838,0.05352381841856523,155.31764553960912,120.68951125736712,4,4,101634.61098605879,31,0.7589203329305465
1931.06,1370.8780901957139,0.25736666666666663,1931.0,6.0,1930.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19553989312429484,924.5329611142187,189.34512908149497,20.364021554905055,3.33800176361283,5.600979521592231,11.788023600404355,148.25410264098048,82.36402155490507,15.33800176361283,19.60097952159223,27.788023600404355,301.25410264098053,1041.835963954329,3.933333333333333,234.91337151443773,234.91337151443773,234.91337151443773,235.49233561168435,969.1369940766162,990.0,0.6382509471831209,0.29269572199876925,989.0690533308181,0.39279001601062186,0.39279001601062186,0.39279001601062186,0.39481329478513494,19.53926923819158,19.53926923819158,19.53926923819158,19.39478416264805,0.9345490049723925,0.9345490049723925,0.9345490049723925,0.9341596481847061,0.8456881374519762,0.8456881374519762,0.8456881374519762,0.847772408202064,0.976333333333333,0.976333333333333,0.976333333333333,0.976785714285714,40.933357821295466,40.933357821295466,40.933357821295466,40.733214825256525,160.81774063412584,0.12140161521144624,174.2963541136595,127.81401635173825,4,3,115788.77325657057,30,0.89343189241181
1931.07,615.037423941647,0.48651612903225816,1931.0,7.0,1930.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.38319041481158517,388.037423941647,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.0374239416469,2.193548387096774,175.95748182807617,173.86019843980554,194.09603604664696,,966.2040533394161,990.0,0.20715757740993643,0.05090377008444882,989.7419386525055,0.22784841567113162,0.22198281144437434,0.2694382997174534,,23.310036897418435,23.29098699488289,22.28145457745885,,0.9300000000000002,0.9293333333333336,0.9357142857142856,,0.6334469345810743,0.6258967143833001,0.698745729767929,,0.970322580645161,0.9699999999999996,0.9699999999999999,,36.24187779875954,35.71321105315349,38.46037718408236,,79.4876510853138,0.1269458609274007,129.00944973707385,51.623718388482224,3,1,59138.81240747345,31,0.44159806158507653
1931.08,397.7001879487233,0.6562580645161289,1931.0,8.0,1930.0,11.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.44537123490946606,223.05502665840066,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,290.8292202067878,1.4516129032258065,163.70550794541964,131.41679143588672,,,965.262576325665,990.0,0.13851823794699547,0.015953808594322414,989.8455279534585,0.201987937587134,0.12221404895377085,,,24.380963690206695,24.29981128706863,,,0.9267741935483872,0.915,,,0.5893398286035105,0.47310044916919225,,,0.9716129032258062,0.9700000000000001,,,35.38171829828066,27.80564320975635,,,47.93910555429965,0.11932377602045154,59.178925148026515,30.80412842175375,2,1,35666.69453239893,31,0.2663283641905535
1931.09,292.1963346058408,0.799533333333333,1931.0,9.0,1930.0,12.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4306803409858938,167.52966793917403,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.52966793917403,1.0,167.52966793917403,,,,964.870439609336,990.0,0.11503580591514842,0.0067991157671533735,989.8781650783178,0.20430884906209765,,,,24.803416619919563,,,,0.9296666666666668,,,,0.6031068045810266,,,,0.9689999999999998,,,,36.76722870884617,,,,36.76722870884617,0.12488932397047349,45.02302361495515,23.92932206254329,1,1,26472.404670369247,30,0.2042623817158121
1931.1,243.14912631714932,0.8840000000000001,1931.0,10.0,1931.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.39943725359657184,146.14912631714932,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.14912631714932,1.0,146.14912631714932,,,,964.7460149075586,990.0,0.10505083851721002,0.004614912631714939,989.8903342488509,0.15167586053148113,,,,24.99264348076078,,,,0.9216129032258069,,,,0.5261368547417379,,,,0.9699999999999995,,,,32.03617136269082,,,,32.03617136269082,0.13163594746899462,38.103515021855635,30.772241189342417,1,1,23834.911493841977,31,0.17797872979272683
1931.11,307.3831767771149,0.777233333333333,1931.0,11.0,1931.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34914195257104585,201.38317677711484,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.38317677711484,1.1333333333333333,183.31343038628114,135.52309793125292,,,964.9235183971707,990.0,0.12538505528972832,0.01166464392946772,989.8629503007807,0.2439078751377318,0.12996578760368735,,,24.695524028472335,24.52402073391479,,,0.9343333333333333,0.9175,,,0.6599283493906121,0.4878831525525106,,,0.9703333333333329,0.97,,,40.313538547381384,29.019135871369915,,,44.182756663564014,0.14290549205369416,59.02684920784927,34.65462499099954,2,1,31811.584797766103,30,0.2454597592420224
1931.12,570.7837342444496,0.5081612903225806,1931.0,12.0,1931.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.22005341034750478,447.36437940573995,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.0740568250948,2.2580645161290325,202.1367715879391,202.1367715879391,166.97699039071313,,966.0151423309733,990.0,0.21523095065921988,0.05952092600616164,989.7252481233343,0.2991285319296806,0.2991285319296806,0.1973695213520782,,23.410977260431533,23.410977260431533,23.22893533979612,,0.936774193548387,0.936774193548387,0.9299999999999999,,0.7276923777165814,0.7276923777165814,0.6011171654065671,,0.9709677419354835,0.9709677419354835,0.9699999999999999,,42.212589628791996,42.212589628791996,34.32492715983626,,93.28322497625136,0.16284190878022856,102.97478147950879,58.270174658525846,3,2,69402.71938233104,31,0.5182401387569522
1932.01,817.2118902385624,0.3935806451612902,1932.0,1.0,1931.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.17418753193555958,678.2118902385624,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.2118902385624,3.3225806451612905,206.374005788156,206.374005788156,202.29568857852723,197.315458333154,967.0732192405135,990.0,0.3536090707412718,0.13956132176942984,989.5068296074895,0.30585882892054467,0.30585882892054467,0.29332773628040837,0.2758987495879507,22.127751538055094,22.127751538055094,22.03340504196699,21.568559101512317,0.9387096774193551,0.9387096774193551,0.9375000000000002,0.9384615384615381,0.742946420837362,0.742946420837362,0.7282644788826982,0.7103356499993545,0.9716129032258062,0.9716129032258062,0.9707142857142853,0.9700000000000001,40.86965390965722,40.86965390965722,39.74508843574515,37.99905837824365,133.57318637150902,0.16333547305772453,156.02664068796625,102.56177692986864,4,2,99378.45066040271,31,0.7420732576194946
1932.02,1082.1210437230109,0.30889655172413777,1932.0,2.0,1931.0,5.0,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14419599825379698,906.9590447364318,20.92061967623413,6.473107069874329,1.0689367717783862,0.76352626555599,0.6108210124447921,12.00422855658063,53.61103810435708,8.75859194419218,7.1428366103835765,5.300476184858584,100.34905614278752,976.4715113953648,4.0,226.73976118410795,226.73976118410795,226.73976118410795,226.73976118410795,968.1352956368521,990.0,0.5545402133060024,0.2755672357891453,989.1698925509047,0.3657824743321684,0.3657824743321684,0.3657824743321684,0.3657824743321684,20.668814439720858,20.668814439720858,20.668814439720858,20.668814439720858,0.9368451921271103,0.9368451921271103,0.9368451921271103,0.9368451921271103,0.816263140262788,0.816263140262788,0.816263140262788,0.816263140262788,0.9731034482758621,0.9731034482758621,0.9731034482758621,0.9731034482758621,41.83795305369222,41.83795305369222,41.83795305369222,41.83795305369222,167.35181221476887,0.15516460838977095,179.40910058608588,153.34143171754502,4,4,116476.86130147913,29,0.9297322900820493
1932.03,2938.581500902716,0.10483870967741933,1932.0,3.0,1931.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.08121171308084403,990.0,1727.6460170317494,44.225806451612904,7.645161290322581,13.645349284160503,55.45862516006708,1606.6710748455862,100.0,18.0,24.67760734867663,67.16830257942192,1738.7355909746184,1132.6776073486765,4.0,247.5,247.5,247.5,247.5,973.2764607719572,990.0,0.7438645879259257,0.342,988.9141354120734,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.204220635117363,15.204220635117363,15.204220635117363,15.204220635117363,0.9055975349008715,0.9055975349008715,0.9055975349008715,0.9055975349008715,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.853359587640156,32.853359587640156,32.853359587640156,32.853359587640156,131.41343835056063,0.0534408088263313,171.08826675742878,111.38994680760692,4,4,97771.59813281706,31,0.7300746575031143
1932.04,2979.637260069858,0.09106666666666668,1932.0,4.0,1931.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09062285598823885,990.0,1720.6372600698573,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1615.6372600698571,100.0,18.0,25.0,80.0,1766.6372600698573,1133.0,4.0,247.5,247.5,247.5,247.5,973.525634133263,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.95458196482999,14.95458196482999,14.95458196482999,14.95458196482999,0.9080215323103878,0.9080215323103878,0.9080215323103878,0.9080215323103878,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.33613759270929,32.33613759270929,32.33613759270929,32.33613759270929,129.34455037083717,0.04493978247240435,146.57082703172532,115.42771612943453,4,4,93128.07626700276,30,0.7185808353935398
1932.05,1711.1117893580947,0.2079677419354839,1932.0,5.0,1931.0,8.0,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14436889675957335,990.0,474.9182409709978,45.63563181942758,5.942824046945308,11.802895787782914,28.471753714853865,383.0651356019882,97.7969221420082,17.87830791791305,23.73837965875066,42.98788274711193,538.7102968923106,1129.413609718672,4.0,247.5,247.5,247.5,247.5,970.2491017214109,990.0,0.7391536635114855,0.342,988.9188463364881,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.236290610077756,18.236290610077756,18.236290610077756,18.236290610077756,0.9304327939935402,0.9304327939935402,0.9304327939935402,0.9304327939935402,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.3762017951911,40.3762017951911,40.3762017951911,40.3762017951911,161.5048071807644,0.09760075238185222,174.2732397152067,148.27416351115252,4,4,120159.57654248866,31,0.8972489287820241
1932.06,964.3608638058555,0.34666666666666673,1932.0,6.0,1931.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.17400397894654313,794.2836689915947,9.077194814260686,2.5371041406318686,0.5638009201404154,0.5074208281263738,0.5074208281263738,4.961448097235656,47.53710414063187,10.563800920140414,9.507420828126374,9.507420828126374,92.96144809723566,861.8919948804935,3.566666666666667,221.25132523747772,221.25132523747772,220.60029620459724,230.89010919810346,967.6581538998737,990.0,0.4634963713810171,0.21710665931920484,989.3193969692995,0.3508623336550848,0.3508623336550848,0.3488898209698662,0.3799233067574268,21.310380735771233,21.310380735771233,21.253226767310323,20.557221963985125,0.9366632140149798,0.9366632140149798,0.9362033248430826,0.9361053566916326,0.7965047708549197,0.7965047708549197,0.7941610663365499,0.8312043931131726,0.9739999999999999,0.9739999999999999,0.9737931034482756,0.9750000000000002,42.033339060825206,42.033339060825206,41.74580586896862,42.40895411998403,149.86632960031048,0.15584444479025814,179.6954422099679,100.74360324933222,4,2,107903.7573122235,30,0.8325907200017245
1932.07,511.24185614758363,0.5481935483870969,1932.0,7.0,1931.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3697389071162201,325.2418561475835,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.2418561475835,1.903225806451613,174.31707033869722,167.09529857412417,,,965.7504784296908,990.0,0.17317030413306087,0.03504837122951671,989.7917813246374,0.22489367159265572,0.2046884348318101,,,23.81640922335375,23.792544497365117,,,0.93,0.927857142857143,,,0.6275414532193099,0.601543074866847,,,0.9709677419354835,0.9699999999999996,,,36.80357443663816,35.06072054386625,,,68.47132202464638,0.13285646458594577,93.76578053439701,53.07021076917595,2,1,50942.663586336916,31,0.38039623347025775
1932.08,369.84772229968786,0.6890967741935482,1932.0,8.0,1931.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4218155917829099,214.84772229968792,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.84772229968786,1.1612903225806452,193.93672614840133,129.64817613797663,,,965.1475137860111,990.0,0.1335622045144112,0.013630291148487657,989.852807504337,0.27535525951821094,0.11889252727644513,,,24.429938458807722,24.38395075421017,,,0.9367741935483873,0.914,,,0.698172214134245,0.46673343409671586,,,0.9709677419354835,0.97,,,42.353689771020946,27.49766608350701,,,46.788797203844666,0.12598623466911132,57.044948417681425,36.65296344081141,2,1,34810.86511966043,31,0.2599377622435815
1932.09,283.8528850912575,0.813433333333333,1932.0,9.0,1931.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41749161648253497,165.85288509125766,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.85288509125755,1.0,165.85288509125766,,,,964.8452566583281,990.0,0.1134568973883016,0.006600671500204423,989.8799424311113,0.19716968424083817,,,,24.837516088542063,,,,0.9296666666666671,,,,0.5970703863285272,,,,0.9699999999999995,,,,36.45357513438012,,,,36.45357513438012,0.12800561814962255,45.02302361495515,29.79172809772388,1,1,26246.574096753684,30,0.20251986185766732
1932.1,219.42395817394473,0.9249032258064512,1932.0,10.0,1932.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.44503486275767096,122.4239581739447,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.42395817394475,1.0,122.4239581739447,,,,964.6718753223587,990.0,0.09696271301384479,0.0022606645233637277,989.900776622463,0.1081568351916401,,,,25.120744464912658,,,,0.9093548387096769,,,,0.440726249426201,,,,0.9651612903225811,,,,26.513490658454078,,,,26.513490658454078,0.12009962959655161,34.689475842422304,21.31525657701535,1,1,19726.037049889826,31,0.14729717032474482
1932.11,221.01131668259157,0.9209333333333334,1932.0,11.0,1932.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3090450065813501,154.01131668259157,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,189.01131668259157,1.0,154.01131668259157,,,,964.5952450883725,990.0,0.10430898680882987,0.005549363674208677,989.8901416495171,0.17514367485764865,,,,25.1197528862867,,,,0.9216666666666671,,,,0.5544407400573295,,,,0.9699999999999995,,,,33.95006313031301,,,,33.95006313031301,0.1522331379874129,47.358629753360226,28.319321523554603,1,1,24444.04545382537,30,0.1886114618350723
1932.12,343.0358020483129,0.730516129032258,1932.0,12.0,1932.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26351056772447023,257.32612462895804,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,298.90676979024846,1.5161290322580645,174.92215686856767,159.65768753575645,,,965.059936587636,990.0,0.1411752103977489,0.022402416544390343,989.8364223730576,0.22258430980468305,0.1829165337162727,,,24.55390147561739,24.366788646749225,,,0.9312903225806454,0.9262499999999998,,,0.6297197647268435,0.5747676751287233,,,0.9703225806451609,0.9700000000000002,,,38.13388457066976,34.28538351489174,,,55.82956638480744,0.1601215734196976,82.1647040566879,36.59169472019354,2,1,41537.19739029673,31,0.31016425769337463
1933.01,612.2404339010013,0.4836129032258065,1933.0,1.0,1932.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.19997019148225487,492.2404339010014,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.2404339010014,2.4838709677419355,200.24660935844253,200.24660935844253,189.6109113805074,,966.1960215571598,990.0,0.23678022947430277,0.07510931911647664,989.6881104514093,0.2870031786802223,0.2870031786802223,0.2548154958459493,,23.205085715569272,23.205085715569272,22.83755968749403,,0.9377419354838711,0.9377419354838711,0.935333333333333,,0.7208877936903935,0.7208877936903935,0.6825992809698267,,0.9709677419354834,0.9709677419354834,0.9700000000000002,,41.52882868286497,41.52882868286497,38.53855534903239,,101.70534543784241,0.16571269005436853,121.23701550232977,73.19282929633495,3,2,75668.77700575473,31,0.5650296968769021
1933.02,796.2916424703417,0.39875000000000005,1933.0,2.0,1932.0,5.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14889937450005059,679.8630710417702,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,729.7202138989131,3.2857142857142856,207.74409702791695,207.74409702791695,207.74409702791695,198.20772985306775,966.9911970566469,990.0,0.3452594316821171,0.1398704433278574,989.5148701249901,0.30772877955974814,0.30772877955974814,0.30772877955974814,0.2784322274180279,22.21594428878345,22.21594428878345,22.21594428878345,21.694583868982157,0.938214285714286,0.938214285714286,0.938214285714286,0.9387499999999998,0.7478787493005011,0.7478787493005011,0.7478787493005011,0.7135478274710438,0.9714285714285713,0.9714285714285713,0.9714285714285713,0.9699999999999999,41.25818303121101,41.25818303121101,41.25818303121101,38.40402514498114,134.74712770648475,0.16895381147954042,161.15461983488441,112.89738177595328,4,3,90550.06981875774,28,0.7485951539249152
1933.03,1155.0174911197632,0.2929354838709677,1933.0,3.0,1932.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11345629626354202,947.1210455228846,78.8964455968786,19.49188097669303,3.423155998372886,4.281202474249227,3.669602120785052,48.03060402677843,60.491880976693025,11.423155998372884,11.281202474249229,9.669602120785049,115.03060402677842,1030.3172849721998,4.0,236.78026138072116,236.78026138072116,236.78026138072116,236.78026138072116,968.3999116487942,990.0,0.6154255722777833,0.30769683641830764,989.0768775913041,0.39820002244348596,0.39820002244348596,0.39820002244348596,0.39820002244348596,20.278765920066196,20.278765920066196,20.278765920066196,20.278765920066196,0.9351721870029356,0.9351721870029356,0.9351721870029356,0.9351721870029356,0.8524089409705956,0.8524089409705956,0.8524089409705956,0.8524089409705956,0.9767741935483873,0.9767741935483873,0.9767741935483873,0.9767741935483873,42.94995528327598,42.94995528327598,42.94995528327598,42.94995528327598,171.79982113310393,0.15078681070046204,180.36555202461943,156.93653475270213,4,4,127819.06692302931,31,0.9544434507394662
1933.04,1465.5169038821373,0.2353,1933.0,4.0,1932.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10150634409626803,990.0,327.51690388213717,52.916618868192636,6.984401979717803,14.24609236261132,22.129520532576837,231.2402701390387,97.91661886819264,17.984401979717802,24.246092362611318,32.129520532576834,303.2402701390386,1130.1471132105216,4.0,247.5,247.5,247.5,247.5,969.4960919691201,990.0,0.7402123283450834,0.34199999999999997,988.9177876716545,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.98824169753467,18.98824169753467,18.98824169753467,18.98824169753467,0.9318201990209967,0.9318201990209967,0.9318201990209967,0.9318201990209967,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.10023122574908,42.10023122574908,42.10023122574908,42.10023122574908,168.4009249029963,0.11565269205125545,175.8878692237987,163.96820004040646,4,4,121248.66593015735,30,0.9355606939055351
1933.05,956.1307239187727,0.3486129032258064,1933.0,5.0,1932.0,8.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.17208062916692568,793.9594441049347,0.655150781579895,0.16037545174091178,0.03412243654061954,0.03412243654061954,0.03412243654061954,0.3924080202171247,43.77327867754736,9.35670308170191,8.6792837268632,7.324445017185781,93.03756931053971,855.7687095910471,3.6129032258064515,219.15119464791124,219.15119464791124,218.2185288964746,223.94064160941213,967.6297502971211,990.0,0.4527512383713351,0.2117334240903969,989.3355153375385,0.3432488923693079,0.3432488923693079,0.34028501902701963,0.35684978278315743,21.362516148048034,21.362516148048034,21.31007573502558,20.766145633891636,0.9387019330600362,0.9387019330600362,0.9383253308287042,0.9389879962430558,0.7889443007324806,0.7889443007324806,0.7855867040273086,0.8061863097938835,0.9725806451612901,0.9725806451612901,0.972333333333333,0.9724999999999999,41.82503544380531,41.82503544380531,41.49361377495028,41.58968755709884,150.6372374808521,0.15814837357710718,178.8290923826978,103.53537101891251,4,2,112074.10468575395,31,0.8368735415602894
1933.06,466.0385356319926,0.5886666666666668,1933.0,6.0,1932.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.2600686152276007,347.03853563199266,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,402.03853563199266,2.033333333333333,170.64394708787037,170.64394708787037,172.5192436875556,,965.5530443261107,990.0,0.1764435929872058,0.03952475866681628,989.7840316483457,0.2122003565445837,0.2122003565445837,0.21070154225101886,,24.01878696569064,24.01878696569064,23.15856935315814,,0.9286666666666672,0.9286666666666672,0.93,,0.6143182095163333,0.6143182095163333,0.6210692772752001,,0.9703333333333329,0.9703333333333329,0.97,,36.19089492376559,36.19089492376559,35.356800872530904,,73.56034987661555,0.15702948622345653,106.07040261759272,58.05872638693185,3,2,52963.45191116319,30,0.4086686104256419
1933.07,331.14825012410176,0.7401612903225808,1933.0,7.0,1932.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.328424702796059,223.14825012410188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.1482501241019,1.1935483870967742,197.2738762208931,133.68426516657843,,,965.0013538440412,990.0,0.133000423565397,0.014883617222216766,989.8521159592124,0.284434147820299,0.12651487618131282,,,24.566327967350713,24.535699275178924,,,0.9383870967741939,0.9166666666666666,,,0.7101859543952154,0.48126335459968234,,,0.9703225806451609,0.9683333333333333,,,43.378457553629985,28.567397649042476,,,48.90763129215434,0.14731249169519678,59.081240941263786,40.55221426728398,2,1,36387.27768136282,31,0.2717090627341907
1933.08,247.3395685374676,0.8770000000000003,1933.0,8.0,1932.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.37940188150570175,154.33956853746756,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.33956853746756,1.0,154.33956853746756,,,,964.7614941861576,990.0,0.1081784407063583,0.0054339568537467645,989.8863876024402,0.17258418344797855,,,,24.952309232834388,,,,0.9232258064516129,,,,0.5556224467348837,,,,0.9699999999999995,,,,33.87150135554451,,,,33.87150135554451,0.13609456270764295,43.795703848224186,27.342339941651524,1,1,25200.397008525106,31,0.18817500753080277
1933.09,199.0672854676022,0.9579999999999997,1933.0,9.0,1932.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.36211809777838977,127.06728546760223,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.0672854676022,1.0,127.06728546760223,,,,964.5488819305425,990.0,0.09684112004577347,0.002706728546760222,989.9004521514072,0.1144343840330778,,,,25.23713583683182,,,,0.9120000000000001,,,,0.4574422276833681,,,,0.9646666666666672,,,,27.67844622163053,,,,27.67844622163053,0.13893782178110825,32.19093015551246,24.803576355560065,1,1,19928.481279573996,30,0.15376914567572528
1933.1,171.91306323360837,0.9857096774193546,1933.0,10.0,1933.0,1.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.34355991586413903,113.13886968522124,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,145.71951484651157,1.0,113.13886968522124,,,,964.4549328221772,990.0,0.08956347097040167,0.0014646030024975845,989.9089719260269,0.09187301846306595,,,,25.362166085386765,,,,0.9029032258064514,,,,0.40729993086679667,,,,0.9629032258064522,,,,24.52064856941241,,,,24.52064856941241,0.1421824178583367,29.7345682944045,18.383392916856916,1,1,18243.36253564283,31,0.13622582538562447
1933.11,212.78067547767452,0.9344666666666667,1933.0,11.0,1933.0,2.0,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2887469396266352,151.44734214434126,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.4473421443412,1.0,151.44734214434126,,,,964.6083257159324,990.0,0.10276613936738903,0.005144734214434123,989.892089126418,0.16516085439574635,,,,25.118602556090032,,,,0.9243333333333335,,,,0.5452104317196285,,,,0.9693333333333329,,,,33.450850577713986,,,,33.450850577713986,0.1570427551090668,44.13586861888256,26.564130044556126,1,1,24084.612415954063,30,0.18583805876507764
1933.12,399.75666531294377,0.6590322580645162,1933.0,12.0,1933.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.24115655756879562,304.4663427322987,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,348.8856975710083,1.8064516129032258,173.974424032236,161.80997918807768,,,965.2799568471773,990.0,0.1578218183815157,0.030901093306417694,989.8112770883122,0.2226903019510966,0.18994357805112239,,,24.30862993918359,24.239169948697764,,,0.9312903225806456,0.9276000000000003,,,0.6263079265160498,0.5825159250770797,,,0.9699999999999996,0.9695999999999998,,,37.547787451432754,34.58956861767966,,,65.44260085278731,0.1634327928927797,89.57135932705597,43.78803277375532,2,1,48689.29503447377,31,0.36357000473770734
1934.01,647.6875707443158,0.4626129032258065,1934.0,1.0,1933.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.18717677585678646,527.687570744316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6875707443161,2.6774193548387095,200.17251813731562,200.17251813731562,187.98183659810587,,966.352276517157,990.0,0.2530609371691496,0.08381733889017594,989.663121723941,0.2871628240662575,0.2871628240662575,0.2516710510024977,,23.02368238271754,23.02368238271754,22.8682233104599,,0.9367741935483873,0.9367741935483873,0.9342857142857144,,0.7206210652943361,0.7206210652943361,0.676734611753181,,0.9706451612903221,0.9706451612903221,0.9699999999999999,,41.14810681111374,41.14810681111374,38.194614404222065,,108.16998467024891,0.1668717747341868,125.82396780929517,87.75247546725835,3,2,80478.46859466514,31,0.6009443592791602
1934.02,915.438796579893,0.3621428571428572,1934.0,2.0,1933.0,5.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1467261084547742,758.9710960259852,28.61055769676512,7.559680346114836,1.3551848195905676,1.3624075093697674,1.0899260074958144,17.243359014194137,48.55968034611483,8.069470533876283,6.362407509369768,5.089926007495814,88.38621615705128,821.9626544153462,3.357142857142857,225.3734485985659,225.3734485985659,225.3734485985659,231.98210064480477,967.4635168750193,990.0,0.42580529331661643,0.18853819582546572,989.385656510858,0.36140074860994165,0.36140074860994165,0.36140074860994165,0.3844049919276785,21.560738887228524,21.560738887228524,21.560738887228524,20.46658805277188,0.937942891764486,0.937942891764486,0.937942891764486,0.934240096940561,0.811344414954837,0.811344414954837,0.811344414954837,0.835135562321297,0.9721428571428571,0.9721428571428571,0.9721428571428571,0.9760000000000002,43.36708122664278,43.36708122664278,43.36708122664278,42.32656361746772,145.21787354330968,0.16045550767638567,181.72409704434057,125.42953221720843,4,3,97586.41102110413,28,0.8067659641294984
