MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1934.03,3646.5291247627833,0.08199999999999996,1934.0,3.0,1933.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06909081789158482,990.0,2435.593640891816,44.225806451612904,7.645161290322581,13.96774193548387,58.78892925062829,2310.966001963768,100.0,18.0,25.0,70.49860666998313,2443.0305180928003,1133.0,4.0,247.5,247.5,247.5,247.5,974.5813702646643,990.01285622484,0.7443298969072171,0.342,988.9265263279324,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.9117020582683,13.9117020582683,13.9117020582683,13.9117020582683,0.8834233632950964,0.8834233632950964,0.8834233632950964,0.8834233632950964,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.518531597570192,29.518531597570192,29.518531597570192,29.518531597570192,118.07412639028077,0.04278826867059595,166.717945297602,80.89678472241444,4,4,87847.15003436891,31,0.6559673688348933
1934.04,3965.4096524164547,0.04443333333333334,1934.0,4.0,1933.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08122881598732244,990.0,2657.4096524164547,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,2567.4096524164547,100.0,18.0,25.0,80.0,2752.4096524164547,1133.0,4.0,247.5,247.5,247.5,247.5,975.4978438232145,990.001046283813,0.7443298969072171,0.34199999999999997,988.9147163869052,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.98341855869131,12.98341855869131,12.98341855869131,12.98341855869131,0.878642236236239,0.878642236236239,0.878642236236239,0.878642236236239,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.202006540259955,27.202006540259955,27.202006540259955,27.202006540259955,108.80802616103982,0.028670447448661086,129.27115850586057,87.130179256473,4,4,78341.77883594869,30,0.6044890342279992
1934.05,2323.5765569799987,0.14461290322580644,1934.0,5.0,1933.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.13326609454554933,990.0,1028.5442989154828,38.54838709677419,4.354838709677419,9.419354838709678,51.363127779223454,924.8585904910981,100.0,18.0,25.0,72.23409552115893,1118.3424614588398,1133.0,4.0,247.5,247.5,247.5,247.5,971.9613161775768,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.518899920516105,16.518899920516105,16.518899920516105,16.518899920516105,0.9227077248536572,0.9227077248536572,0.9227077248536572,0.9227077248536572,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.28190855210247,36.28190855210247,36.28190855210247,36.28190855210247,145.1276342084099,0.06461254857117961,158.83144997528586,129.84101298912773,4,4,107974.95985105693,31,0.8062646344911659
1934.06,1176.6432320643116,0.29673333333333335,1934.0,6.0,1933.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18790793423772886,860.7492829204922,105.89394914381955,16.00102000648888,2.1687405529140937,4.220518336574498,6.555339708903114,76.94833053893893,69.00102000648889,14.168740552914093,16.2205183365745,19.55533970890311,196.94833053893893,960.1395618164696,3.7666666666666666,227.78809419769863,227.78809419769863,227.78809419769863,231.37173955747366,968.4467425838245,990.0,0.5574026498465511,0.2525095210490595,989.1900878291042,0.37043753898330584,0.37043753898330584,0.37043753898330584,0.3818112958095748,20.372907706296772,20.372907706296772,20.372907706296772,19.891745686163915,0.935974723355803,0.935974723355803,0.935974723355803,0.9351844217684383,0.8200371391117149,0.8200371391117149,0.8200371391117149,0.8329382624069054,0.9746666666666663,0.9746666666666663,0.9746666666666663,0.9756521739130434,41.34114893355054,41.34114893355054,41.34114893355054,41.02897678062098,155.47899566579437,0.1360050884551778,177.76237971938326,110.22351970548442,4,3,111944.87687937198,30,0.8637721981433023
1934.07,518.252474375712,0.546,1934.0,7.0,1933.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3677778074941806,332.2524743757119,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.252474375712,1.903225806451613,179.77162029361924,168.24014949417835,176.33129484811917,,965.7814147975107,990.0,0.17712610115973038,0.036824609514424435,989.786049289326,0.23955244908592924,0.20739633729327844,0.22040389930876808,,23.76508204272909,23.7092560604613,22.78700985818883,,0.9316129032258064,0.9280769230769231,0.93,,0.6471778330570291,0.6056645381790421,0.634792661453229,,0.9719354838709676,0.9703846153846152,0.97,,38.01834126073478,35.200811821119444,35.551706727795974,,69.83526128669276,0.13325663928778508,109.94338811173745,52.068419713072394,3,1,51957.43439729941,31,0.38797367381495973
1934.08,357.62742901355546,0.7062258064516129,1934.0,8.0,1933.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.43811809725586986,202.6274290135556,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.6274290135556,1.1935483870967742,177.64952784004376,129.0524893964778,,,965.1021177077197,990.0,0.12947284925245373,0.012055319836892888,989.8584718309103,0.23204519211080626,0.11779296080733097,,,24.52430893107998,24.390714595481658,,,0.9319354838709677,0.9133333333333334,,,0.6395383002241578,0.4645889618273202,,,0.9706451612903222,0.9699999999999999,,,38.7327698883612,27.358794145719155,,,44.028020368177806,0.12220070541483258,56.979350134995556,32.76422830074013,2,1,32756.8471539243,31,0.24460011315654345
1934.09,265.275838677055,0.8459666666666666,1934.0,9.0,1933.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44687688356964667,147.27583867705502,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.27583867705502,1.0,147.27583867705502,,,,964.7962357472675,990.0,0.10713865802002284,0.004727583867705498,989.8881337581121,0.1557944502540162,,,,24.936103560590627,,,,0.9220000000000004,,,,0.5301930192373979,,,,0.9686666666666665,,,,32.20295397977839,,,,32.20295397977839,0.12088806418413708,41.518014981912735,25.668935654811015,1,1,23186.126865440434,30,0.17890529988765766
1934.1,202.3986745930059,0.9523225806451614,1934.0,10.0,1934.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.43748427126600437,113.91480362526401,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.43093265752208,1.0,113.91480362526401,,,,964.5618265533053,990.0,0.0932150906787007,0.001505480220231592,989.9052794291011,0.09291842401937658,,,,25.25053445177662,,,,0.9045161290322582,,,,0.41009329305095027,,,,0.962903225806452,,,,24.603393095152086,,,,24.603393095152086,0.12145489594364436,30.435943283134932,18.117366647257526,1,1,18304.924462793155,31,0.13668551719528937
1934.11,268.2703892360802,0.8437666666666666,1934.0,11.0,1934.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3181415010103671,183.9370559027469,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.9370559027469,1.1,169.4620701569973,144.74985745749632,,,964.8258252971331,990.0,0.11644898354703,0.009523532085365705,989.8740274843677,0.20761106008539407,0.14988849740346635,,,24.8405911271492,24.471542616142315,,,0.9303333333333336,0.92,,,0.6100634525651901,0.5210994868469868,,,0.9703333333333329,0.9700000000000001,,,37.30613646180481,31.01410514376069,,,40.40754697618089,0.1499602971912901,70.74594027502093,30.426322854832094,2,1,29093.43382285025,30,0.2244863720898939
1934.12,471.67099808386286,0.5777741935483871,1934.0,12.0,1934.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2517399301658492,353.67099808386297,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.67099808386297,2.0,176.83549904193148,176.83549904193148,,,965.5755402005626,990.0,0.17734461190977,0.04073419961677262,989.7819211884732,0.22394013524439674,0.22394013524439674,,,23.982440852666322,23.982440852666322,,,0.9322580645161295,0.9322580645161295,,,0.6366077965509538,0.6366077965509538,,,0.9699999999999995,0.9699999999999995,,,37.60365405960131,37.60365405960131,,,75.20730811920262,0.15916775435987926,90.58243948616004,64.7810730137819,2,2,55954.23724068675,31,0.41781837844001457
1935.01,670.7268946015452,0.4524516129032257,1935.0,1.0,1934.0,4.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19259062221495132,544.5978623434806,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,598.1785075047709,2.6774193548387095,204.86769269562194,204.86769269562194,199.08270407234963,,966.4512785138799,990.0,0.26454264048396836,0.0903791118209013,989.6450782476949,0.30002462002260927,0.30002462002260927,0.2840359535685029,,22.89377511379298,22.89377511379298,22.662221617378652,,0.9377419354838713,0.9377419354838713,0.9366666666666665,,0.7375236937042389,0.7375236937042389,0.7166977346604587,,0.9703225806451609,0.9703225806451609,0.9704761904761904,,41.850378283387954,41.850378283387954,40.169376549262424,,110.91226971305048,0.1648491159198799,141.65135058778716,88.48727265885684,3,2,82518.72866650955,31,0.6161792761836137
1935.02,1120.1304769674805,0.30689285714285713,1935.0,2.0,1934.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.15038189151400658,874.4827219830157,83.64775498446458,13.363061916489844,2.5403249776193326,3.458219991773624,2.581720832853845,61.70442726572793,62.36306191648985,10.540324977619333,10.458219991773623,7.581720832853845,154.70442726572793,957.8443288688985,3.7857142857142856,231.31386898762747,231.31386898762747,231.31386898762747,229.77960093471518,968.2482861790479,990.0,0.5459175047786821,0.2562920865449609,989.1977904086763,0.3810842855889473,0.3810842855889473,0.3810842855889473,0.37657472926150404,20.568419944039544,20.568419944039544,20.568419944039544,20.239353458807305,0.936865522214487,0.936865522214487,0.936865522214487,0.9360106646366199,0.8327299283554586,0.8327299283554586,0.8327299283554586,0.8272065633649746,0.975714285714286,0.975714285714286,0.975714285714286,0.9754545454545457,42.56489135798213,42.56489135798213,42.56489135798213,41.50169622649204,160.30314968047585,0.14698349857419943,179.0136983117949,133.3584555886512,4,3,107723.71658527976,28,0.8905730537804213
1935.03,2650.561336520413,0.11706451612903228,1935.0,3.0,1934.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.09351084514239519,990.0,1421.5613365204133,41.0,7.0,13.0,59.797388644863275,1300.7639478755505,100.0,18.0,25.0,72.79738864486326,1444.7639478755505,1133.0,4.0,247.5,247.5,247.5,247.5,972.7516782267696,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.72853787132338,15.72853787132338,15.72853787132338,15.72853787132338,0.9155721260182131,0.9155721260182131,0.9155721260182131,0.9155721260182131,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.29006848121111,34.29006848121111,34.29006848121111,34.29006848121111,137.16027392484443,0.05459295043531915,161.50678617351693,122.38243505375934,4,4,102047.24380008434,31,0.7620015218046919
1935.04,2321.093514723353,0.14416666666666667,1935.0,4.0,1934.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08349577167848331,990.0,1137.0935147233533,49.0,5.666666666666667,12.333333333333334,60.207406878240974,1009.8861078451125,100.0,18.0,25.0,76.20740687824099,1111.8861078451125,1133.0,4.0,247.5,247.5,247.5,247.5,971.969635743935,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.510580354158076,16.510580354158076,16.510580354158076,16.510580354158076,0.9231006884194671,0.9231006884194671,0.9231006884194671,0.9231006884194671,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.274170831629505,36.274170831629505,36.274170831629505,36.274170831629505,145.09668332651802,0.06390236278708276,155.0088437939651,132.57150229619444,4,4,104469.61199509302,30,0.8060926851473227
1935.05,1682.373622405009,0.20922580645161293,1935.0,5.0,1934.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11497682841823469,990.0,500.37362240500966,52.99903185589083,8.0,14.858838387609115,26.061126166927583,398.45462599458205,99.99903185589083,18.0,24.858838387609115,36.06112616692759,513.4546259945821,1132.8578702434997,4.0,247.5,247.5,247.5,247.5,970.186083619101,990.0,0.744124761176186,0.342,988.9138752388233,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.294337614722924,18.294337614722924,18.294337614722924,18.294337614722924,0.9313050981613057,0.9313050981613057,0.9313050981613057,0.9313050981613057,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.540322974617204,40.540322974617204,40.540322974617204,40.540322974617204,162.16129189846882,0.09731979690875708,170.36036759968673,155.0088437939651,4,4,120648.00117246076,31,0.9008960661026042
1935.06,933.3647144787997,0.3581666666666667,1935.0,6.0,1934.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.19487915324163668,747.8710851942872,8.160295951179274,2.059503263869055,0.3553356890474497,0.46630262578167275,0.5051611779301455,4.77399319455095,49.726169930535725,11.022002355714116,10.466302625781672,10.83849451126348,103.44065986121763,819.0855601063187,3.466666666666667,215.8763114233915,215.8763114233915,213.97808885356187,218.00855713993863,967.5324342910517,990.0,0.4266060212749535,0.18587655996675587,989.3875174187582,0.33287137345892137,0.33287137345892137,0.32716827908069906,0.338594763338033,21.522211754247813,21.522211754247813,21.35065958582922,20.77478139510692,0.9384225758463717,0.9384225758463717,0.9378769361255981,0.9383927809053612,0.7771547211242092,0.7771547211242092,0.7703211198728226,0.7848308057037789,0.9719999999999998,0.9719999999999998,0.9718518518518516,0.9717647058823531,41.49899739299605,41.49899739299605,40.73153414219453,40.423100810064824,142.56279930633724,0.1537691787680158,177.76237971938326,94.40818944839795,4,2,102645.21550056282,30,0.7920155517018735
1935.07,487.1509149791505,0.5683548387096774,1935.0,7.0,1934.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3593761270551312,317.6025278823763,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,383.3767214307633,1.7096774193548387,191.98708593505205,177.00357728941142,,,965.6451415952904,990.0,0.1695408224329543,0.033520505576475255,989.7969386719909,0.27214547912202086,0.23193251972908904,,,23.879651597578203,23.77123419695494,,,0.9345161290322581,0.93,,,0.6911535093661871,0.6372128782418811,,,0.971290322580645,0.9699999999999999,,,40.888073233801414,37.19942345606398,,,67.28766407358877,0.1359697203560898,98.21453685518208,46.859320948788394,2,1,50062.02207075003,31,0.3738203559643819
1935.08,351.0561653056728,0.7129032258064514,1935.0,8.0,1934.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.44425825181408835,196.05616530567295,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.05616530567295,1.0,196.05616530567295,,,,965.0744849497843,990.0,0.1272980813924458,0.010640329165119632,989.8620615894422,0.27749118336341005,,,,24.510085456294476,,,,0.9390322580645161,,,,0.7058021951004227,,,,0.9706451612903221,,,,42.966600789451526,,,,42.966600789451526,0.1217895413415344,54.44991609935319,33.9379290289651,1,1,31967.150987351935,31,0.23870333771917515
1935.09,275.94557239434045,0.8269333333333332,1935.0,9.0,1934.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.42889425862730296,157.9455723943406,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.94557239434053,1.0,157.9455723943406,,,,964.82217358019,990.0,0.11077523480376067,0.0057945572394340564,989.8834302079566,0.17818837277592492,,,,24.883068254990626,,,,0.9260000000000006,,,,0.5686040606196258,,,,0.9699999999999995,,,,34.64084939652009,,,,34.64084939652009,0.12523299324936923,41.518014981912735,29.79172809772388,1,1,24941.41156549445,30,0.1924491633140004
1935.1,225.33943095435475,0.9140967741935481,1935.0,10.0,1935.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.432648674291499,128.3394309543549,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.33943095435484,1.0,128.3394309543549,,,,964.7243178168352,990.0,0.09897935146171187,0.0028339430954354926,989.8981867054426,0.11820691151117438,,,,25.055661977096786,,,,0.9122580645161287,,,,0.4620219514356777,,,,0.966451612903226,,,,27.852528871235098,,,,27.852528871235098,0.12302839672421163,34.689475842422304,22.185356772748577,1,1,20722.28148019891,31,0.15473627150686164
1935.11,213.50559782538673,0.9349000000000004,1935.0,11.0,1935.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.36064921648487147,137.83893115872007,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.83893115872007,1.0,137.83893115872007,,,,964.607064520758,990.0,0.09983145380410913,0.0038262689666076254,989.8963422772291,0.1398925693654716,,,,25.14938518710561,,,,0.9173333333333333,,,,0.49622015217139237,,,,0.9666666666666663,,,,30.227034420413467,,,,30.227034420413467,0.1400924387070187,37.63406128441551,20.00566863219913,1,1,21763.464782697694,30,0.16792796900229703
1935.12,349.3954787800103,0.7204193548387099,1935.0,12.0,1935.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.25083491328670776,263.6858013606555,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,305.2664465219458,1.5483870967741935,180.40000454077034,151.87410008331986,,,965.0794319940484,990.0,0.1433180920790544,0.022996786769848843,989.8336851211509,0.24050189045782985,0.16523623690046518,,,24.51375123664509,24.4313403000146,,,0.9325806451612904,0.9229411764705882,,,0.6494400163467733,0.5467467602999515,,,0.9709677419354834,0.9700000000000001,,,39.40273487186387,32.591758061290314,,,57.275634453861805,0.16301771448280816,74.09901188348992,35.91903533935467,2,1,42613.072033673176,31,0.3181979691881211
1936.01,533.9069884991144,0.5303870967741934,1936.0,1.0,1935.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1729739621088457,442.90698849911433,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,485.90698849911433,2.225806451612903,201.23921008836535,201.23921008836535,179.040802570556,,965.8502787941654,990.0,0.2078511202449665,0.06028460852542988,989.7318642712296,0.2904922783440184,0.2904922783440184,0.22766928233521813,,23.591093198719747,23.591093198719747,23.166862985881405,,0.9383870967741935,0.9383870967741935,0.9342857142857142,,0.7244611563181151,0.7244611563181151,0.6445468892540015,,0.9706451612903222,0.9706451612903222,0.9699999999999999,,42.426659905993404,42.426659905993404,36.866343778173004,,93.17797808447749,0.1742715089063792,120.30407497313284,72.86125976936158,3,2,69324.41569485124,31,0.5176554338026527
1936.02,807.2333905834256,0.39527586206896553,1936.0,2.0,1935.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.13172575332091824,702.2333905834256,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.2333905834256,3.2758620689655173,214.97065025390495,214.97065025390495,214.97065025390495,207.79021935370193,967.0351231822121,990.0,0.35993886211618986,0.15161944842887862,989.488441689455,0.32886954086782866,0.32886954086782866,0.32886954086782866,0.30666514231633357,22.12444896637498,22.12444896637498,22.12444896637498,21.448989098286518,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9399999999999997,0.773894340914058,0.773894340914058,0.773894340914058,0.7480447896733271,0.9717241379310344,0.9717241379310344,0.9717241379310344,0.9699999999999999,42.601994313769104,42.601994313769104,42.601994313769104,39.83271288127763,138.794317529246,0.1720683220617945,170.70336078890344,118.60655622583332,4,3,96600.84500035521,29,0.7710795418291444
1936.03,1381.4589534829868,0.25516129032258067,1936.0,3.0,1935.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.09728278909040171,979.3950214762707,273.06393200671596,36.45577430854908,6.294159575320409,9.787608264398669,12.70064800031237,207.82574185813544,77.4557743085491,14.294159575320409,16.787608264398667,18.700648000312373,274.8257418581354,1087.9325636245387,4.0,244.84875536906767,244.84875536906767,244.84875536906767,244.84875536906767,969.1704051117259,990.0,0.6833422914220895,0.3335160171810166,988.9831416913962,0.4244673048674071,0.4244673048674071,0.4244673048674071,0.4244673048674071,19.388269274803754,19.388269274803754,19.388269274803754,19.388269274803754,0.9328141518226853,0.9328141518226853,0.9328141518226853,0.9328141518226853,0.881455519328643,0.881455519328643,0.881455519328643,0.881455519328643,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,42.50056339038593,42.50056339038593,42.50056339038593,42.50056339038593,170.0022535615437,0.12920553802428394,180.36555202461943,151.62464628337628,4,4,126481.67664978857,31,0.9444569642307987
1936.04,2369.269347078848,0.1361666666666667,1936.0,4.0,1935.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08162965225666836,990.0,1185.2693470788479,49.0,5.666666666666667,12.333333333333334,63.83107489569444,1054.4382721831537,100.0,18.0,25.0,79.83107489569444,1156.4382721831535,1133.0,4.0,247.5,247.5,247.5,247.5,972.1184790873774,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.36173701071532,16.36173701071532,16.36173701071532,16.36173701071532,0.9227961543771246,0.9227961543771246,0.9227961543771246,0.9227961543771246,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.92663462956643,35.92663462956643,35.92663462956643,35.92663462956643,143.70653851826572,0.06078664742271886,150.44928703990956,140.48062393053533,4,4,103468.7077331513,30,0.7983696584348094
1936.05,2012.8195842831208,0.1744838709677419,1936.0,5.0,1935.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1405715952053119,990.0,746.8195842831204,44.65093980884173,5.000000000000001,11.83192273697012,44.41363370734059,640.9230880299683,99.65093980884173,18.0,24.83192273697012,61.41363370734058,818.9230880299681,1132.4828625458117,4.0,247.5,247.5,247.5,247.5,971.130793433239,990.0,0.7435835129527186,0.342,988.9144164870467,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.35016904880863,17.35016904880863,17.35016904880863,17.35016904880863,0.9275959541088321,0.9275959541088321,0.9275959541088321,0.9275959541088321,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.30144860524397,38.30144860524397,38.30144860524397,38.30144860524397,153.20579442097588,0.0787139951520787,169.35129442481136,140.48062393053533,4,4,113985.11104920601,31,0.8511433023387546
1936.06,853.6295548843447,0.3917333333333334,1936.0,6.0,1935.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.21955178328923877,663.3614293606983,12.934792190313063,3.2644951718409154,0.522734929974932,0.7391309823036035,0.800725230828904,7.607705875364707,50.931161838507585,11.189401596641599,10.739130982303603,11.134058564162238,106.27437254203139,736.221123778151,3.066666666666667,214.39454916558958,214.39454916558958,216.0044015166816,227.37068173047848,967.1891701209553,990.0,0.3776467749698596,0.15592713510719877,989.4664260899227,0.32930284530075754,0.32930284530075754,0.33493091584028306,0.3691744952935625,21.947953123666828,21.947953123666828,21.342800306452837,20.385248319080258,0.9374716693864459,0.9374716693864459,0.9359119086473032,0.9358318255993975,0.7718203769961222,0.7718203769961222,0.7776158454600535,0.8185344542297223,0.9726666666666663,0.9726666666666663,0.9733333333333333,0.9745454545454546,41.92300315553273,41.92300315553273,40.992099207441356,41.33907790739372,127.6981376556521,0.15107128392580987,177.76237971938326,81.51702430765746,4,2,91942.65911206954,30,0.7094340980869563
1936.07,428.3600112140243,0.6238387096774193,1936.0,7.0,1935.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.31937537031460644,293.3600112140244,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.36001121402427,1.7741935483870968,173.2231787674434,155.17674191016718,,,965.3907438896721,990.0,0.15897564948067228,0.028672002242804875,989.8123523482764,0.22303582490038723,0.17389324665974296,,,24.198572633704288,24.16712988072899,,,0.9299999999999999,0.9245833333333334,,,0.6236034435627961,0.5586362708766016,,,0.9699999999999998,0.9691666666666666,,,37.201933039224436,32.96246906051266,,,62.72126392478261,0.1456729004655019,83.2280220054396,48.46141814313196,2,1,46664.620360038265,31,0.3484514662487923
1936.08,306.4814959588349,0.7774838709677417,1936.0,8.0,1935.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.378851486726537,191.48149595883484,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.4814959588349,1.0,191.48149595883484,,,,964.9187336027824,990.0,0.1223971767196239,0.010075296414326251,989.867527526866,0.26582388452701083,,,,24.682970039556718,,,,0.9370967741935485,,,,0.6893333854518059,,,,0.9703225806451609,,,,42.17530889237019,,,,42.17530889237019,0.13677460737975233,53.14052090336289,31.550821024070654,1,1,31378.429815923413,31,0.23430727162427878
1936.09,236.0788662232829,0.8977666666666668,1936.0,9.0,1935.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.386734216215105,145.078866223283,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.07886622328292,1.0,145.078866223283,,,,964.7363956568014,990.0,0.10434506803066469,0.004507886622328306,989.8911470453464,0.1502247760879788,,,,25.004526612457678,,,,0.9220000000000005,,,,0.5222839184038188,,,,0.9699999999999995,,,,31.836934469178125,,,,31.836934469178125,0.1345511832757784,37.1042759514575,27.772372145212767,1,1,22922.592817808243,30,0.17687185816210063
1936.1,203.76446678952664,0.9503225806451604,1936.0,10.0,1936.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4002215940181394,122.24833775726859,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,162.7322087250105,1.0,122.24833775726859,,,,964.7061916618788,990.0,0.09536325297443542,0.0022248337757268567,989.9024119132501,0.10658682663986047,,,,25.089633424731357,,,,0.9087096774193543,,,,0.44009401592616715,,,,0.966451612903226,,,,26.455184787272092,,,,26.455184787272092,0.1297884250821303,29.600597905004722,22.57198666879291,1,1,19682.657481730443,31,0.14697324881817833
1936.11,233.7873876573373,0.8990999999999999,1936.0,11.0,1936.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.4016122183638258,140.78738765733735,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.7873876573373,1.0,140.78738765733735,,,,964.7396940230171,990.0,0.10288206397409223,0.004078738765733734,989.8930391972598,0.1438437569894561,,,,25.009501417253503,,,,0.9196666666666666,,,,0.5068345955664145,,,,0.9669999999999997,,,,30.764838217963224,,,,30.764838217963224,0.1306422754096451,38.965781562674145,23.77897560068024,1,1,22150.68351693352,30,0.17091576787757345
1936.12,346.41299777943135,0.7214193548387096,1936.0,12.0,1936.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.22553231914576796,269.4129977794313,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.41299777943135,1.6451612903225807,174.59112988068142,146.97389524306234,,,965.0618052135341,990.0,0.14438070036955278,0.02389281732222044,989.8317264823081,0.2270717258154877,0.15451594970527044,,,24.54284954295894,24.512304143808468,,,0.9303225806451617,0.921,,,0.6285280675704532,0.5291060228750244,,,0.9699999999999995,0.9695,,,38.0650967079593,31.557446039616746,,,58.42473931416365,0.16819342812770496,79.22660329244823,43.63131872708182,2,1,43468.006049737756,31,0.32458188507868696
1937.01,605.0700328703194,0.4895483870967741,1937.0,1.0,1936.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1847798723372142,494.42487157999676,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,542.8442264187063,2.4193548387096775,206.12943446694365,206.12943446694365,195.93431400226123,,966.1633355723145,990.0,0.236483578324856,0.07572117147503402,989.6877952502002,0.30328489249048274,0.30328489249048274,0.27321653675585267,,23.221174785395384,23.221174785395384,22.72031946696439,,0.9387096774193548,0.9387096774193548,0.9361538461538459,,0.7420659640809972,0.7420659640809972,0.7053635304081406,,0.9706451612903222,0.9706451612903222,0.9700000000000001,,42.79713302890662,42.79713302890662,39.63138923315432,,102.21388089752311,0.1691515798616912,135.9143324651797,76.60759242522435,3,2,76047.12738775721,31,0.5678548938751286
1937.02,1838.8674584279033,0.2093928571428571,1937.0,2.0,1936.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09589347905217017,968.4975554947099,717.2984743617645,33.256291394284396,6.44520997697012,10.792793069699352,22.13410110355581,644.6700788172549,80.11343425142725,14.088067119827262,17.078507355413638,26.776958246412953,732.312935960112,1079.777564221378,4.0,242.12438887367747,242.12438887367747,242.12438887367747,242.12438887367747,970.4258086523284,990.0,0.6775919773018411,0.325317512395682,988.9970905103019,0.41619967923026346,0.41619967923026346,0.41619967923026346,0.41619967923026346,18.15508217874386,18.15508217874386,18.15508217874386,18.15508217874386,0.926200533393695,0.926200533393695,0.926200533393695,0.926200533393695,0.8716477999452383,0.8716477999452383,0.8716477999452383,0.8716477999452383,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9785714285714289,38.970938130345054,38.970938130345054,38.970938130345054,38.970938130345054,155.88375252138022,0.10402799837638624,180.7827135604133,123.51551478079867,4,4,104753.88169436749,28,0.866020847341001
1937.03,3127.4177026277725,0.07916129032258067,1937.0,3.0,1936.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07692206724855571,990.0,1898.4177026277735,41.0,7.0,13.0,67.0,1770.4177026277732,100.0,18.0,25.0,80.0,1914.4177026277732,1133.0,4.0,247.5,247.5,247.5,247.5,973.8799072397785,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.600308858314273,14.600308858314273,14.600308858314273,14.600308858314273,0.9047160000311015,0.9047160000311015,0.9047160000311015,0.9047160000311015,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.439276780851067,31.439276780851067,31.439276780851067,31.439276780851067,125.75710712340427,0.04062019752832337,134.85158234151294,115.42771612943453,4,4,93563.28769981282,31,0.698650595130024
1937.04,2960.216858282654,0.09173333333333336,1937.0,4.0,1936.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09119067093761248,990.0,1701.2168582826541,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1596.2168582826541,100.0,18.0,25.0,80.0,1747.2168582826541,1133.0,4.0,247.5,247.5,247.5,247.5,973.4903077697899,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.989908328303253,14.989908328303253,14.989908328303253,14.989908328303253,0.9086946049201879,0.9086946049201879,0.9086946049201879,0.9086946049201879,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.43285570613768,32.43285570613768,32.43285570613768,32.43285570613768,129.73142282455072,0.04504727621560132,140.48062393053533,115.42771612943453,4,4,93406.62443367648,30,0.7207301268030593
1937.05,2364.6227438435653,0.13664516129032267,1937.0,5.0,1936.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12390327246975391,990.0,1082.655001908081,41.45161290322581,4.645161290322582,10.580645161290322,60.87096774193548,965.1066148113067,100.0,18.0,25.0,80.0,1151.6227438435646,1133.0,4.0,247.5,247.5,247.5,247.5,972.1067941705078,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.37342192758521,16.37342192758521,16.37342192758521,16.37342192758521,0.9228879488944166,0.9228879488944166,0.9228879488944166,0.9228879488944166,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.95579756149541,35.95579756149541,35.95579756149541,35.95579756149541,143.82319024598164,0.060947335480850226,150.44928703990956,140.48062393053533,4,4,107004.45354301027,31,0.7990177235887863
1937.06,1413.0874337108983,0.2532666666666667,1937.0,6.0,1936.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19231067151743986,924.0534107352194,232.03402297567854,20.41471079058712,3.3285141728763046,5.658160501100317,14.445697928446911,188.1869395826679,82.41471079058712,15.328514172876305,19.658160501100316,30.44569792844691,341.1869395826679,1041.454796199783,3.9,236.8703990278235,236.8703990278235,236.8703990278235,237.15801516860986,969.2620695082035,990.0,0.63793131244553,0.2927477846158732,989.0693209029384,0.3990698495310537,0.3990698495310537,0.3990698495310537,0.4002347551008029,19.408181545204155,19.408181545204155,19.408181545204155,19.184057997712994,0.9342070437315095,0.9342070437315095,0.9342070437315095,0.9335633819238993,0.8527334365001646,0.8527334365001646,0.8527334365001646,0.8537688546069954,0.9769999999999999,0.9769999999999999,0.9769999999999999,0.9774074074074073,41.024273931147285,41.024273931147285,41.024273931147285,40.57664901808203,159.59180590971573,0.11863532759672966,174.6941473311027,132.87663186920284,4,3,114906.1002549953,30,0.886621143942865
1937.07,627.9319643491298,0.47822580645161306,1937.0,7.0,1936.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3748669371283018,400.9319643491296,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,480.93196434912966,2.225806451612903,177.8133453013141,177.8133453013141,200.63764087736394,,966.2599458358835,990.0,0.2122008820619399,0.05412308918716488,989.7336760287509,0.23134714488388178,0.23134714488388178,0.2892740537120321,,23.242383047983378,23.242383047983378,22.162236335424108,,0.9312903225806453,0.9312903225806453,0.9357142857142856,,0.6401280430847308,0.6401280430847308,0.7222955071585101,,0.9703225806451609,0.9703225806451609,0.9714285714285713,,36.52895848330953,36.52895848330953,39.58010607000018,,81.99536027274816,0.1284762141306248,138.64838848947005,52.77926470082777,3,2,61004.54804292461,31,0.45552977929304517
1937.08,408.6369534065985,0.6431612903225806,1937.0,8.0,1936.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.45454596845576395,224.63695340659854,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.6369534065986,1.2903225806451613,185.04883930409588,136.3590596863981,,,965.3066762159373,990.0,0.140132122303587,0.015605971511737907,989.8442619061847,0.2532177126776806,0.1317275197468548,,,24.284367977569968,24.178420184902837,,,0.9348387096774194,0.9177777777777778,,,0.666175821494745,0.4908926148710331,,,0.9716129032258061,0.9699999999999999,,,40.15299931985186,28.79335702502883,,,48.5123610367957,0.11792599735937186,61.65803342763611,33.930486367787466,2,1,36093.196611376,31,0.2695131168710872
1937.09,297.3319481681634,0.791333333333333,1937.0,9.0,1936.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4666293302535961,159.33194816816348,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,218.33194816816345,1.0,159.33194816816348,,,,964.8864177116408,990.0,0.11428599103647456,0.005933194816816356,989.8797808141463,0.18307417610117546,,,,24.81028892640438,,,,0.9280000000000006,,,,0.5735950134053885,,,,0.9699999999999995,,,,34.92261064219124,,,,34.92261064219124,0.11687529737617927,43.137897291449235,28.888303242589387,1,1,25144.279662377692,30,0.19401450356772912
1937.1,243.82795243939435,0.8834838709677421,1937.0,10.0,1937.0,1.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4323519294835515,138.4408556652008,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,187.31182340713627,1.0,138.4408556652008,,,,964.7481768536471,990.0,0.10374266707061465,0.0038440855665200844,989.8924132473627,0.13607124347617833,,,,25.008165150239257,,,,0.9174193548387102,,,,0.498387080394723,,,,0.9699999999999995,,,,30.231767849744344,,,,30.231767849744344,0.12394300513606618,34.39842404030273,27.5800973451787,1,1,22492.435280209793,31,0.16795426583191303
1937.11,267.6800919244512,0.8421,1937.0,11.0,1937.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3667162452575583,170.3467585911179,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.34675859111786,1.0,170.3467585911179,,,,964.8055995090016,990.0,0.11360405336439094,0.007303572388536771,989.8790923742471,0.21004794212641417,,,,24.863444923118916,,,,0.9303333333333335,,,,0.6132483309280243,,,,0.9699999999999995,,,,37.51171952336797,,,,37.51171952336797,0.13940886780371095,50.87864439926819,28.43841761389028,1,1,27008.438056824943,30,0.20839844179648875
1937.12,428.04905732910044,0.6223870967741936,1937.0,12.0,1937.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.24625396859757243,324.04905732910026,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.0490573291003,1.903225806451613,173.38036944418806,166.81176158686705,,,965.3898002968787,990.0,0.1651823437624318,0.03480981146582005,989.8000078447719,0.21830145063722908,0.1999055109155167,,,24.191906097255927,24.16608508698016,,,0.9312903225806454,0.9292857142857146,,,0.6241693299990771,0.6005223417127213,,,0.9706451612903221,0.9699999999999996,,,37.240836778089786,35.63856742154134,,,69.43051057819166,0.1616376925400744,87.39815007666579,50.291592767305445,2,1,51656.29987017459,31,0.3857250587677314
1938.01,625.7096324430016,0.4738387096774194,1938.0,1.0,1937.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.1938514049618578,505.7096324430016,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.7096324430017,2.5161290322580645,204.66029266802488,204.66029266802488,186.7537787697197,,966.2556440027593,990.0,0.24120454183889384,0.07724709750680037,989.6815483606547,0.3000630048458351,0.3000630048458351,0.24800568258868594,,23.12584135304913,23.12584135304913,22.890928526647688,,0.9383870967741935,0.9383870967741935,0.9343749999999997,,0.7367770536048897,0.7367770536048897,0.6723136035709908,,0.9712903225806447,0.9712903225806447,0.9700000000000002,,42.374677741794294,42.374677741794294,37.99367424368453,,104.35899380290962,0.16663082683491673,125.2367985440908,86.30554722550588,3,2,77643.09138936475,31,0.5797721877939422
1938.02,873.8416749076844,0.3709285714285713,1938.0,2.0,1937.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15815774253609383,736.8416749076844,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,791.8416749076843,3.4642857142857144,214.2339398639469,214.2339398639469,214.2339398639469,202.7627652956635,967.3130351015673,990.0,0.38893902698651023,0.1658075826348854,989.4452533903784,0.32685780354771715,0.32685780354771715,0.32685780354771715,0.2920501085975452,21.80536048526355,21.80536048526355,21.80536048526355,21.440515333358864,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9384615384615381,0.771242183510209,0.771242183510209,0.771242183510209,0.7299459550643885,0.971428571428571,0.971428571428571,0.971428571428571,0.9700000000000001,41.82729264608058,41.82729264608058,41.82729264608058,38.793874391672446,143.49331962008966,0.16425493429405963,166.50033078321994,122.56327974204822,4,3,96427.51078470024,28,0.797185109000498
1938.03,1249.8077256299289,0.2755483870967742,1938.0,3.0,1937.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12232659798037732,957.7584055253017,145.62996526591806,23.439189382182004,4.11601364430947,5.593775983082594,6.773486756554328,105.70749949978966,67.01983454347233,12.438594289470762,13.238937273405176,13.741228692038199,185.61072530624125,1050.45577163165,4.0,239.43960138132542,239.43960138132542,239.43960138132542,239.43960138132542,968.726896944409,990.0,0.6374912750451264,0.3162067244202412,989.0463020005344,0.4066688209891503,0.4066688209891503,0.4066688209891503,0.4066688209891503,19.91273623513697,19.91273623513697,19.91273623513697,19.91273623513697,0.9345137429556503,0.9345137429556503,0.9345137429556503,0.9345137429556503,0.8619825649727708,0.8619825649727708,0.8619825649727708,0.8619825649727708,0.9767741935483873,0.9767741935483873,0.9767741935483873,0.9767741935483873,42.634942646916905,42.634942646916905,42.634942646916905,42.634942646916905,170.53977058766762,0.1406447699443764,180.36555202461943,157.22711474963236,4,4,126881.58931722467,31,0.9474431699314865
1938.04,2752.461204622444,0.10656666666666668,1938.0,4.0,1937.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07217467479051758,990.0,1568.4612046224438,49.0,5.666666666666667,12.333333333333334,63.686278661595146,1437.7749259608488,100.0,18.0,25.0,79.68627866159515,1539.7749259608486,1133.0,4.0,247.5,247.5,247.5,247.5,973.0202969151279,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.459919182965102,15.459919182965102,15.459919182965102,15.459919182965102,0.9138791319484175,0.9138791319484175,0.9138791319484175,0.9138791319484175,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.63405837642263,33.63405837642263,33.63405837642263,33.63405837642263,134.53623350569052,0.050226717350699404,152.41064762390354,123.51551478079867,4,4,96866.08812409714,30,0.7474235194760581
1938.05,1656.415018200292,0.2144193548387097,1938.0,5.0,1937.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1333582284443827,990.0,447.3182440067432,43.25737853113574,6.191633509294095,11.50879790101505,25.53765829957032,360.8227757657281,92.83802369242602,17.159375444777968,22.476539836498926,37.795722815699364,496.1453564108894,1122.4739389737028,4.0,247.5,247.5,247.5,247.5,970.072920051174,990.0,0.7291376438795714,0.342,988.9288623561201,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.42248829994654,18.42248829994654,18.42248829994654,18.42248829994654,0.9304597148827031,0.9304597148827031,0.9304597148827031,0.9304597148827031,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.7889967299453,40.7889967299453,40.7889967299453,40.7889967299453,163.1559869197812,0.10268528612065668,176.79995643615993,147.92790279179428,4,4,121388.05426831721,31,0.90642214955434
1938.06,844.5739410936495,0.3923666666666667,1938.0,6.0,1937.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20452269305907458,678.5173412819099,5.056599811739549,1.4133353511073272,0.314074522468295,0.2826670702214655,0.2826670702214655,2.763855797720996,46.41333535110733,10.314074522468296,9.282667070221464,9.282667070221464,90.76385579772099,744.527418225707,3.2,209.59402052589638,209.59402052589638,211.66208896770692,223.97315081894365,967.1639773789728,990.0,0.379448674946244,0.16250636395151827,989.458044961102,0.31464959614713617,0.31464959614713617,0.32133676170202363,0.35777025390196393,21.97941798598203,21.97941798598203,21.52813200961626,20.748385884147915,0.937673460028663,0.937673460028663,0.9365306000373863,0.9369387539122991,0.7545384738932269,0.7545384738932269,0.7619835202837448,0.806303342948197,0.9719999999999996,0.9719999999999996,0.9721739130434781,0.973846153846154,41.02106706870986,41.02106706870986,40.51564490622152,41.5041929217012,131.08927883159336,0.15499511008278374,177.24187897006175,81.51702430765746,4,2,94384.28075874723,30,0.7282737712866298
1938.07,435.3847360715485,0.6143870967741935,1938.0,7.0,1937.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.31327423077749095,300.3847360715486,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.3847360715486,1.903225806451613,161.32355037621443,153.96059844840573,,,965.419805741302,990.0,0.1613085839352006,0.030076947214309716,989.8086144688502,0.19033473888805033,0.17049957398280838,,,24.198473988660588,24.182794582135806,,,0.9258064516129035,0.9239285714285718,,,0.5807647813543718,0.5542581544142605,,,0.9693548387096772,0.9689285714285713,,,34.41822213357568,32.69952760796665,,,63.953279327868145,0.14626170782784848,84.68490727855543,48.46141814313196,2,1,47581.239819933886,31,0.35529599626593406
1938.08,326.24069008123075,0.7458709677419355,1938.0,8.0,1937.0,11.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.40209009485210473,197.04714169413404,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,251.59552879090825,1.0,197.04714169413404,,,,964.9830172412745,990.0,0.12541603382055735,0.01141534873224621,989.8631686174468,0.28700954171872195,,,,24.593141834454148,,,,0.9367741935483875,,,,0.7093697100988827,,,,0.9716129032258061,,,,43.3328977569364,,,,43.3328977569364,0.13142066516649945,53.77768621449577,27.069948152433195,1,1,32239.675931160677,31,0.24073832087186886
1938.09,260.1608702281139,0.8551000000000001,1938.0,9.0,1937.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.45442576806503593,142.160870228114,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.16087022811396,1.0,142.160870228114,,,,964.7816208058407,990.0,0.10539575121412975,0.0042160870228113954,989.8903881617626,0.14386215646843445,,,,24.964905199453813,,,,0.9193333333333337,,,,0.5117791328212103,,,,0.9696666666666663,,,,31.04720420202549,,,,31.04720420202549,0.11912798683353312,35.708414394215836,26.11542844194071,1,1,22353.987025458347,30,0.17248446778903045
1938.1,224.66229545414868,0.9173870967741935,1938.0,10.0,1938.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.43189775988812656,127.66229545414878,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.6622954541487,1.0,127.66229545414878,,,,964.7183141366221,990.0,0.09874850981391431,0.0027662295454148776,989.8984852606403,0.11529116954491382,,,,25.06487995447362,,,,0.9112903225806452,,,,0.45958426363493543,,,,0.9677419354838709,,,,27.68768327502058,,,,27.68768327502058,0.12319951084696787,29.69013801973648,26.210475781149505,1,1,20599.636356615305,31,0.15382046263900317
1938.11,273.82315704847605,0.8337666666666662,1938.0,11.0,1938.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.34519669751317666,180.82315704847605,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.82315704847608,1.0,180.82315704847605,,,,964.8280358068954,990.0,0.1164181809921828,0.009029214039386809,989.8745526049681,0.24043475506757225,,,,24.80608204300529,,,,0.9326666666666666,,,,0.6509633653745134,,,,0.9699999999999995,,,,39.83259018866764,,,,39.83259018866764,0.14417635731340764,51.59757344168934,30.555632743511907,1,1,28679.464935840704,30,0.22129216771482024
