MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1938.12,448.77392783450443,0.6094516129032256,1938.0,12.0,1938.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.24956054281769302,339.8061858990206,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,389.29005686676254,1.7419354838709677,200.06423101597477,188.3478522336704,,,965.4853153000421,990.0,0.17124024028785464,0.03796123717980412,989.790798522532,0.28991954619966587,0.2557899704276394,,,24.01556367629042,23.868664109130872,,,0.9377419354838714,0.9343478260869567,,,0.7202312316575091,0.6780522680412135,,,0.9712903225806448,0.9699999999999998,,,42.991413991523714,39.93452790153128,,,72.620257273305,0.16088335569479872,92.72940868693195,45.7697488362516,2,1,54029.471411338905,31,0.4034458737405832
1939.01,712.3184060542314,0.43477419354838726,1939.0,1.0,1938.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1985185870557852,573.3184060542316,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,632.3184060542314,2.838709677419355,203.3750182326368,203.3750182326368,199.10561610669015,185.9790545904398,966.6311462367311,990.0,0.2838157012054852,0.09929153449831964,989.6168927642965,0.2964577540209807,0.2964577540209807,0.28443588518786184,0.2448748991545868,22.68928877354441,22.68928877354441,22.536640007941298,21.848846844210748,0.9364516129032262,0.9364516129032262,0.9356000000000002,0.93,0.7321500656374931,0.7321500656374931,0.7167802179840848,0.6695245965255834,0.9709677419354835,0.9709677419354835,0.9712,0.97,41.139047112644235,41.139047112644235,39.9392807881319,35.95971543007791,115.64718245539736,0.16209217167579107,143.83886172031163,88.48727265885684,4,2,86041.50374681564,31,0.6424843469744298
1939.02,1183.0687884027543,0.2956785714285714,1939.0,2.0,1938.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1436052008650091,896.2053861045639,124.8634022981904,14.571428571428571,2.857142857142857,4.039754611140549,3.8538087129071106,99.54126754557127,63.57142857142857,10.857142857142858,11.03975461114055,8.85380871290711,192.5412675455713,981.6737121442759,3.892857142857143,230.53514391651805,230.53514391651805,230.53514391651805,229.15194887761092,968.466726937487,990.0,0.5676682588537485,0.26933692399257925,989.1629948171536,0.37795742605029486,0.37795742605029486,0.37795742605029486,0.3735499294202782,20.318310453616327,20.318310453616327,20.318310453616327,20.155139427564407,0.9375128078773436,0.9375128078773436,0.9375128078773436,0.9372143448226247,0.8299265180994644,0.8299265180994644,0.8299265180994644,0.8249470159593989,0.9750000000000003,0.9750000000000003,0.9750000000000003,0.9744000000000003,41.8965760633834,41.8965760633834,41.8965760633834,41.23379123820927,162.5056132242656,0.14340241465247977,179.5400209261244,141.45840136954152,4,3,109203.7720867065,28,0.9028089623570313
1939.03,2621.815355386965,0.11587096774193545,1939.0,3.0,1938.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.09205545549303017,990.0,1392.8153553869665,41.0,7.0,13.0,64.5011437894806,1267.3142115974858,100.0,18.0,25.0,77.5011437894806,1411.314211597486,1133.0,4.0,247.5,247.5,247.5,247.5,972.7292060068113,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.751010091281165,15.751010091281165,15.751010091281165,15.751010091281165,0.9172558342967924,0.9172558342967924,0.9172558342967924,0.9172558342967924,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.3834861754987,34.3834861754987,34.3834861754987,34.3834861754987,137.5339447019948,0.053222480481596016,155.0088437939651,131.5653776948371,4,4,102325.25485828416,31,0.764077470566638
1939.04,2208.0575329370754,0.15363333333333337,1939.0,4.0,1938.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08744562302264494,990.0,1024.0575329370747,49.0,5.666666666666667,12.333333333333334,59.23021525001622,897.8273176870588,100.0,18.0,25.0,75.23021525001623,999.8273176870588,1133.0,4.0,247.5,247.5,247.5,247.5,971.6858813737824,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.79433472431027,16.79433472431027,16.79433472431027,16.79433472431027,0.9253330629914558,0.9253330629914558,0.9253330629914558,0.9253330629914558,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.98130867501712,36.98130867501712,36.98130867501712,36.98130867501712,147.92523470006847,0.06786625216442076,158.59223571897599,139.72955995552547,4,4,106506.16898404926,30,0.8218068594448246
1939.05,1293.6805840326851,0.26861290322580644,1939.0,5.0,1938.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.15352222997867265,941.1527617502335,160.52782228245127,24.122633510177543,3.864321559937461,6.3057767780386,8.360824077211005,117.87426635708665,71.12263351017754,13.864321559937459,16.3057767780386,18.360824077211,232.8742663570867,1042.445493598387,4.0,235.28819043755837,235.28819043755837,235.28819043755837,235.28819043755837,968.8797410614632,990.0,0.6351003986210855,0.30394007652267896,989.0609595248563,0.3945309161616488,0.3945309161616488,0.3945309161616488,0.3945309161616488,19.78668754723153,19.78668754723153,19.78668754723153,19.78668754723153,0.9340574944760138,0.9340574944760138,0.9340574944760138,0.9340574944760138,0.8470374855752102,0.8470374855752102,0.8470374855752102,0.8470374855752102,0.9770967741935482,0.9770967741935482,0.9770967741935482,0.9770967741935482,41.53371617903153,41.53371617903153,41.53371617903153,41.53371617903153,166.13486471612612,0.1323149346506726,179.01864088583983,144.1829043972165,4,4,123604.33934879783,31,0.9229714706451451
1939.06,633.2204645983802,0.47930000000000006,1939.0,6.0,1938.0,9.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.24836696317959264,486.2204645983804,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,547.2204645983803,2.466666666666667,194.94319342824684,194.94319342824684,207.02268550689436,202.8750530869362,966.2824910464946,990.0,0.24652846157397423,0.07853506655860089,989.6749364718673,0.27422494900872524,0.27422494900872524,0.3062495725662812,0.29150583550779263,23.118220476364154,23.118220476364154,22.305405416312905,21.513026192222412,0.9353333333333336,0.9353333333333336,0.9374999999999997,0.94,0.7017954963416887,0.7017954963416887,0.7452816678248197,0.7303501911129703,0.9699999999999995,0.9699999999999995,0.9700000000000001,0.97,40.00859082783554,40.00859082783554,41.1567692205321,39.034668241463976,99.08220055998153,0.15418439717119392,158.6784811031801,63.94923350470421,4,2,71339.18440318666,30,0.5504566697776748
1939.07,396.16959440143125,0.6576451612903226,1939.0,7.0,1938.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3423711352732303,261.1695944014313,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.1695944014313,1.6451612903225807,171.74546225396477,138.60740482857318,,,965.2530634092096,990.0,0.14828510515176688,0.022233918880286262,989.8294809759681,0.2235257050754805,0.13647615091500934,,,24.352891861682966,24.365621337348806,,,0.9277419354838708,0.917,,,0.6182836641142732,0.49898665738286335,,,0.9703225806451612,0.9685000000000002,,,37.11101384625197,29.428510246716932,,,56.097149489295155,0.14136952108515197,64.33570352834852,46.69080148068308,2,1,41736.279220035605,31,0.3116508304960843
1939.08,314.1271694009171,0.7641935483870966,1939.0,8.0,1938.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.36729563664817155,199.12716940091715,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.12716940091718,1.0,199.12716940091715,,,,964.9395196617293,990.0,0.12499945175654828,0.010578415228382465,989.8644221330151,0.2829139530487985,,,,24.641988518237127,,,,0.9390322580645162,,,,0.7168578098433013,,,,0.9699999999999995,,,,43.8454909032182,,,,43.8454909032182,0.13931291045017805,49.62594882185645,36.3558881975742,1,1,32621.04523199432,31,0.2435860605734343
1939.09,253.8274977220702,0.8660666666666669,1939.0,9.0,1938.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.4328463852795505,144.8274977220702,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.8274977220702,1.0,144.8274977220702,,,,964.768178928189,990.0,0.10562301058706938,0.0044827497722070165,989.8898942396402,0.15288840694682093,,,,24.96882690450501,,,,0.9183333333333333,,,,0.521378991799453,,,,0.9696666666666663,,,,31.63711164892599,,,,31.63711164892599,0.12383295683170314,41.96658280930468,25.668935654811015,1,1,22778.7203872267,30,0.17576173138292206
1939.1,232.79257198560703,0.9028709677419352,1939.0,10.0,1939.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.41820886949948877,135.7925719856071,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.79257198560703,1.0,135.7925719856071,,,,964.7320016741144,990.0,0.10152019499509334,0.0035792571985607054,989.8949005478062,0.13181025525405363,,,,25.031088618437874,,,,0.9170967741935487,,,,0.4888532591481852,,,,0.9664516129032256,,,,29.581279471337226,,,,29.581279471337226,0.1266714304502231,36.60594120140838,25.39029224937963,1,1,22008.471926674894,31,0.16434044150742902
1939.11,313.3676040919824,0.7733666666666669,1939.0,11.0,1939.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34758093852336275,207.3676040919824,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,257.36760409198246,1.2333333333333334,173.14701340831044,146.65967435859395,,,964.953468932366,990.0,0.12733688279909408,0.013412515953394063,989.8592506012473,0.21832596545253097,0.15285129162467298,,,24.687455703429144,24.397376152593946,,,0.9323333333333336,0.9228571428571428,,,0.6233292482699179,0.5279748276909382,,,0.9709999999999998,0.9699999999999999,,,38.014670361168456,31.419258924408673,,,45.345830776863814,0.14293076646975864,67.94736710454168,35.050808776345505,2,1,32648.998159341954,30,0.2519212820936879
1939.12,545.5032143828636,0.5251935483870966,1939.0,12.0,1939.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.22072931689870304,427.5032143828636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.5032143828635,2.193548387096774,195.77205706062645,195.77205706062645,185.78868468498874,,965.9015275669086,990.0,0.2074272488659472,0.05772126432386172,989.73485148681,0.27521506671302154,0.27521506671302154,0.24454990587021327,,23.55810885318849,23.55810885318849,22.91601194979577,,0.9370967741935484,0.9370967741935484,0.9349999999999999,,0.704779405418255,0.704779405418255,0.6688392648659592,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,41.124994755911686,41.124994755911686,37.878411626736565,,89.58129498796592,0.16365224200746903,117.80896819869272,64.7810730137819,3,2,66648.48347104667,31,0.49767386104425526
1940.01,827.4994614395815,0.3874838709677418,1940.0,1.0,1939.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.170141073407122,688.4994614395816,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,747.4994614395816,3.3870967741935485,203.8367025394447,203.8367025394447,203.8367025394447,198.88916403822296,967.1197452261955,990.0,0.35945427461339635,0.14503797159023096,989.4955077537965,0.29540603413670563,0.29540603413670563,0.29540603413670563,0.2805667110382833,22.080356493463988,22.080356493463988,22.080356493463988,21.527360728010212,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.938333333333333,0.7338121291420008,0.7338121291420008,0.7338121291420008,0.7160009905376027,0.9699999999999995,0.9699999999999995,0.9699999999999995,0.9700000000000001,40.20661114612898,40.20661114612898,40.20661114612898,38.21573083725548,135.41301956893747,0.16364492379626452,161.07647689211714,114.3143676145021,4,3,100747.28655928945,31,0.7522945531607635
1940.02,1111.6657993419653,0.300103448275862,1940.0,2.0,1939.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.14637420619486058,933.3645342774957,16.301265064469447,4.753248334409696,0.8050007439244171,0.704375650933865,0.5031254649527608,9.535514870248711,53.75324833440969,8.805000743924417,7.704375650933866,5.5031254649527614,102.53551487024869,1003.6271590067639,4.0,233.34113356937394,233.34113356937394,233.34113356937394,233.34113356937394,968.2488166158731,990.0,0.5788141999090058,0.2966916274219965,989.1244941726693,0.3862960171966701,0.3862960171966701,0.3862960171966701,0.3862960171966701,20.489381539599318,20.489381539599318,20.489381539599318,20.489381539599318,0.9380052959820043,0.9380052959820043,0.9380052959820043,0.9380052959820043,0.840028080849746,0.840028080849746,0.840028080849746,0.840028080849746,0.9758620689655175,0.9758620689655175,0.9758620689655175,0.9758620689655175,42.895353157716656,42.895353157716656,42.895353157716656,42.895353157716656,171.58141263086662,0.15477092224767908,179.0136983117949,157.10303233839255,4,4,119420.6631910832,29,0.9532300701714814
1940.03,3099.6960008467195,0.1031935483870968,1940.0,3.0,1939.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07345492928489133,990.0,1906.8250331047836,47.45161290322581,8.290322580645162,14.504339588758965,56.59525346784163,1779.9835045643122,100.0,18.0,24.568855717791227,67.01460830655132,1900.1125368223768,1132.5688557177914,4.0,247.5,247.5,247.5,247.5,973.539109692024,990.0007447604764,0.7437076268091838,0.342,988.9150371336665,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.942473436643311,14.942473436643311,14.942473436643311,14.942473436643311,0.89983308463123,0.89983308463123,0.89983308463123,0.89983308463123,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.161791080035854,32.161791080035854,32.161791080035854,32.161791080035854,128.64716432014342,0.05221393492286947,171.08826675742878,87.85858619219815,4,4,95713.49025418672,31,0.7147064684452413
1940.04,4457.108556920214,0.028833333333333346,1940.0,4.0,1939.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.06723329889832892,990.0,3172.1085569202132,30.0,4.000000000000001,7.0,55.0,3076.1085569202137,100.0,18.0,25.0,80.0,3244.1085569202137,1133.0,4.0,247.5,247.5,247.5,247.5,976.392541481992,990.0046599768834,0.7443298969072171,0.34199999999999997,988.9183300799756,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.092334592984345,12.092334592984345,12.092334592984345,12.092334592984345,0.8625518317738164,0.8625518317738164,0.8625518317738164,0.8625518317738164,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.860060985792412,24.860060985792412,24.860060985792412,24.860060985792412,99.44024394316965,0.022948812914506886,117.5523962267938,85.65522136889619,4,4,71596.97563908213,30,0.5524457996842757
1940.05,2674.611165284835,0.11525806451612904,1940.0,5.0,1939.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.12364049959482186,990.0,1363.6111652848356,35.0,4.000000000000001,8.0,56.52077966008584,1260.09038562475,100.0,18.0,25.0,79.52077966008585,1462.09038562475,1133.0,4.0,247.5,247.5,247.5,247.5,972.8146149819783,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.665601116114725,15.665601116114725,15.665601116114725,15.665601116114725,0.9152086699534356,0.9152086699534356,0.9152086699534356,0.9152086699534356,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.14155651435129,34.14155651435129,34.14155651435129,34.14155651435129,136.56622605740515,0.053328383210644106,152.63350541946045,117.98296513511849,4,4,101605.27218670938,31,0.7587012558744727
1940.06,1434.0008462136898,0.2479666666666666,1940.0,6.0,1939.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18734060912073053,942.2723352585454,234.72851095514423,22.131439507573717,3.6512463563045903,6.1228284670662845,14.613448152849449,188.2095484713502,84.13143950757372,15.65124635630459,20.12282846706628,30.61344815284945,341.2095484713502,1062.17784958949,3.933333333333333,239.65580191042304,239.65580191042304,239.65580191042304,239.2552816363674,969.3454656303162,990.0,0.6600906119958279,0.3051020830620042,989.034807304942,0.4079915654415582,0.4079915654415582,0.4079915654415582,0.40672834623387405,19.28135010918474,19.28135010918474,19.28135010918474,19.143421971556048,0.9340861112153335,0.9340861112153335,0.9340861112153335,0.9336636905878573,0.8627608868775231,0.8627608868775231,0.8627608868775231,0.8613190138909229,0.9776666666666666,0.9776666666666666,0.9776666666666666,0.9774999999999999,41.29891232919006,41.29891232919006,41.29891232919006,40.89058210728381,162.06128028770172,0.11783353751027591,176.83791716872193,140.50579473998675,4,3,116684.12180714517,30,0.9003404460427868
1940.07,688.6256223068444,0.44835483870967735,1940.0,7.0,1939.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3403219751124795,461.62562230684466,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.6256223068447,2.2903225806451615,200.3655255529227,200.3655255529227,209.74796747010845,,966.5243532168279,990.0,0.23936072904148337,0.06871704742158863,989.6919222235371,0.2910058803253608,0.2910058803253608,0.3151573726022441,,22.876563126383484,22.876563126383484,21.995841530688313,,0.9367741935483871,0.9367741935483871,0.9377777777777775,,0.7213158919905216,0.7213158919905216,0.7550926828923904,,0.9712903225806447,0.9712903225806447,0.9711111111111109,,40.82068900811026,40.82068900811026,41.1497667310766,,93.58808448653306,0.13438581115282644,141.92343690318222,61.65990356275693,3,2,69629.53485798059,31,0.5199338027029614
1940.08,430.91296851336284,0.6200645161290324,1940.0,8.0,1939.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4318103307495861,246.91296851336278,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.91296851336284,1.4838709677419355,177.4675687013081,143.52049294491283,,,965.401036468055,990.0,0.14753567220000982,0.019647136862266167,989.8328171909376,0.23290770255589607,0.1469074703601199,,,24.198873020326914,24.09260804307474,,,0.9316129032258068,0.92,,,0.6388832473247094,0.5166737746016863,,,0.9709677419354834,0.9700000000000002,,,38.23393893854786,30.26929702485399,,,52.88037298283204,0.12187261784386574,71.20249846568669,37.60119377492558,2,1,39342.99749922704,31,0.29377984990462247
1940.09,298.6136153223342,0.7907999999999998,1940.0,9.0,1939.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.46701563604501856,160.61361532233417,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.61361532233417,1.0,160.61361532233417,,,,964.8943761988246,990.0,0.11469561905706378,0.00615270044727719,989.8791516804954,0.18912902285990094,,,,24.795646458811223,,,,0.927,,,,0.578209015160403,,,,0.9686666666666665,,,,35.122391469323446,,,,35.122391469323446,0.11647986764374406,46.61536687004835,24.92129492593817,1,1,25288.121857912887,30,0.19512439705179696
1940.1,276.7892661180825,0.8264193548387097,1940.0,10.0,1940.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.399185018707504,166.78926611808234,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.78926611808234,1.0,166.78926611808234,,,,964.825698130088,990.0,0.11410609323982464,0.006696128341327239,989.8791977784192,0.19943108577661695,,,,24.85406856255425,,,,0.9316129032258068,,,,0.6004413580250966,,,,0.9699999999999995,,,,36.754636090991795,,,,36.754636090991795,0.1323841470826165,44.4827940411204,31.51733360561268,1,1,27345.449251697904,31,0.20419242272773225
1940.11,329.4167058841697,0.7413333333333332,1940.0,11.0,1940.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.32197912246794974,223.41670588416957,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.4167058841696,1.0,223.41670588416957,,,,964.9910944714488,990.0,0.13275831560728873,0.01468334117683393,989.8525583432162,0.35376146691036453,,,,24.50770240485648,,,,0.9453333333333328,,,,0.8043001411830107,,,,0.9699999999999995,,,,49.257296782180575,,,,49.257296782180575,0.14947785647476575,51.54585677232647,45.340078036349446,1,1,35465.25368316999,30,0.2736516487898919
1940.12,407.1589622614435,0.6452903225806451,1940.0,12.0,1940.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.271466077967854,298.64283322918544,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.9008977453146,1.7419354838709677,179.42509242132513,160.68478108885526,,,965.3017758539136,990.0,0.15749476308884985,0.0297285666458371,989.8127766702654,0.23720268585666285,0.18558476056638967,,,24.273798130495308,24.234020015600763,,,0.9322580645161295,0.926521739130435,,,0.6459303327167705,0.5784652119198791,,,0.9706451612903222,0.9699999999999998,,,38.764214833395926,34.33263243977323,,,64.23681309516317,0.1568665685770583,80.39397397391596,48.466882456189836,2,1,47792.18894280142,31,0.35687118386201777
1941.01,707.8020133170563,0.4449032258064516,1941.0,1.0,1940.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.17991870176642227,587.8020133170564,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,638.8020133170564,2.838709677419355,208.13941141351575,208.13941141351575,203.8963907315646,205.66447363935268,966.5989575557221,990.0,0.29988941959901955,0.11450552065750141,989.5856050597432,0.3096799436556982,0.3096799436556982,0.29696780783234145,0.3005116940155768,22.676967560365764,22.676967560365764,21.989974577654174,21.438989639288643,0.9396774193548391,0.9396774193548391,0.9376470588235291,0.9388888888888887,0.7493018810886568,0.7493018810886568,0.7340270066336325,0.7403921051016698,0.9712903225806448,0.9712903225806448,0.9705882352941179,0.9699999999999999,42.25337019309426,42.25337019309426,39.965840524065655,39.36113317574256,117.85091740202076,0.16615762580319696,170.17041358435344,77.42320687288432,4,2,87681.08254710345,31,0.6547273189001154
1941.02,1218.222943984807,0.2812857142857143,1941.0,2.0,1940.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13617302066721418,940.8007499586614,115.4221940261457,21.382190661548798,4.003862472062312,4.928929176401114,3.5624133958686945,81.54479832026479,70.38219066154879,12.00386247206231,11.928929176401114,8.562413395868694,174.5447983202648,1035.1157322686738,4.0,235.20018748966535,235.20018748966535,235.20018748966535,235.20018748966535,968.6220729162824,990.0,0.6239867773679825,0.3026405999669291,989.0733726226651,0.39325343616361863,0.39325343616361863,0.39325343616361863,0.39325343616361863,20.058046270219144,20.058046270219144,20.058046270219144,20.058046270219144,0.9353188541039211,0.9353188541039211,0.9353188541039211,0.9353188541039211,0.846720674962795,0.846720674962795,0.846720674962795,0.846720674962795,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.9760714285714288,42.1445567656853,42.1445567656853,42.1445567656853,42.1445567656853,168.5782270627412,0.1413692762859237,179.0136983117949,157.10303233839255,4,4,113284.56858616207,28,0.9365457059041177
1941.03,2290.342908048615,0.15187096774193545,1941.0,3.0,1940.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.095837334097287,990.0,1099.2783919195836,47.774193548387096,8.35483870967742,15.03225806451613,47.139396161475624,980.9777054355269,100.0,18.0,25.0,57.429718742120784,1099.9131893064946,1133.0,4.0,247.5,247.5,247.5,247.5,971.8018024272089,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.678413670884108,16.678413670884108,16.678413670884108,16.678413670884108,0.9215977043896818,0.9215977043896818,0.9215977043896818,0.9215977043896818,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.615244435202925,36.615244435202925,36.615244435202925,36.615244435202925,146.4609777408117,0.0698139725177901,162.9967995329531,120.68951125736712,4,4,108966.96743916388,31,0.8136720985600648
1941.04,2757.440237526315,0.10560000000000004,1941.0,4.0,1940.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08810428581997648,990.0,1524.4402375263164,40.66666666666666,4.666666666666667,9.666666666666666,59.0,1410.4402375263164,100.0,18.0,25.0,80.0,1544.4402375263164,1133.0,4.0,247.5,247.5,247.5,247.5,973.0399473896516,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.440268708440874,15.440268708440874,15.440268708440874,15.440268708440874,0.9139453484903669,0.9139453484903669,0.9139453484903669,0.9139453484903669,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.5909237805888,33.5909237805888,33.5909237805888,33.5909237805888,134.3636951223552,0.049700623095802796,146.180620613719,120.68951125736712,4,4,96741.86048809576,30,0.7464649729019734
1941.05,1674.9636433032256,0.2126451612903226,1941.0,5.0,1940.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1318903778248045,990.0,465.86686910967734,43.82034784509735,6.358330745765252,11.568770678869768,26.67131776446797,377.4481020754769,93.40099300638767,17.32607268124912,22.536512614353637,38.92938228059702,512.7706827206382,1123.2635783019903,4.0,247.5,247.5,247.5,247.5,970.1271626543058,990.0,0.7302773295080277,0.342,988.9277226704917,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.367106011186273,18.367106011186273,18.367106011186273,18.367106011186273,0.9302910687049367,0.9302910687049367,0.9302910687049367,0.9302910687049367,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.65972092671402,40.65972092671402,40.65972092671402,40.65972092671402,162.6388837068561,0.10150145592895396,176.95525508189942,147.27916161381773,4,4,121003.32947790096,31,0.9035493539269784
1941.06,813.9603689818069,0.4016666666666666,1941.0,6.0,1940.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2107421100755677,651.7342754394218,1.2260935423851607,0.34269695284057283,0.07615487840901619,0.06853939056811457,0.06853939056811457,0.6701629299993425,45.342696952840576,10.076154878409017,9.068539390568114,9.068539390568114,88.67016292999934,716.2216666612396,3.066666666666667,211.26384051236244,211.26384051236244,211.10948904247212,222.08168750445486,967.0404381718748,990.0,0.3558090886128421,0.14814037246046413,989.4960505389265,0.31941768357404043,0.31941768357404043,0.3198896333478058,0.35203261814619363,22.136194683477672,22.136194683477672,21.616495627967705,20.832068749465535,0.9379714369524863,0.9379714369524863,0.9366258623130752,0.9371948280522348,0.7605498258445046,0.7605498258445046,0.7599941605528993,0.7994940750160372,0.971333333333333,0.971333333333333,0.9719047619047619,0.9727272727272728,41.68095951119422,41.68095951119422,40.58714958864197,41.28288380028362,126.90998112787516,0.15544700374552173,178.24054528472467,81.82970041473614,4,2,91375.18641207015,30,0.7050554507104179
1941.07,448.95575729878885,0.6024516129032258,1941.0,7.0,1940.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3042603020346542,313.95575729878897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.9557572987889,1.935483870967742,164.8429200498488,159.39648119714295,,,965.4782554626988,990.0,0.16581556515457935,0.0327911514597578,989.8013932833853,0.19912156550731386,0.1838398638247694,,,24.12401625517949,24.11616846883002,,,0.9274193548387101,0.9258620689655177,,,0.5934345121794556,0.5738273323097144,,,0.970322580645161,0.9696551724137927,,,35.14133968987391,33.842648345338475,,,66.80059136777119,0.14811836640794965,86.82221644841233,52.24813340992651,2,1,49699.63997762176,31,0.3711143964876177
1941.08,319.4678672170654,0.7573548387096773,1941.0,8.0,1940.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3626024815181021,204.46786721706556,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.46786721706556,1.096774193548387,192.15713826542202,127.21086583365002,,,964.9604916923338,990.0,0.12676600473772023,0.011765405751195201,989.8614685895113,0.26793594234010903,0.11438172540753881,,,24.633040954837515,24.578718467113845,,,0.9367741935483872,0.91,,,0.691765697755519,0.4579591170011401,,,0.9699999999999995,0.9666666666666667,,,42.248235469212666,26.983142344016418,,,44.859507308956196,0.13992006068199578,54.9006243786909,35.143526844396625,2,1,33375.4734378634,31,0.24921948504975658
1941.09,260.42708782667984,0.8551666666666669,1941.0,9.0,1940.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.42154810831127815,151.42708782667975,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,199.42708782667975,1.0,151.42708782667975,,,,964.7835086382863,990.0,0.10787287085000447,0.005142708782667981,989.886984420367,0.1663824238974889,,,,24.937093358183198,,,,0.9233333333333336,,,,0.5451375161760473,,,,0.9683333333333333,,,,33.18018099825505,,,,33.18018099825505,0.12667698792581542,40.75457365483942,22.572113804788433,1,1,23889.73031874364,30,0.18433433887919476
1941.1,205.43397425123553,0.946838709677419,1941.0,10.0,1941.0,1.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.434343534381593,116.17590973510659,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.9178452189775,1.0,116.17590973510659,,,,964.7067473402673,990.0,0.0940629017791969,0.0016175909735106579,989.9043195072472,0.09607568281204813,,,,25.101496484168106,,,,0.9051612903225803,,,,0.4182332750463837,,,,0.9635483870967745,,,,24.974497805057403,,,,24.974497805057403,0.12159669796629208,29.125609220783904,22.57198666879291,1,1,18581.026366962706,31,0.13874721002809667
1941.11,238.92263401114354,0.8928666666666665,1941.0,11.0,1941.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.39092306650394615,145.9226340111436,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92263401114354,1.0,145.9226340111436,,,,964.7419178208202,990.0,0.10463271614016259,0.00459226340111436,989.8907750204586,0.15241692748654997,,,,24.99644027215204,,,,0.9196666666666665,,,,0.525321482440117,,,,0.9699999999999995,,,,31.94313330634952,,,,31.94313330634952,0.1332702592796575,38.07864825471204,28.316541775132333,1,1,22999.055980571655,30,0.1774618517019418
1941.12,337.6990680818872,0.736483870967742,1941.0,12.0,1941.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23312960114377862,260.6990680818872,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.6990680818872,1.4838709677419355,188.24033634744987,149.74804558450379,,,965.0341228878281,990.0,0.14148199467145164,0.022240638665072872,989.8362773666634,0.26435003200938095,0.16274420608760265,,,24.537804446826193,24.47494459965115,,,0.9345161290322581,0.9219999999999999,,,0.6776652108508195,0.5390929641042137,,,0.9719354838709673,0.9693333333333335,,,41.31531428372426,32.137706708844696,,,56.86581752993945,0.16758016159096523,82.1647040566879,41.96946807599794,2,1,42308.168242274965,31,0.3159212084996637
1942.01,477.2366553885919,0.5725161290322582,1942.0,1.0,1941.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.179478507445286,392.6237521627855,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.8495586143984,2.0,196.31187608139274,196.31187608139274,,,965.5998962973159,990.0,0.18608943882770512,0.04852475043255712,989.7653858107398,0.27627392341847556,0.27627392341847556,,,23.889215590005588,23.889215590005588,,,0.93741935483871,0.93741935483871,,,0.7067227538930143,0.7067227538930143,,,0.9703225806451609,0.9703225806451609,,,41.819088735872114,41.819088735872114,,,83.63817747174423,0.17486417451941533,101.4386983524764,71.10123916507764,2,2,62226.8040389777,31,0.4646565415096901
1942.02,665.9765999217843,0.45464285714285724,1942.0,2.0,1941.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.12949081465972043,580.9765999217842,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9765999217843,2.75,213.65663585099583,213.65663585099583,204.88443762639022,,966.4312591470514,990.0,0.27724147811717864,0.10121114273024176,989.6215473791525,0.3271105316491331,0.3271105316491331,0.3002471913050853,,22.863177700452294,22.863177700452294,22.71093302856984,,0.941071428571429,0.941071428571429,0.9385714285714284,,0.7691638890635851,0.7691638890635851,0.7375839754550048,,0.9724999999999998,0.9724999999999998,0.970952380952381,,43.87689509370039,43.87689509370039,41.539910029310626,,118.90872270938375,0.17862505123170644,145.16759389946915,97.24602971117277,3,2,79906.66166070585,28,0.6606040150521317
1942.03,974.596337853552,0.3392580645161291,1942.0,3.0,1941.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.13356393372013378,845.3182455996669,0.2780922538851164,0.08838591014953312,0.017246031248689387,0.015090277342603214,0.01293452343651704,0.14443551170777363,41.08838591014953,8.017246031248689,7.015090277342603,6.012934523436517,67.14443551170777,901.4389678184077,3.838709677419355,220.90453430657283,220.90453430657283,220.90453430657283,217.72092011840007,967.7178736220881,990.0,0.48063954919051965,0.23255675451898403,989.2868036962906,0.34798079555012557,0.34798079555012557,0.34798079555012557,0.33813904783394794,21.220949278652316,21.220949278652316,21.220949278652316,21.088728530466287,0.9386731797898351,0.9386731797898351,0.9386731797898351,0.9384180220571109,0.7952563235036619,0.7952563235036619,0.7952563235036619,0.7837953124262399,0.9729032258064515,0.9729032258064515,0.9729032258064515,0.9723076923076923,41.95945304214351,41.95945304214351,41.95945304214351,41.024381381292805,160.28590480106323,0.16461172067519453,181.47139196136294,136.7748730340223,4,3,119252.71317199105,31,0.8904772488947958
1942.04,1832.0078832999134,0.19706666666666664,1942.0,4.0,1941.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08512965763105072,990.0,694.0078832999135,48.0947765714753,6.357670670506247,12.919915493701565,46.77692541744789,579.8585951467826,93.0947765714753,17.35767067050625,22.919915493701566,56.776925417447885,651.8585951467826,1123.3723627356833,4.0,247.5,247.5,247.5,247.5,970.5814788928498,990.0,0.7304343379690277,0.34199999999999997,988.9275656620302,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.91263276418151,17.91263276418151,17.91263276418151,17.91263276418151,0.928626230534439,0.928626230534439,0.928626230534439,0.928626230534439,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.58380160482463,39.58380160482463,39.58380160482463,39.58380160482463,158.33520641929852,0.09262631839773623,178.95021274816705,148.27416351115252,4,4,114001.34862189487,30,0.879640035662769
1942.05,1556.2336699732846,0.2290967741935484,1942.0,5.0,1941.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.12844381993122048,979.4121925432775,384.8214774300069,39.3913953016866,6.073467607685193,10.848879295595752,20.042785282812847,308.46494994222644,86.39139530168661,16.073467607685192,20.848879295595754,30.04278528281285,423.4649499422265,1102.725934748245,4.0,244.85304813581936,244.85304813581936,244.85304813581936,244.85304813581936,969.7494605964806,990.0,0.7041542136381373,0.3335297540346218,988.9623160323271,0.4245647280668835,0.4245647280668835,0.4245647280668835,0.4245647280668835,18.788290707779744,18.788290707779744,18.788290707779744,18.788290707779744,0.9326123610210495,0.9326123610210495,0.9326123610210495,0.9326123610210495,0.8814709732889493,0.8814709732889493,0.8814709732889493,0.8814709732889493,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9790322580645163,41.166770858689254,41.166770858689254,41.166770858689254,41.166770858689254,164.66708343475702,0.11103235328058256,179.01864088583983,151.16925104140938,4,4,122512.31007545925,31,0.9148171301930947
1942.06,645.2569523753007,0.48073333333333335,1942.0,6.0,1941.0,9.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2389847077904209,498.25695237530067,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,559.2569523753007,2.533333333333333,194.93635897889143,194.93635897889143,203.11097179308862,203.46126856031225,966.3270181560583,990.0,0.2573295659209268,0.08554050236095914,989.6571299317183,0.27266488986889026,0.27266488986889026,0.2948401479523369,0.29418038648769684,23.057446885790892,23.057446885790892,21.913937181049686,21.319299416261938,0.9369999999999998,0.9369999999999998,0.937272727272727,0.938,0.7017708923240092,0.7017708923240092,0.7311994984551191,0.7324605668171241,0.9706666666666663,0.9706666666666663,0.970909090909091,0.97,40.0088024717727,40.0088024717727,39.68041794371109,38.686134911257966,101.01478067478247,0.15621171607833065,165.2646500789477,68.3932504868484,4,2,72730.64208584336,30,0.5611932259710135
1942.07,373.45608180444094,0.6847741935483869,1942.0,7.0,1941.0,10.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3430632235954934,247.16575922379587,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,303.5851140625054,1.4193548387096775,185.92136565487544,146.04432312588713,,,965.1622792837082,990.0,0.1427773441535996,0.019482607506071878,989.8377400483404,0.25440638056612913,0.15204952016753806,,,24.421054384066046,24.369075988415013,,,0.9332258064516133,0.92,,,0.6693169163575517,0.5257595632531936,,,0.9703225806451607,0.9684615384615385,,,40.45803736929185,31.121239994937067,,,53.50887994781387,0.14236778656415613,70.20770981621133,42.09910890486836,2,1,39810.606681173485,31,0.29727155526563237
1942.08,281.0804240422852,0.8184516129032254,1942.0,8.0,1941.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3860413139978356,173.17719823583357,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,222.56429501002702,1.0,173.17719823583357,,,,964.838444091209,990.0,0.11573162979787942,0.0073596506716688435,989.8769087195303,0.21603975217471333,,,,24.822424876146407,,,,0.9325806451612908,,,,0.6234379136490007,,,,0.9699999999999995,,,,38.168483260142,,,,38.168483260142,0.13529355054836348,45.66330976337598,28.946677228822274,1,1,28397.351545545655,31,0.21204712922301117
1942.09,213.9614677928877,0.9338999999999997,1942.0,9.0,1941.0,12.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.3655942711585351,135.62813445955433,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.9614677928877,1.0,135.62813445955433,,,,964.646247328964,990.0,0.10021413674757534,0.0035628134459554342,989.8962230498063,0.13076866773739879,,,,25.1192070531053,,,,0.9163333333333336,,,,0.4882612840543957,,,,0.968,,,,29.649229878212974,,,,29.649229878212974,0.13866231026378145,33.35724793705669,24.99310793747823,1,1,21347.445512313338,30,0.16471794376784982
1942.1,196.530819810631,0.961548387096774,1942.0,10.0,1942.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.33603052858461063,130.30501335901806,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.72436819772776,1.0,130.30501335901806,,,,964.5372369008047,990.0,0.09638330734013446,0.0030305013359018087,989.9005861913239,0.12038028045850524,,,,25.242969010061067,,,,0.9129032258064518,,,,0.4690980480924653,,,,0.9667741935483868,,,,28.489954809229857,,,,28.489954809229857,0.14518196172738682,31.71690772087434,25.74620107231423,1,1,21196.526378067014,31,0.15827752671794365
1942.11,231.23847532551454,0.9057,1942.0,11.0,1942.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.40358035891317245,138.23847532551457,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.23847532551454,1.0,138.23847532551457,,,,964.7296771845381,990.0,0.10201311658824361,0.003823847532551457,989.8941630358792,0.13648123901652434,,,,25.028004612324604,,,,0.917666666666667,,,,0.4976585111718526,,,,0.9683333333333329,,,,30.183875915779947,,,,30.183875915779947,0.13016441213890834,36.671810728653796,25.429160616002882,1,1,21732.390659361565,30,0.16768819953211084
1942.12,315.4661022626268,0.7687741935483869,1942.0,12.0,1942.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2314247998774617,244.27255387553006,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.3370700045623,1.4838709677419355,174.05680738847826,145.11254273990704,,,964.9593290259863,990.0,0.13534545948387935,0.019471846461592328,989.8451826940544,0.2228588051318686,0.14927013677004278,,,24.66299486293649,24.555387472989725,,,0.9303225806451617,0.9206666666666667,,,0.626604506598522,0.5224051538636653,,,0.9709677419354834,0.9700000000000002,,,38.14952493140279,31.213851801868365,,,53.25300160972619,0.16790313041166083,67.97297861295343,38.01797799689341,2,1,39620.23319763629,31,0.29585000894292335
1943.01,470.8195290114054,0.5794193548387099,1943.0,1.0,1942.0,4.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.17004419799918588,392.0130773985023,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,431.6259806243087,2.0,196.00653869925114,196.00653869925114,,,965.5722938262968,990.0,0.1853001411667446,0.04840261547970047,989.7662972433534,0.2760182776003318,0.2760182776003318,,,23.917985139456473,23.917985139456473,,,0.936129032258065,0.936129032258065,,,0.7056235393173045,0.7056235393173045,,,0.9699999999999995,0.9699999999999995,,,41.73081675141312,41.73081675141312,,,83.46163350282625,0.17678829208772848,95.86510960959225,65.10790761406567,2,2,62095.45532610272,31,0.46367574168236797
1943.02,612.2084303304599,0.4804642857142856,1943.0,2.0,1942.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.14013490585006833,527.2084303304598,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,568.2084303304599,2.607142857142857,206.34386381856137,206.34386381856137,188.6223338478498,,966.1963665123942,990.0,0.24666809855279787,0.08320585647114138,989.6701260449763,0.30587626161083287,0.30587626161083287,0.253281200419544,,23.167883270971004,23.167883270971004,23.014972188693573,,0.9392857142857146,0.9392857142857146,0.9364705882352938,,0.7428379097468205,0.7428379097468205,0.6790404018522596,,0.9714285714285712,0.9714285714285712,0.9700000000000001,,42.84588659188913,42.84588659188913,38.66267640040432,,109.16554099830948,0.17828215509236003,126.03125252786984,93.4351018551766,3,2,73359.24355086395,28,0.6064752277683858
1943.03,950.7109951981987,0.34906451612903233,1943.0,3.0,1942.0,6.0,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.12267757865670526,821.785715453146,14.118828132149371,4.487379483861428,0.8755862407534494,0.7661379606592682,0.656689680565087,7.333034766310139,42.26157303224853,8.875586240753451,7.120976670336688,5.366367099919926,65.300776701794,880.0438513964847,3.6774193548387095,223.33213022057777,223.33213022057777,223.33213022057777,224.06995564446638,967.6103332744079,990.0,0.4718185205478369,0.22420058627587489,989.3039808931762,0.35568925636170556,0.35568925636170556,0.35568925636170556,0.35863340761590917,21.337958362406745,21.337958362406745,21.337958362406745,20.881948665051205,0.9377262763181171,0.9377262763181171,0.9377262763181171,0.9366435507553155,0.8039956687940797,0.8039956687940797,0.8039956687940797,0.8066518403200789,0.9735483870967742,0.9735483870967742,0.9735483870967742,0.9742857142857145,42.577429636107915,42.577429636107915,42.577429636107915,41.75904189617089,156.02067212831048,0.16548340040837364,181.47139196136294,123.74335750733627,4,3,116079.380063463,31,0.8667815118239471
1943.04,1625.7074319286594,0.21516666666666673,1943.0,4.0,1942.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09137021731509294,990.0,487.7074319286598,55.0,7.0,14.917372551892239,32.953204860044586,377.83685451672295,100.0,18.0,24.91737255189224,42.95320486004457,449.8368545167229,1132.9173725518922,4.0,247.5,247.5,247.5,247.5,970.0149636186376,990.0,0.7442106407965461,0.34199999999999997,988.9137893592028,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.46537173556641,18.46537173556641,18.46537173556641,18.46537173556641,0.9317026487012517,0.9317026487012517,0.9317026487012517,0.9317026487012517,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.93609291876518,40.93609291876518,40.93609291876518,40.93609291876518,163.74437167506073,0.10119590737058073,172.5612685294746,161.50678617351693,4,4,117895.94760604373,30,0.9096909537503374
1943.05,1601.5930236932304,0.21822580645161302,1943.0,5.0,1942.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.12043382355966761,990.0,419.5930236932303,52.71264931319866,8.0,14.582166009561561,21.85380331735574,322.4444050531144,99.71264931319865,18.0,24.58216600956156,31.85380331735574,437.4444050531144,1132.2948153227603,4.0,247.5,247.5,247.5,247.5,969.9374715272189,990.0,0.7433121045895512,0.342,988.9146878954098,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.543762363191757,18.543762363191757,18.543762363191757,18.543762363191757,0.9317403783492764,0.9317403783492764,0.9317403783492764,0.9317403783492764,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.11160927244923,41.11160927244923,41.11160927244923,41.11160927244923,164.44643708979692,0.1032842123072436,171.14701360824574,161.50678617351693,4,4,122348.14919480891,31,0.9135913171655384
1943.06,991.8455993637225,0.3424,1943.0,6.0,1942.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21177930563435196,766.9197274751477,31.259205221908307,8.6775961530802,1.6529410126612363,1.7474089875600918,1.7474089875600918,17.43385008104669,59.01092948641353,12.98627434599457,12.74740898756009,13.414075654226759,126.76718341438003,851.6643402951157,3.4,223.73399858466195,223.73399858466195,224.85024088230108,233.0762286539522,967.7543962467139,990.0,0.4673163536982169,0.20837481919285142,989.3243088271089,0.3582693651579831,0.3582693651579831,0.36220991136518504,0.3868876332090627,21.211643215237167,21.211643215237167,20.845973207965326,20.251323736308315,0.9365332661106773,0.9365332661106773,0.9354399193328127,0.9350587049011947,0.805442394904783,0.805442394904783,0.8094608671762838,0.839074423154228,0.9743333333333333,0.9743333333333333,0.9748,0.9758823529411769,42.310385267197574,42.310385267197574,41.74506783619819,42.16019313538286,143.2991031746106,0.14459399900138337,179.6954422099679,82.18402342441466,4,2,103175.35428571963,30,0.7961061287478367
1943.07,465.0455158954233,0.5880645161290322,1943.0,7.0,1942.0,10.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.32559809925262806,313.59390299219757,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,375.8197094438105,1.967741935483871,160.7677419860052,157.92036637306546,,,965.5487790883675,990.0,0.16676669317322113,0.032718780598439516,989.8005145262281,0.18752040789841762,0.17947504383667504,,,24.064215029962536,24.059062200483165,,,0.9264516129032262,0.9256666666666671,,,0.5787638711496187,0.5685133189430356,,,0.9699999999999996,0.9696666666666663,,,34.11217488974105,33.434071491681884,,,66.4677279462074,0.14306124833393064,84.99040742036274,52.24813340992651,2,1,49451.98959197829,31,0.3692651552567076
