MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1943.08,324.80960198729025,0.7495806451612903,1943.0,8.0,1942.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3568790856983665,209.8096019872903,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.8096019872903,1.1612903225806452,189.11812718639555,128.28714376554768,,,964.9794948073803,990.0,0.1285516577381151,0.012749403008486902,989.8586989392534,0.26120334484389574,0.11634123846141113,,,24.61800078702924,24.56704320825865,,,0.9351612903225807,0.9099999999999999,,,0.6808252578710239,0.46183371755597175,,,0.9703225806451609,0.968,,,41.53038576486526,27.235723694431464,,,45.92324442525744,0.14087860098721916,55.5577585015252,36.3558881975742,2,1,34166.89385239152,31,0.25512913569587453
1943.09,241.1091407844139,0.8878,1943.0,9.0,1942.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4143868936858092,141.1091407844139,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.10914078441388,1.0,141.1091407844139,,,,964.7498978206787,990.0,0.10367357072195929,0.004110914078441398,989.8922155151995,0.14214445200869555,,,,25.000173242512304,,,,0.9193333333333337,,,,0.5079929068238903,,,,0.968,,,,30.819030486825923,,,,30.819030486825923,0.12783944934232397,35.99095920961924,24.681976636875845,1,1,22189.701950514667,30,0.17121683603792182
1943.1,189.1547624373947,0.9713870967741939,1943.0,10.0,1943.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.38679123223348916,116.15476243739472,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.1547624373947,1.0,116.15476243739472,,,,964.4609746391272,990.0,0.09243912355820269,0.0016154762437394718,989.905945400198,0.09578627874173357,,,,25.349184482329438,,,,0.9064516129032253,,,,0.41815714477462107,,,,0.9612903225806457,,,,25.176694159560622,,,,25.176694159560622,0.13288854734507577,28.32971072709301,22.739692898451757,1,1,18731.460454713102,31,0.13987052310867013
1943.11,216.88055709731847,0.9289666666666664,1943.0,11.0,1943.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3129362482057302,149.88055709731847,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.88055709731847,1.0,149.88055709731847,,,,964.6156295787806,990.0,0.10291182077130762,0.00501083068451986,989.8920773485441,0.16359572359151683,,,,25.112852046172232,,,,0.921666666666667,,,,0.5395700055503464,,,,0.9693333333333329,,,,33.010160583372766,,,,33.010160583372766,0.15123899717631265,45.78835301295281,25.882434771003098,1,1,23767.315620028385,30,0.18338978101873754
1943.12,386.01868702448405,0.6778064516129031,1943.0,12.0,1943.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2806152025706377,282.018687024484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.018687024484,1.6451612903225807,177.17539778009018,162.50709832881057,,,965.2282142375049,990.0,0.1512004086455979,0.026897609802721892,989.8219019815517,0.2317883299368276,0.1931643707409068,,,24.361899414110134,24.21122099276817,,,0.9316129032258068,0.9265000000000001,,,0.6378314320083246,0.5850255539837179,,,0.9712903225806448,0.97,,,38.38352276555847,34.65653588397936,,,60.74257817457742,0.15538620762471098,92.45269971087225,35.08961108319053,2,1,45192.4781618856,31,0.3374587676365412
1944.01,709.0263337796143,0.436225806451613,1944.0,1.0,1943.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.1898421163354295,576.1553660376791,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,632.5747208763888,2.903225806451613,200.6509130517831,200.6509130517831,194.2070995309671,188.42741656110596,966.6158998516992,990.0,0.2847106899225221,0.10039894414334619,989.6148903659343,0.28876116528053575,0.28876116528053575,0.27004265179521547,0.25140972100651937,22.710229348954737,22.710229348954737,22.561930800561946,21.788517448850744,0.9361290322580649,0.9361290322580649,0.9348000000000001,0.9333333333333332,0.7223432869864196,0.7223432869864196,0.6991455583114815,0.6783386996199816,0.9709677419354835,0.9709677419354835,0.9707999999999999,0.9700000000000001,40.641052913666705,40.641052913666705,38.962237945770106,36.46322755524361,116.23196490184898,0.1639784575266924,149.02719117412585,90.18169977513847,4,2,86476.58188697563,31,0.6457331383436054
1944.02,1333.1259029431478,0.265,1944.0,2.0,1943.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12755890416230686,947.3777534493245,223.7481494938237,26.86427240298534,5.107433948646126,7.5232484266609845,6.905807083142704,177.3473876323885,75.86427240298534,13.107433948646127,14.523248426660984,11.905807083142705,270.3473876323886,1050.8727082276168,4.0,236.84443836233112,236.84443836233112,236.84443836233112,236.84443836233112,968.9997512604436,990.0,0.644565611471849,0.30852699062824485,989.0469073978995,0.3992620506896343,0.3992620506896343,0.3992620506896343,0.3992620506896343,19.647894086766858,19.647894086766858,19.647894086766858,19.647894086766858,0.9341236688998946,0.9341236688998946,0.9341236688998946,0.9341236688998946,0.8526399781043913,0.8526399781043913,0.8526399781043913,0.8526399781043913,0.977241379310345,0.977241379310345,0.977241379310345,0.977241379310345,41.525166651721506,41.525166651721506,41.525166651721506,41.525166651721506,166.10066660688602,0.13072873195770246,180.54435358255046,144.6750697366008,4,4,115606.06395839265,29,0.9227814811493666
1944.03,2100.1011891585226,0.16580645161290322,1944.0,3.0,1943.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09602937197292336,990.0,909.0366730294903,47.774193548387096,8.35483870967742,15.03225806451613,46.09476811269214,791.7806145942174,100.0,18.0,25.0,56.38509069333728,910.7160984651852,1133.0,4.0,247.5,247.5,247.5,247.5,971.4084344014399,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.07178169665332,17.07178169665332,17.07178169665332,17.07178169665332,0.9273344149012983,0.9273344149012983,0.9273344149012983,0.9273344149012983,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.66956997313875,37.66956997313875,37.66956997313875,37.66956997313875,150.678279892555,0.07185233240608618,155.0088437939651,146.57082703172532,4,4,112104.64024006085,31,0.8371015549586384
1944.04,2433.737106586411,0.1302,1944.0,4.0,1943.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08927094636027716,990.0,1226.7371065864106,46.0,5.0,11.0,61.0,1103.7371065864108,100.0,18.0,25.0,80.0,1220.7371065864106,1133.0,4.0,247.5,247.5,247.5,247.5,972.2821170968538,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.19809900123926,16.19809900123926,16.19809900123926,16.19809900123926,0.9215578597919454,0.9215578597919454,0.9215578597919454,0.9215578597919454,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.519516649292534,35.519516649292534,35.519516649292534,35.519516649292534,142.07806659717014,0.05847943298225907,145.6660244191771,139.72955995552547,4,4,102296.2079499625,30,0.7893225922065007
1944.05,1947.4843649827476,0.18132258064516127,1944.0,5.0,1943.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14485102765788624,990.0,681.4843649827477,44.43901682337106,5.0,11.779427436843719,41.345319710402016,578.9206010121312,99.43901682337106,18.0,24.779427436843715,58.345319710402016,756.9206010121312,1132.2184442602147,4.0,247.5,247.5,247.5,247.5,970.9508761000885,990.0,0.7432018783137125,0.342,988.9147981216856,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.530468016597872,17.530468016597872,17.530468016597872,17.530468016597872,0.9285040812731531,0.9285040812731531,0.9285040812731531,0.9285040812731531,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.73573462323621,38.73573462323621,38.73573462323621,38.73573462323621,154.94293849294485,0.08192213686176694,169.7968518280947,142.351281965014,4,4,115277.546238751,31,0.8607941027385828
1944.06,888.6301866170019,0.3819666666666666,1944.0,6.0,1943.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2128163187614672,691.322226088502,19.97462719516628,4.938903401428159,0.7687405529140935,1.141407268295216,1.2365245406531507,11.889051431875659,52.60557006809483,11.43540721958076,11.141407268295216,11.569857873986484,110.55571809854233,766.504610644473,3.1333333333333333,218.2015634087811,218.2015634087811,220.89975729408954,231.43677499633213,967.325638925262,990.0,0.40416904040213386,0.1723028071022256,989.4235281524956,0.3405286913583729,0.3405286913583729,0.3494758650207669,0.3810723801827583,21.7573605358752,21.7573605358752,21.077280841505473,20.268883456711215,0.9382061687949244,0.9382061687949244,0.9369611935165582,0.9366296202959786,0.785525628271612,0.785525628271612,0.7952391262587223,0.8331723899867955,0.9726666666666665,0.9726666666666665,0.9733333333333334,0.9746153846153849,42.308182216448536,42.308182216448536,41.440680804991054,41.9082529592601,131.78508394540353,0.15021425983148598,177.76237971938326,80.83827277819928,4,2,94885.26044069056,30,0.7321393552522419
1944.07,426.21723890862233,0.626258064516129,1944.0,7.0,1943.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3224089835166034,291.2172389086224,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.2172389086224,1.7096774193548387,178.05242655805935,159.45950831215697,,,965.3833064672666,990.0,0.15826402768183034,0.028243447781724475,989.8134925245364,0.23293933101722472,0.1832243983810778,,,24.197246726252875,24.116411504268978,,,0.9312903225806453,0.9263636363636363,,,0.6409887356090135,0.574054229923765,,,0.970322580645161,0.9695454545454545,,,38.28844146175477,33.879905629043954,,,62.332245456560166,0.14523699299339768,83.2280220054396,45.47591632379394,2,1,46375.19061968077,31,0.3462902525364454
1944.08,297.51971279207584,0.7915161290322579,1944.0,8.0,1943.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.38981492396039524,182.5197127920758,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.51971279207575,1.0,182.5197127920758,,,,964.8893741538856,990.0,0.11939320529599712,0.008819693795218754,989.8717871009088,0.2411989623218549,,,,24.741213984701368,,,,0.9338709677419356,,,,0.657070966051473,,,,0.9699999999999995,,,,40.136378258273396,,,,40.136378258273396,0.1341614807115212,50.27456544748021,30.43902368869583,1,1,29861.46542415539,31,0.22297987921262985
1944.09,221.24646291659414,0.9219666666666664,1944.0,9.0,1943.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.413692039172286,130.24646291659417,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.24646291659417,1.0,130.24646291659417,,,,964.7007456148508,990.0,0.09928856690338432,0.0030246462916594173,989.8976867868051,0.12191040399349048,,,,25.07503076796104,,,,0.9153333333333332,,,,0.46888726649973916,,,,0.9656666666666671,,,,28.350055014242507,,,,28.350055014242507,0.12753689171528962,35.99095920961924,22.973143736721667,1,1,20412.039610254615,30,0.15750030563468068
1944.1,195.06679557952654,0.9665483870967744,1944.0,10.0,1944.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3742551615697874,122.06679557952653,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.06679557952654,1.0,122.06679557952653,,,,964.407772502766,990.0,0.09445458940211134,0.0022066795579526515,989.9033387310399,0.10526045658263186,,,,25.390305771691143,,,,0.91,,,,0.43944046408629556,,,,0.9600000000000006,,,,26.561166393124367,,,,26.561166393124367,0.13615915665067374,27.1127192301837,26.009860388043432,1,1,19761.507796484533,31,0.14756203551735764
1944.11,233.73147962901555,0.8995666666666665,1944.0,11.0,1944.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3236934606089616,158.06481296234887,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.06481296234887,1.0,158.06481296234887,,,,964.6971068915344,990.0,0.10672174566844948,0.005808691429030509,989.8874695629027,0.1801245928186794,,,,25.0102380785492,,,,0.9260000000000002,,,,0.5690333266644559,,,,0.9699999999999995,,,,34.84734716040593,,,,34.84734716040593,0.14904336167675009,44.352755771910935,28.319321523554603,1,1,25090.089955492273,30,0.1935963731133663
1944.12,402.3012513615051,0.652451612903226,1944.0,12.0,1944.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.26277745422370435,298.30125136150497,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.3012513615051,1.7741935483870968,174.14660018618864,160.36642443478365,,,965.2835437080522,990.0,0.15663141189127475,0.029665525454720197,989.8137030626538,0.2207868957867917,0.18339776745341096,,,24.309372458815044,24.245752769467046,,,0.93,0.9258333333333333,,,0.6269277606702788,0.5773191279652211,,,0.9706451612903222,0.9699999999999998,,,37.56971676507883,34.25100192264514,,,64.08662147938473,0.15860959986552367,77.33257748396576,43.807830311526644,2,1,47680.44638066226,31,0.356036785996582
1945.01,556.771058991861,0.5145483870967742,1945.0,1.0,1944.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18509332006099194,456.4162202821836,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,501.9968654434739,2.3548387096774195,195.9929154315072,195.9929154315072,181.57655199947655,,965.9511464152689,990.0,0.21615812276280075,0.06448432173366339,989.7193575555035,0.27548352707280055,0.27548352707280055,0.2342022258415265,,23.492727613161694,23.492727613161694,23.119404327938057,,0.9377419354838709,0.9377419354838709,0.9336363636363635,,0.7055744955534259,0.7055744955534259,0.6536755871981156,,0.9706451612903222,0.9706451612903222,0.97,,41.1314898410323,41.1314898410323,37.28407036868631,,95.49281110321137,0.1708157022530118,121.33607774416849,73.19282929633495,3,2,71046.65146078925,31,0.530515617240063
1945.02,906.8522863112219,0.36300000000000004,1945.0,2.0,1944.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14012037881394004,775.8834679918651,5.397389747928149,1.6940712347511708,0.27577903821530686,0.19698502729664774,0.1575880218373182,3.0729664258277047,42.19407123475118,6.91863618107245,5.196985027296648,4.157588021837318,72.50153785439913,830.1931604349854,3.5,221.67501574417074,221.67501574417074,221.67501574417074,221.71684151870545,967.4352992704205,990.0,0.42763836400013316,0.19659215336508315,989.3757694826348,0.3507010016989497,0.3507010016989497,0.3507010016989497,0.35207541576166707,21.589769210515218,21.589769210515218,21.589769210515218,20.909934872730865,0.9377839299985534,0.9377839299985534,0.9377839299985534,0.9355678599971065,0.7980300566790144,0.7980300566790144,0.7980300566790144,0.7981806294673397,0.9735714285714285,0.9735714285714285,0.9735714285714285,0.9742857142857143,42.78176232428338,42.78176232428338,42.78176232428338,41.3212421843566,149.00590806502836,0.16537213719091565,180.233414796148,120.34970932626959,4,3,100131.9702196991,28,0.827810600361269
1945.03,2554.717850244903,0.1432903225806452,1945.0,3.0,1944.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09356712056489506,967.6402068443637,1384.2066756586032,37.58064516129032,6.548387096774194,11.642479433093747,48.6425646478193,1279.7925993196257,90.12903225806451,16.258064516129032,21.706995562126007,59.06191948652898,1399.92163157769,1095.7342991806831,4.0,241.91005171109092,241.91005171109092,241.91005171109092,241.91005171109092,972.2802310036667,990.0,0.7000950090079023,0.3243548934825041,988.9755500975089,0.41546522565556443,0.41546522565556443,0.41546522565556443,0.41546522565556443,16.27985386818732,16.27985386818732,16.27985386818732,16.27985386818732,0.9141381079388993,0.9141381079388993,0.9141381079388993,0.9141381079388993,0.8708761861599266,0.8708761861599266,0.8708761861599266,0.8708761861599266,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9783870967741939,34.39491764229136,34.39491764229136,34.39491764229136,34.39491764229136,137.57967056916544,0.07033167541112474,178.5322028250221,109.66216648454213,4,4,102359.2749034591,31,0.7643315031620302
1945.04,3187.1678493982813,0.07810000000000002,1945.0,4.0,1944.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08468427837734167,990.0,1928.1678493982815,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1823.1678493982815,100.0,18.0,25.0,80.0,1974.1678493982815,1133.0,4.0,247.5,247.5,247.5,247.5,973.9788759738123,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.501340124280746,14.501340124280746,14.501340124280746,14.501340124280746,0.9025176389344696,0.9025176389344696,0.9025176389344696,0.9025176389344696,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.16918661525188,31.16918661525188,31.16918661525188,31.16918661525188,124.67674646100753,0.04037042663585435,140.48062393053533,110.13742196469762,4,4,89767.25745192543,30,0.6926485914500419
1945.05,1955.774268969987,0.18045161290322578,1945.0,5.0,1944.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1445033380051251,990.0,689.774268969987,44.71146027713776,5.0,11.846227574931,41.56131458681812,586.6552665311002,99.71146027713775,18.0,24.846227574931003,58.56131458681813,764.6552665311,1132.5576878520687,4.0,247.5,247.5,247.5,247.5,970.9714055060648,990.0,0.7436915082400998,0.342,988.9143084917592,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.50944898069534,17.50944898069534,17.50944898069534,17.50944898069534,0.9283310194678838,0.9283310194678838,0.9283310194678838,0.9283310194678838,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.68287532105594,38.68287532105594,38.68287532105594,38.68287532105594,154.73150128422375,0.08166511804935518,169.04702431269956,141.38084408722327,4,4,115120.23695546247,31,0.8596194515790209
1945.06,921.9496187917908,0.3659,1945.0,6.0,1944.0,9.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2004017521848876,725.498022815747,19.118262642710405,4.722773300094057,0.7687405529140933,1.092472151012023,1.1835114969296918,11.350765141760538,52.389439966760726,11.43540721958076,11.092472151012023,11.516844830263024,110.01743180842719,800.4153421531006,3.3333333333333335,216.40594629117507,216.40594629117507,214.76467366709323,228.33588511839187,967.4715197864318,990.0,0.4220076673348322,0.18227403044294305,989.395718302222,0.3355727287123203,0.3355727287123203,0.33097147857515513,0.3717308008747345,21.588625787078293,21.588625787078293,21.349092750527575,20.378581568482584,0.9368671674298683,0.9368671674298683,0.9360005778036941,0.9361439302068603,0.77906140664823,0.77906140664823,0.7731528252015354,0.8220091864262107,0.9726666666666665,0.9726666666666665,0.9726923076923075,0.9742857142857145,41.59465513277657,41.59465513277657,40.72307204300891,41.509746979115185,137.8538546264146,0.15149984785851286,177.76237971938326,90.02192836456972,4,2,99254.77533101854,30,0.7658547479245258
1945.07,469.34424797105515,0.5822903225806452,1945.0,7.0,1944.0,10.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.33422149310411514,316.24747377750685,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.795860874281,1.7096774193548387,191.23598910921697,176.15254657804488,,,965.5664204163256,990.0,0.1677550829471782,0.03324949475550135,989.7989954222975,0.26627710091872714,0.2241472411041394,,,23.966297905052986,23.891914092874313,,,0.9354838709677419,0.9313636363636363,,,0.6884495607931809,0.6341491676809615,,,0.9709677419354835,0.9699999999999999,,,40.901334522642365,37.28402714897157,,,67.36096669288025,0.14197033123196523,90.69845430159076,45.593736768149775,2,1,50116.55921950292,31,0.3742275927382237
1945.08,334.4402647867226,0.7355161290322582,1945.0,8.0,1944.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.46720977125822477,179.4402647867227,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.4402647867227,1.0,179.4402647867227,,,,965.0139340195044,990.0,0.1217196263395908,0.008427464193980811,989.8698529094662,0.23426088648962434,,,,24.621658003472348,,,,0.9338709677419355,,,,0.6459849532322016,,,,0.9703225806451609,,,,39.29306090250696,,,,39.29306090250696,0.11663516853031707,52.36398408369495,27.289878948739883,1,1,29234.037311465177,31,0.21829478279170533
1945.09,248.38788597284457,0.8761666666666668,1945.0,9.0,1944.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.4383502408344468,139.38788597284463,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,187.38788597284457,1.0,139.38788597284463,,,,964.7599438008853,990.0,0.10376859749074244,0.00393878859728446,989.8922926139119,0.13850440509061576,,,,24.993844407936077,,,,0.9190000000000006,,,,0.5017963895022406,,,,0.9686666666666665,,,,30.439784742332968,,,,30.439784742332968,0.12263874582320514,35.92985450895392,24.602624485048235,1,1,21916.64501447974,30,0.1691099152351832
1945.1,205.84531547019176,0.9466451612903224,1945.0,10.0,1945.0,1.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3938407209385524,125.10337998632082,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.3614445024498,1.0,125.10337998632082,,,,964.6298773192088,990.0,0.09625958335310787,0.0025103379986320803,989.9012300786483,0.11255300452121238,,,,25.158799754918597,,,,0.9106451612903228,,,,0.45037216795075496,,,,0.965483870967742,,,,27.180203611398998,,,,27.180203611398998,0.13166452457480182,32.95404613849907,21.689620411122114,1,1,20222.071486880857,31,0.1510011311744389
1945.11,238.7352374210599,0.8913999999999999,1945.0,11.0,1945.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3942413178570861,145.7352374210599,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.7352374210599,1.0,145.7352374210599,,,,964.7495699482716,990.0,0.10456060408001491,0.004606949519735085,989.8908324464003,0.1553242575679447,,,,24.985938240560564,,,,0.9213333333333336,,,,0.5246468547158157,,,,0.9679999999999996,,,,31.9093165735709,,,,31.9093165735709,0.132501194912211,46.16891418994588,23.676851309875797,1,1,22974.70793297104,30,0.1772739809642827
1945.12,393.83930865610597,0.6632258064516127,1945.0,12.0,1945.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2707649143829047,289.8393086561059,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.8393086561059,1.5806451612903225,192.23286227258455,168.09999099384234,,,965.2522812794559,990.0,0.15382117261641892,0.02796786173122118,989.8182109656525,0.2693257015751376,0.20241980365753234,,,24.29660398462115,24.151488961400783,,,0.9374193548387099,0.9316666666666664,,,0.6920383041813045,0.6051599675778324,,,0.9716129032258061,0.9700000000000001,,,41.83997446817857,35.99056132481114,,,62.73771975355278,0.15818456530523042,82.371215602541,44.53332427983035,2,1,46676.86349664325,31,0.34854288751973755
1946.01,728.4009374615949,0.434258064516129,1946.0,1.0,1945.0,4.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.1806059206703333,601.6590019777241,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,655.4977116551433,2.903225806451613,208.71180566200562,208.71180566200562,205.75492782480137,199.52481922113344,966.6904359333614,990.0,0.30611360187419223,0.11498356054678703,989.5789028375792,0.31082131086485426,0.31082131086485426,0.30232564458988975,0.28209296430111447,22.577645593352724,22.577645593352724,22.06891987114328,21.51277069619717,0.9393548387096777,0.9393548387096777,0.938,0.9387499999999998,0.7513625003832204,0.7513625003832204,0.740717740169285,0.7182893491960803,0.9712903225806448,0.9712903225806448,0.9709999999999999,0.9699999999999999,42.18509614412793,42.18509614412793,40.544741651682315,38.33650159983208,120.42138086349146,0.1653568858623652,157.36519269440782,80.90448330557109,4,2,89593.50736243764,31,0.6690076714638414
1946.02,963.0506170046984,0.3379999999999999,1946.0,2.0,1945.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.16079855006872115,808.1934741475558,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,869.6220455761271,4.0,202.04836853688894,202.04836853688894,202.04836853688894,202.04836853688894,967.6782888411833,990.0,0.4502911174601965,0.19655477931804466,989.3531541032213,0.2890606131573331,0.2890606131573331,0.2890606131573331,0.2890606131573331,21.385804648881752,21.385804648881752,21.385804648881752,21.385804648881752,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.7273741267328008,0.7273741267328008,0.7273741267328008,0.7273741267328008,0.9699999999999996,0.9699999999999996,0.9699999999999996,0.9699999999999996,38.649402931757315,38.649402931757315,38.649402931757315,38.649402931757315,154.59761172702926,0.160529061502356,157.73806175073963,153.34143171754502,4,4,103889.59508056357,28,0.8588756207057173
1946.03,1111.9821456798609,0.2989999999999999,1946.0,3.0,1945.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11645129964459722,957.5914584975058,25.3906871823554,8.06990832927575,1.5746162593708775,1.377789226949518,1.180962194528158,13.187411172231101,49.06990832927575,9.574616259370883,8.37778922694952,7.18096219452816,80.18741117223115,1024.613772313102,4.0,239.39786462437644,239.39786462437644,239.39786462437644,239.39786462437644,968.2508206041615,990.0,0.6018454486475255,0.3160731667980045,989.0820813845547,0.4064806205165574,0.4064806205165574,0.4064806205165574,0.4064806205165574,20.42478015987651,20.42478015987651,20.42478015987651,20.42478015987651,0.9346201637355376,0.9346201637355376,0.9346201637355376,0.9346201637355376,0.8618323126477544,0.8618323126477544,0.8618323126477544,0.8618323126477544,0.9770967741935486,0.9770967741935486,0.9770967741935486,0.9770967741935486,43.76686677717155,43.76686677717155,43.76686677717155,43.76686677717155,175.0674671086862,0.15777208098194162,181.47139196136294,159.1126218181379,4,4,130250.19552886253,31,0.9725970394927012
1946.04,1377.5893247588012,0.24763333333333337,1946.0,4.0,1945.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.10815945040845848,990.0,239.5893247588009,47.664864714972296,6.772925723960212,12.23748037793815,16.188467889108168,156.72558605282208,92.66486471497231,17.77292572396021,22.237480377938148,26.18846788910818,228.7255860528221,1122.6752708168708,4.0,247.5,247.5,247.5,247.5,969.1984833737763,990.0,0.7294282259212571,0.34199999999999997,988.928571774078,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,19.296634395302775,19.296634395302775,19.296634395302775,19.296634395302775,0.9314743146499065,0.9314743146499065,0.9314743146499065,0.9314743146499065,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.7677902528907,42.7677902528907,42.7677902528907,42.7677902528907,171.0711610115628,0.12522928000820416,176.55044693857687,165.84449344258135,4,4,123171.23592832522,30,0.9503953389531267
1946.05,1435.671746811028,0.23935483870967744,1946.0,5.0,1945.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13443008162640419,990.0,253.67174681102802,47.06720868485689,7.518097230460288,11.707061797897335,13.212070146407697,174.1673089514058,94.06720868485685,17.518097230460288,21.70706179789734,23.212070146407704,289.1673089514058,1123.2923677132146,4.0,247.5,247.5,247.5,247.5,969.3965168096755,990.0,0.7303188812355672,0.342,988.927681118764,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,19.097710304088693,19.097710304088693,19.097710304088693,19.097710304088693,0.9317387021334286,0.9317387021334286,0.9317387021334286,0.9317387021334286,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.33919018383024,42.33919018383024,42.33919018383024,42.33919018383024,169.35676073532096,0.11873703728275178,176.79995643615993,164.83242704300292,4,4,126001.42998707872,31,0.9408708929740048
1946.06,820.5250301308849,0.40029999999999993,1946.0,6.0,1945.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20995309094160552,657.3864734966862,2.13855663419882,0.5977332207388006,0.13282960460862234,0.11954664414776012,0.11954664414776012,1.168900520555877,45.597733220738796,10.132829604608622,9.11954664414776,9.11954664414776,89.16890052055587,722.2365829661813,3.066666666666667,212.71370011765742,212.71370011765742,213.39669134478132,225.22197087279417,967.0657265750593,990.0,0.36168588269342616,0.15209790461847464,989.4862162126879,0.3243588490845178,0.3243588490845178,0.32721780955515467,0.3617635437538766,22.096130788544148,22.096130788544148,21.55704536824047,20.741382515689814,0.9376526809319518,0.9376526809319518,0.9361704965694544,0.9372345843598677,0.7657693204235666,0.7657693204235666,0.7682280888412125,0.810799095142059,0.972333333333333,0.972333333333333,0.9728571428571429,0.9736363636363637,41.90137739956902,41.90137739956902,40.92460988714455,41.73316020437414,127.75214046174308,0.15525428628332616,179.6954422099679,76.73704303361187,4,2,91981.54113245504,30,0.7097341136763506
1946.07,399.9452736137981,0.6536451612903227,1946.0,7.0,1945.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3418068463334121,264.945273613798,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.94527361379807,1.5806451612903225,178.96217904687202,148.0819961985947,,,965.2717580504495,990.0,0.14953902075734996,0.022989508559116533,989.8274714706835,0.23782733578741855,0.15696547615993803,,,24.317886084446656,24.253665824957768,,,0.9312903225806453,0.922222222222222,,,0.6442638445687396,0.533095186314941,,,0.971290322580645,0.9700000000000001,,,38.751108589978266,31.516052683524727,,,57.050752083637796,0.14192778189289532,77.29810158347102,43.92161893057949,2,1,42445.759550226525,31,0.3169486226868767
1946.08,289.16526393156,0.8050967741935481,1946.0,8.0,1945.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.40025347631299096,174.16526393156,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.16526393156,1.0,174.16526393156,,,,964.8624391094165,990.0,0.1165944553045867,0.007619332652784779,989.8757862120427,0.21857732361750074,,,,24.79476977900829,,,,0.9312903225806453,,,,0.6269949501536161,,,,0.9699999999999995,,,,38.27590374225659,,,,38.27590374225659,0.13178847986850425,48.04488391219847,29.433439886049047,1,1,28477.2723842389,31,0.21264390967920324
1946.09,219.0725633913577,0.9250333333333332,1946.0,9.0,1945.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.417372971814343,128.07256339135773,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.0725633913577,1.0,128.07256339135773,,,,964.718113291623,990.0,0.09854746479250824,0.002807256339135776,989.8986452788683,0.11756489427489569,,,,25.062967092970727,,,,0.9150000000000001,,,,0.46106122820888806,,,,0.9650000000000004,,,,27.833598552199398,,,,27.833598552199398,0.12654127627087225,34.98361500145602,23.713019643571254,1,1,20040.190957583574,30,0.1546311030677745
1946.1,195.82442201558283,0.9651290322580645,1946.0,10.0,1946.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37279117097737924,122.82442201558268,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.8244220155828,1.0,122.82442201558268,,,,964.4060545986174,990.0,0.09471287114167595,0.0022824422015582696,989.9030046866567,0.10656842833055705,,,,25.390381659708765,,,,0.91,,,,0.44216791925609766,,,,0.9600000000000006,,,,26.72610086148831,,,,26.72610086148831,0.13647811938864343,27.1127192301837,26.535650719857234,1,1,19884.219040947304,31,0.14847833811937952
1946.11,209.89802054404115,0.9416333333333333,1946.0,11.0,1946.0,2.0,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2983988714772291,148.56468721070783,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,181.56468721070783,1.0,148.56468721070783,,,,964.5383553639361,990.0,0.10178077909800336,0.004920234864574741,989.8932989860375,0.16218898239920249,,,,25.192754639702283,,,,0.919666666666667,,,,0.5348328739585483,,,,0.9699999999999995,,,,32.77901863971746,,,,32.77901863971746,0.154725219984748,47.585100482401515,28.117626823718282,1,1,23600.893420596563,30,0.18210565910954138
1946.12,374.1269949399942,0.6883225806451613,1946.0,12.0,1946.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2566533665356671,278.83667235934905,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.2560271980587,1.7096774193548387,171.5790908313252,151.13568306221535,,,965.1746338605788,990.0,0.14930932017995366,0.025797142341962547,989.8248935374779,0.21809644113486176,0.1642063565799601,,,24.432163235764367,24.365233185737882,,,0.9296774193548389,0.9231818181818183,,,0.6176847269927707,0.5440884590239752,,,0.9706451612903221,0.9695454545454545,,,37.22967466488035,32.33010964751216,,,60.17362344698577,0.16073335590950405,79.78591311994398,42.859506716298405,2,1,44769.1758445574,31,0.33429790803880977
1947.01,583.269940499723,0.49880645161290316,1947.0,1.0,1946.0,4.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.193576343299119,473.56026308036826,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,521.7215534029489,2.3548387096774195,202.45812675576678,202.45812675576678,193.4512996939883,,966.0682381962034,990.0,0.2258305782805197,0.07034821198481706,989.7038212097344,0.29209636315535514,0.29209636315535514,0.2651619318899475,,23.343486650375873,23.343486650375873,22.89701683333186,,0.9400000000000003,0.9400000000000003,0.9399999999999996,,0.7288492563207605,0.7288492563207605,0.6964246788983576,,0.9703225806451609,0.9703225806451609,0.97,,42.287119614897456,42.287119614897456,39.615229211582346,,98.63125604680802,0.16829053576830394,124.8695389080302,75.59945087460022,3,2,73381.65449882516,31,0.5479514224822667
1947.02,820.5639648466638,0.3921785714285715,1947.0,2.0,1946.0,5.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14728863208651957,703.3868730371345,0.7485203809577651,0.25663555918551945,0.04277259319758658,0.03564382766465548,0.028515062131724386,0.38495333877827914,38.75663555918552,6.399915450340444,5.035643827664655,4.028515062131724,62.95638191020685,753.5790678743251,3.3214285714285716,210.80161102446564,210.80161102446564,210.80161102446564,220.83301322051688,967.0845131841588,990.0,0.3699923502316485,0.16052382656309047,989.4694838232053,0.3178924327447727,0.3178924327447727,0.3178924327447727,0.34824971944326677,22.067078206301595,22.067078206301595,22.067078206301595,21.10362872034012,0.9363804731577886,0.9363804731577886,0.9363804731577886,0.9376281387131193,0.7588857996880767,0.7588857996880767,0.7588857996880767,0.7949988475938609,0.9721428571428571,0.9721428571428571,0.9721428571428571,0.9733333333333333,41.4480291168393,41.4480291168393,41.4480291168393,41.63352850577779,137.72629294166077,0.16769114029512897,182.62961028834061,112.89738177595328,4,3,92552.06885679605,28,0.7651460718981155
1947.03,2080.6221778360396,0.17783870967741935,1947.0,3.0,1946.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.0995013873537445,988.5361567700141,909.086021066025,46.23417828899867,8.172044596860191,13.745189875625256,36.468723023807364,804.4658852807336,95.23417828899866,17.172044596860193,22.745189875625254,45.46872302380736,911.4658852807335,1123.6875695314982,4.0,247.13403919250354,247.13403919250354,247.13403919250354,247.13403919250354,971.1440455149465,990.0,0.7312526963795035,0.3408289254160113,988.9279183782038,0.4322033267642286,0.4322033267642286,0.4322033267642286,0.4322033267642286,17.351669536493834,17.351669536493834,17.351669536493834,17.351669536493834,0.9227730760326502,0.9227730760326502,0.9227730760326502,0.9227730760326502,0.8896825410930121,0.8896825410930121,0.8896825410930121,0.8896825410930121,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.097570715796294,38.097570715796294,38.097570715796294,38.097570715796294,152.39028286318518,0.08619428000582287,177.8310479628633,109.28806211675494,4,4,113378.37045020974,31,0.8466126825732507
1947.04,4281.857744617531,0.030200000000000015,1947.0,4.0,1946.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.0691076102016484,990.0,2996.8577446175314,30.0,3.9999999999999996,7.0,55.0,2900.857744617531,100.0,18.0,25.0,80.0,3068.857744617531,1133.0,4.0,247.5,247.5,247.5,247.5,976.1216263026029,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.358589795489868,12.358589795489868,12.358589795489868,12.358589795489868,0.8688988072706174,0.8688988072706174,0.8688988072706174,0.8688988072706174,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.559018856545,25.559018856545,25.559018856545,25.559018856545,102.23607542618,0.02400716876216721,110.13742196469762,96.04706961910382,4,4,73609.97430684957,30,0.5679781968121109
1947.05,3126.2842437700424,0.08332258064516129,1947.0,5.0,1946.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10773996928407134,990.0,1809.1552115119773,33.064516129032256,4.0,7.67741935483871,56.67741935483871,1707.7358566732676,100.0,18.0,25.0,80.0,1913.2842437700417,1133.0,4.0,247.5,247.5,247.5,247.5,973.8293693548381,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.650846743254593,14.650846743254593,14.650846743254593,14.650846743254593,0.9038086292509145,0.9038086292509145,0.9038086292509145,0.9038086292509145,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.545893839039422,31.545893839039422,31.545893839039422,31.545893839039422,126.18357535615769,0.042279976381994364,145.6660244191771,110.35389324031159,4,4,93880.58006498135,31,0.7010198630897652
1947.06,1606.7390797672663,0.22213333333333335,1947.0,6.0,1946.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16719563278302166,974.0897480176164,375.64933174964955,28.277417381645122,4.553497730078649,7.95239148246902,23.386728824880905,311.47929633057595,90.27741738164514,16.55349773007865,21.952391482469018,39.38672882488091,464.47929633057595,1102.8730546118093,4.0,243.5224370044041,243.5224370044041,243.5224370044041,243.5224370044041,969.9020922597579,990.0,0.7049167873271036,0.3292717984140929,988.9658114142586,0.4202277787526176,0.4202277787526176,0.4202277787526176,0.4202277787526176,18.643491375748376,18.643491375748376,18.643491375748376,18.643491375748376,0.9322566532405251,0.9322566532405251,0.9322566532405251,0.9322566532405251,0.8766807732158545,0.8766807732158545,0.8766807732158545,0.8766807732158545,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9786666666666668,40.57574414549309,40.57574414549309,40.57574414549309,40.57574414549309,162.30297658197236,0.1063820682481987,174.6941473311027,146.57082703172532,4,4,116858.14313902007,30,0.9016832032331796
1947.07,762.8633321422228,0.4199677419354838,1947.0,7.0,1946.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3134311970013122,535.8633321422227,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.8633321422228,2.6774193548387095,198.6189214885515,198.6189214885515,204.52944830512854,204.90807325696366,966.8323979700212,990.0,0.2878363690132197,0.09758135900939047,989.6145822719774,0.28311815452180455,0.28311815452180455,0.29854366641421864,0.29814361661101313,22.499066147433997,22.499066147433997,21.66137682318756,21.01056666942488,0.9374193548387098,0.9374193548387098,0.9379999999999996,0.9383333333333331,0.7150281173587854,0.7150281173587854,0.7363060138984626,0.7376690637250691,0.9706451612903221,0.9706451612903221,0.9706666666666668,0.9699999999999999,39.80071333100249,39.80071333100249,39.52491270437347,38.41695316011048,106.1619237434974,0.13732662593993403,161.52548100769295,66.50094467502178,4,2,78984.47126516202,31,0.5897884652416518
1947.08,448.3680998849238,0.6002258064516128,1947.0,8.0,1946.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4136455774828204,264.3680998849241,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.36809988492394,1.6129032258064515,175.39603146064283,145.16495374487982,,,965.4748603306037,990.0,0.1533325792975762,0.022884104280085173,989.8237833164224,0.2294173814247904,0.15030049745540677,,,24.119505604393904,24.073056561258426,,,0.9306451612903226,0.9210526315789473,,,0.6314257132583139,0.5225938334815672,,,0.971290322580645,0.97,,,37.65745987396868,30.62588421457405,,,56.42816310225599,0.125303350667038,72.3446526766436,43.02670318619563,2,1,41982.55334807845,31,0.3134897950125332
1947.09,327.38179476640494,0.7452666666666666,1947.0,9.0,1946.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42393882445366876,189.38179476640488,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.38179476640497,1.0,189.38179476640488,,,,964.9870908123877,990.0,0.12440404512369871,0.00957428131637733,989.8660216735601,0.2583083000151704,,,,24.62062256115708,,,,0.9369999999999997,,,,0.6817744611590578,,,,0.9703333333333329,,,,41.589183878559524,,,,41.589183878559524,0.126499719031316,52.85046180272822,34.217038933573974,1,1,29944.21239256284,30,0.23105102154755278
1947.1,274.46134971171233,0.8287741935483867,1947.0,10.0,1947.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4011751253740452,164.46134971171247,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.46134971171242,1.0,164.46134971171247,,,,964.8164671335377,990.0,0.11333909649262924,0.006446134971171249,989.8802147685363,0.1919892898651382,,,,24.87175834513283,,,,0.9316129032258061,,,,0.592060858962165,,,,0.9699999999999995,,,,36.263900403698344,,,,36.263900403698344,0.1320356856291075,40.11882949484635,34.183103259408206,1,1,26980.34190035157,31,0.2014661133538797
1947.11,280.86090444806877,0.8187333333333335,1947.0,11.0,1947.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.36385816049582775,179.19423778140208,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,227.19423778140208,1.0,179.19423778140208,,,,964.8358082888707,990.0,0.11729472901473975,0.008191499118827375,989.8745137718664,0.23027518912829711,,,,24.808430293867207,,,,0.9343333333333337,,,,0.6450992560130474,,,,0.9699999999999995,,,,39.528279982243824,,,,39.528279982243824,0.14032117945191913,50.41753396981535,34.65462499099954,1,1,28460.361587215546,30,0.21960155545691007
1947.12,399.4307042865987,0.6564193548387097,1947.0,12.0,1947.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2657576391083627,295.4307042865987,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.4307042865987,1.7741935483870968,172.67842100843916,158.5550325676228,,,965.2731088399664,990.0,0.15567809367451618,0.029124761072517383,989.8151971452529,0.21924611969363553,0.18136336206429912,,,24.322842185592886,24.263191829132214,,,0.9303225806451616,0.9258333333333336,,,0.621642315630381,0.5707981172434421,,,0.9709677419354834,0.9699999999999998,,,37.304439326804996,33.884165820728434,,,63.53734189769153,0.15815308647584705,91.00738249924507,41.97944976079154,2,1,47271.782371882495,31,0.3529852327649529
1948.01,685.7693738154082,0.44751612903225807,1948.0,1.0,1947.0,4.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18775423822730036,559.0274383315373,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,612.8661480089567,2.6774193548387095,209.9469605095432,209.9469605095432,205.3875731755226,,966.5156602009524,990.0,0.2737565773195583,0.09538468161861764,989.630858741062,0.31448076548195986,0.31448076548195986,0.3008741339791713,,22.80071777462736,22.80071777462736,22.500422453057837,,0.9393548387096778,0.9393548387096778,0.9380952380952381,,0.755809057834356,0.755809057834356,0.7393952634318813,,0.9706451612903221,0.9706451612903221,0.9699999999999999,,42.81242806609286,42.81242806609286,41.205665675994155,,113.53837159011724,0.16555535839098573,136.70229386077057,80.41473751389101,3,2,84472.54846304722,31,0.6307687310562068
1948.02,1470.465959336715,0.26537931034482753,1948.0,2.0,1947.0,5.0,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12203845464249229,909.7025243224266,407.3841246694607,20.572190495826167,3.964743588012117,6.354155928669649,12.304263341118327,364.18877131583446,67.5032249785848,11.61991600180522,12.664500756255855,16.959435754911432,452.0163575227309,1001.4901660590724,3.9310344827586206,231.55014048770838,231.55014048770838,231.55014048770838,230.98188825628682,969.2556270598243,990.0,0.592949694085081,0.2808400373296171,989.1262102685848,0.38234719727641947,0.38234719727641947,0.38234719727641947,0.3806703868179095,19.48823601148454,19.48823601148454,19.48823601148454,19.31383704238335,0.9313261654822556,0.9313261654822556,0.9313261654822556,0.9306836592216818,0.8335805057557496,0.8335805057557496,0.8335805057557496,0.8315347977226322,0.9758620689655175,0.9758620689655175,0.9758620689655175,0.9755555555555558,40.00768266883539,40.00768266883539,40.00768266883539,39.47342089259924,156.77416400996066,0.12887909833728567,180.54435358255046,110.72080811078324,4,3,109114.81815093264,29,0.870967577833115
1948.03,5741.779454755425,0.008741935483870972,1948.0,3.0,1947.0,6.0,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.0506372586483031,990.0,4461.295583787684,34.9032258064516,4.967741935483871,9.612903225806452,61.58064516129032,4350.231067658652,100.0,18.0,25.0,80.0,4528.779454755427,1133.0,4.0,247.5,247.5,247.5,247.5,978.4254704157913,990.0681515729082,0.7443298969072171,0.342,988.9818216760008,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.122897255209644,10.122897255209644,10.122897255209644,10.122897255209644,0.42580462690171716,0.42580462690171716,0.42580462690171716,0.42580462690171716,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,10.547510077121615,10.547510077121615,10.547510077121615,10.547510077121615,42.19004030848646,0.007692164667184716,99.92508826243262,0.0,4,4,31389.38998951393,31,0.2343891128249248
1948.04,5018.085259261695,0.01773333333333334,1948.0,4.0,1947.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.0732166433038868,990.0,3664.0852592616957,15.999999999999996,4.000000000000001,5.0,53.0,3586.0852592616957,100.0,18.0,25.0,80.0,3805.0852592616957,1133.0,4.0,247.5,247.5,247.5,247.5,977.3263076002985,990.0215149403532,0.7443298969072171,0.34199999999999997,988.9351850434452,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.175423438147616,11.175423438147616,11.175423438147616,11.175423438147616,0.8432661921025196,0.8432661921025196,0.8432661921025196,0.8432661921025196,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,22.451642837479763,22.451642837479763,22.451642837479763,22.451642837479763,89.80657134991905,0.018219604080044187,106.32150886055372,81.00354557986417,4,4,64660.7313719417,30,0.498925396388439
