MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1948.05,3176.7251132769006,0.07990322580645162,1948.0,5.0,1947.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10576018749396633,990.0,1859.596081018836,33.064516129032256,4.000000000000001,7.67741935483871,56.67741935483871,1758.1767261801265,100.0,18.0,25.0,80.0,1963.7251132769006,1133.0,4.0,247.5,247.5,247.5,247.5,973.9420519675623,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.53816413053062,14.53816413053062,14.53816413053062,14.53816413053062,0.9025282267216814,0.9025282267216814,0.9025282267216814,0.9025282267216814,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.25793477260766,31.25793477260766,31.25793477260766,31.25793477260766,125.03173909043063,0.04105636545814946,144.35522287911127,106.9892310395996,4,4,93023.61388328038,31,0.6946207727246145
1948.06,1753.635254756725,0.20356666666666665,1948.0,6.0,1947.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15197997267305716,987.4805942975188,509.1546604592064,33.58462596436357,5.371217928586498,9.554019226953828,31.626361786035673,429.01843555326684,95.58462596436358,17.371217928586496,23.55401922695383,47.62636178603568,582.018435553267,1123.9904574174227,4.0,246.8701485743797,246.8701485743797,246.8701485743797,246.8701485743797,970.364247182748,990.0,0.7313264333859715,0.3399844754380151,988.9286890911757,0.43129442045497896,0.43129442045497896,0.43129442045497896,0.43129442045497896,18.133147487973133,18.133147487973133,18.133147487973133,18.133147487973133,0.9304107400997417,0.9304107400997417,0.9304107400997417,0.9304107400997417,0.8887325348677666,0.8887325348677666,0.8887325348677666,0.8887325348677666,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.03724856565993,40.03724856565993,40.03724856565993,40.03724856565993,160.14899426263972,0.09569850443650686,174.2963541136595,145.20735961386592,4,4,115307.27586910057,30,0.8897166347924427
1948.07,851.5736555921189,0.38535483870967735,1948.0,7.0,1947.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.315438526844776,595.5736555921189,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,683.5736555921189,2.903225806451613,204.33461183280812,204.33461183280812,206.37889990713865,208.09314349843964,967.2018425570108,990.0,0.3296412159100607,0.11917177194355918,989.5511870121464,0.2990647726000961,0.2990647726000961,0.30437804412024844,0.3078419689083857,22.050279682535283,22.050279682535283,21.417836368460193,20.81406917032781,0.9383870967741936,0.9383870967741936,0.9384210526315787,0.9399999999999997,0.7356046025981092,0.7356046025981092,0.7429640396656991,0.7491353165943827,0.9709677419354835,0.9709677419354835,0.9705263157894738,0.9699999999999999,40.19906365198705,40.19906365198705,39.42481788361114,38.701188939067315,115.79755440849725,0.13433819415141554,166.95335610715676,66.54015790143738,4,2,86153.38047992198,31,0.6433197467138738
1948.08,476.38669061461457,0.5767096774193549,1948.0,8.0,1947.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3914325672239582,292.3866906146146,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.38669061461457,1.7096774193548387,179.56299929730352,158.97883776530205,,,965.597528136415,990.0,0.16263764632957678,0.028477338122922923,989.8088850155474,0.2383481718364359,0.18252955734757334,,,23.97300870729601,23.90387479981622,,,0.9325806451612902,0.9263636363636363,,,0.6464267974702926,0.5723238159550873,,,0.9709677419354835,0.9699999999999999,,,38.35053344035908,33.49002080015671,,,62.11764497595415,0.12947051435072418,81.75259189647174,46.01373370472762,2,1,46215.527862109884,31,0.3450980276441897
1948.09,335.6338040155484,0.7349666666666667,1948.0,9.0,1947.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4149815233668883,197.6338040155484,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.63380401554844,1.0666666666666667,189.20338073610012,126.45634919172348,,,965.0189969281905,990.0,0.1271439674574511,0.011048066450644255,989.8618079660921,0.2612100883799771,0.1130003694083542,,,24.581600949521363,24.491438931443184,,,0.936,0.91,,,0.6811321706499606,0.4552428570902045,,,0.9709999999999996,0.97,,,41.50896669781687,26.818641068238747,,,43.29687610236613,0.12819359571064218,54.300398033104976,31.253008784958965,2,1,31173.7507937036,30,0.24053820056870062
1948.1,290.38053456576483,0.8009032258064515,1948.0,10.0,1948.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.37968182120614485,180.3805345657649,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.3805345657649,1.0,180.3805345657649,,,,964.8627553431869,990.0,0.11872262297537287,0.008171408115713694,989.8731059689089,0.23178842237988684,,,,24.77856220334202,,,,0.9332258064516132,,,,0.6493699244367533,,,,0.9699999999999995,,,,39.69312305745362,,,,39.69312305745362,0.13649671876332073,46.72969862614874,37.65506669705633,1,1,29531.68355474549,31,0.22051735031918676
1948.11,347.8743763106331,0.7133999999999998,1948.0,11.0,1948.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.32054764669315666,236.5410429772999,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,289.8743763106331,1.3333333333333333,194.4871415977371,126.16170413868826,,,965.0594087865254,990.0,0.1382239626123874,0.017308208595459965,989.8444678287927,0.28449808786653663,0.11249874437024228,,,24.5005609544002,24.625612320787177,,,0.9349999999999998,0.9109999999999999,,,0.7001537097518539,0.4541821348992777,,,0.9716666666666663,0.97,,,42.6385313872353,26.933276461133737,,,51.61629020761322,0.1483032150136375,56.86725587169457,46.594669326757675,2,1,37163.728949481505,30,0.2867571678200733
1948.12,399.52512558866647,0.6513870967741934,1948.0,12.0,1948.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2831009814406539,286.4928675241501,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.00899655640825,2.0,143.24643376207504,143.24643376207504,,,965.2651563595978,990.0,0.15420962985268172,0.027298573504830018,989.8184917966431,0.1453797130380352,0.1453797130380352,,,24.40795572400719,24.40795572400719,,,0.9193548387096782,0.9193548387096782,,,0.5156871615434699,0.5156871615434699,,,0.9699999999999995,0.9699999999999995,,,30.587283536830395,30.587283536830395,,,61.17456707366079,0.15307723254450264,63.62373528220885,54.27001840061159,2,2,45513.87790280364,31,0.33985870596478224
1949.01,446.36618150176446,0.5995806451612904,1949.0,1.0,1948.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.19106109898703763,361.7532782759579,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.97908472757086,2.0,180.87663913797894,180.87663913797894,,,965.4649165848678,990.0,0.17578641190214533,0.04235065565519154,989.781862932443,0.23345896027570884,0.23345896027570884,,,24.083487387299705,24.083487387299705,,,0.9325806451612907,0.9325806451612907,,,0.6511559008967243,0.6511559008967243,,,0.9699999999999995,0.9699999999999995,,,38.65421391010988,38.65421391010988,,,77.30842782021976,0.17287738724712626,86.21929810750972,66.34501644884648,2,2,57517.47029824353,31,0.42949126566788776
1949.02,520.9513104406411,0.5352857142857141,1949.0,2.0,1948.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.16415879197263167,435.9513104406411,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.95131044064107,2.0714285714285716,211.86193471706548,211.86193471706548,171.18417409114147,,965.7925115094386,990.0,0.202067216808599,0.05738386954917718,989.7405489136421,0.3207724320561491,0.3207724320561491,0.20747416482544875,,23.62726497214748,23.62726497214748,23.34195721254695,,0.9417857142857139,0.9417857142857139,0.93,,0.7627029649814361,0.7627029649814361,0.6162630267281093,,0.9725,0.9725,0.97,,44.98305490844706,44.98305490844706,35.3604472679443,,92.4918560503187,0.17741659683818872,107.06187511821797,83.6977627212993,3,2,62154.527265814206,28,0.5138436447239931
1949.03,701.449485331384,0.43651612903225806,1949.0,3.0,1948.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.15359360729246008,594.449485331384,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,644.449485331384,3.0,198.14982844379472,198.14982844379472,198.14982844379472,,966.5874011192913,990.0,0.29026057120659926,0.1059494205866955,989.6037900082072,0.28045072423878536,0.28045072423878536,0.28045072423878536,,22.735938164676643,22.735938164676643,22.735938164676643,,0.9374193548387101,0.9374193548387101,0.9374193548387101,,0.7133393823976606,0.7133393823976606,0.7133393823976606,,0.9699999999999995,0.9699999999999995,0.9699999999999995,,40.141022449919404,40.141022449919404,40.141022449919404,,120.42306734975817,0.1716184909091168,133.23610571634453,102.67074649505949,3,3,89594.76210822006,31,0.6690170408319898
1949.04,859.3685354353254,0.3749666666666668,1949.0,4.0,1948.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1458501079869676,734.3685354353253,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,792.3685354353254,3.7,200.41658737744208,200.41658737744208,200.41658737744208,190.16967614714153,967.2570319362469,990.0,0.3846536110166063,0.15903602119332588,989.4563103677904,0.2862740146378406,0.2862740146378406,0.2862740146378406,0.2560544207385262,21.913004416905736,21.913004416905736,21.913004416905736,21.803579777410498,0.9346666666666666,0.9346666666666666,0.9346666666666666,0.9323809523809524,0.7214997145587911,0.7214997145587911,0.7214997145587911,0.6846108341297096,0.9709999999999996,0.9709999999999996,0.9709999999999996,0.9699999999999999,39.13988569756069,39.13988569756069,39.13988569756069,36.78816700995957,143.17137399965384,0.16662674972581112,150.3401522299421,129.82320405631006,4,3,103083.38927975066,30,0.7953965222202982
1949.05,708.5047910492023,0.44019354838709673,1949.0,5.0,1948.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2151852783785793,561.5047910492024,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.5047910492024,2.6451612903225805,211.42289248183656,211.42289248183656,214.92145943256997,,966.6099475535299,990.0,0.28069661412976876,0.09838821258165502,989.6209151732884,0.32086275848588025,0.32086275848588025,0.3324291216246654,,22.690104861272715,22.690104861272715,22.24637120446057,,0.9383870967741937,0.9383870967741937,0.9379999999999997,,0.7611224129346115,0.7611224129346115,0.7737172539572519,,0.9722580645161287,0.9722580645161287,0.9735000000000001,,42.83730217023354,42.83730217023354,42.73286032861583,,113.2441916492515,0.1591174223798692,144.17679035731783,74.00905172043068,3,2,84253.6785870431,31,0.6291343980513971
1949.06,409.5842332281657,0.6413999999999997,1949.0,6.0,1948.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.2931916844815904,290.58423322816566,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,345.5842332281657,1.7666666666666666,173.05553380684643,153.29830359302514,,,965.3104752628078,990.0,0.15672539110898487,0.028116846645633124,989.8151577622456,0.22217736717349743,0.16782282730448592,,,24.282505132264195,24.262383102131345,,,0.9296666666666665,0.9234782608695653,,,0.622999921704647,0.5518738929348905,,,0.9723333333333333,0.9699999999999998,,,37.404114873971096,32.68191340908481,,,62.46024848760278,0.15211695466387384,75.80160656526947,52.91991968716885,2,1,44971.37891107402,30,0.3470013804866822
1949.07,322.57840088828345,0.7530322580645162,1949.0,7.0,1948.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.33652937172435654,214.5784008882834,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.57840088828345,1.1935483870967742,190.48432211087575,124.48607368327237,,,964.9698479870901,990.0,0.1301469880424945,0.013328678014926385,989.8565243339426,0.26594394305991476,0.10948425343855099,,,24.620732403792367,24.635382252758006,,,0.934193548387097,0.91,,,0.685743559599153,0.44814986525978057,,,0.9683870967741932,0.96,,,41.74050968206334,26.282199496740947,,,46.82738700401321,0.14491509167626376,53.493020080729146,38.085779779467494,2,1,34839.57593098581,31,0.26015215002229547
1949.08,262.08212208726485,0.8506774193548388,1949.0,8.0,1948.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.35634491933246,169.08212208726485,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.08212208726485,1.0,169.08212208726485,,,,964.7882403900082,990.0,0.11320981434793118,0.006908212208726487,989.8798819734433,0.20438857639584856,,,,24.887253007039032,,,,0.9316129032258067,,,,0.6086956395141535,,,,0.9699999999999995,,,,37.318516281866444,,,,37.318516281866444,0.14202396784245971,41.75366800160569,31.635418172259232,1,1,27764.976113708624,31,0.2073250904548135
1949.09,213.4725755276091,0.9356333333333331,1949.0,9.0,1948.0,12.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37031548834069045,135.13924219427574,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.47257552760914,1.0,135.13924219427574,,,,964.6625149423853,990.0,0.10004746892986671,0.003513924219427573,989.8964386068507,0.1320964843767287,,,,25.101827180089014,,,,0.9163333333333331,,,,0.4865012718993925,,,,0.9666666666666669,,,,29.518287837363065,,,,29.518287837363065,0.13747188855786308,36.21170908966612,22.401069900347277,1,1,21253.167242901418,30,0.16399048798535046
1949.1,174.03588622773603,0.9848387096774186,1949.0,10.0,1949.0,1.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.38028055289465246,107.81007977612308,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,143.22943461483277,1.0,107.81007977612308,,,,964.4514518029539,990.0,0.0887145799823293,0.0008796909622553657,989.9104057290559,0.08255930788957933,,,,25.37639461821158,,,,0.9009677419354841,,,,0.3881162871940427,,,,0.9600000000000006,,,,23.232447978807773,,,,23.232447978807773,0.13352642182986238,26.009860388043432,20.749905502158526,1,1,17284.941296232984,31,0.12906915543782096
1949.11,194.33248066010557,0.9611,1949.0,11.0,1949.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.26001628966120005,144.33248066010563,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.33248066010557,1.0,144.33248066010563,,,,964.5180167172698,990.0,0.09897698204321784,0.004433248066010562,989.8965897698906,0.1502993302631217,,,,25.228273722357724,,,,0.9213333333333336,,,,0.5195969303763802,,,,0.9673333333333329,,,,31.864266024293425,,,,31.864266024293425,0.16325369525431216,41.75000871861722,26.176631468440615,1,1,22942.27153749128,30,0.17702370013496357
1949.12,316.8341269608609,0.7659999999999999,1949.0,12.0,1949.0,3.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.23185499292614958,246.22122373505437,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,283.0921914769898,1.3548387096774193,189.7366366253758,159.1838364000031,,,964.9627340955404,990.0,0.13595172219743612,0.019542032521238917,989.8445062452815,0.26077649952688237,0.18057125139966887,,,24.62099565021443,24.45047608170271,,,0.9361290322580645,0.9263636363636363,,,0.6830518918513531,0.5730618110400111,,,0.9706451612903222,0.97,,,41.71487757730707,34.30807638955907,,,53.88871113489254,0.16842936145210188,78.6319504090281,36.761158205413565,2,1,40093.20108436006,31,0.29938172852718087
1950.01,573.4328615544221,0.5066451612903226,1950.0,1.0,1949.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1939287051728112,462.7877002640994,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,511.2070551028091,2.3225806451612905,202.2803951130147,202.2803951130147,180.503421118017,,966.0253256788552,990.0,0.21996537696124557,0.06523562155953286,989.7147990014794,0.2944337540561372,0.2944337540561372,0.23123814274178675,,23.39503956856768,23.39503956856768,23.00752069683889,,0.9377419354838707,0.9377419354838707,0.9319999999999998,,0.7282094224068529,0.7282094224068529,0.6498123160248612,,0.9716129032258063,0.9716129032258063,0.97,,42.32252030480658,42.32252030480658,36.82260738635495,,96.52330105682445,0.16852341529005876,120.42009285338237,72.1420803050092,3,2,71813.33598627737,31,0.5362405614268023
1950.02,2306.033005783324,0.20503571428571424,1950.0,2.0,1949.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.0983120134253643,892.7375725588811,1260.2240046530144,32.785714285714285,6.428571428571429,11.455424291615442,31.52278412384283,1178.0315105232705,79.64285714285714,14.071428571428571,17.74113857732973,36.16564126669997,1265.6743676661276,1004.1929968504966,3.7857142857142856,234.3782138581327,234.3782138581327,234.3782138581327,241.31282125297847,971.2625667884225,990.001332575492,0.6146602486834715,0.2789260728122937,989.1077462539957,0.3917024684618379,0.3917024684618379,0.3917024684618379,0.4138891354028059,17.453476997111956,17.453476997111956,17.453476997111956,16.1034528081226,0.91290916416403,0.91290916416403,0.91290916416403,0.9055207543905838,0.8437615698892772,0.8437615698892772,0.8437615698892772,0.8687261565107224,0.9767857142857145,0.9767857142857145,0.9767857142857145,0.9786363636363639,35.44982453866537,35.44982453866537,35.44982453866537,33.70630763998172,132.8330010474103,0.09298141690299692,180.233414796148,86.86117937179287,4,3,89263.77670385977,28,0.7379611169300576
1950.03,4348.971846829262,0.030064516129032274,1950.0,3.0,1949.0,6.0,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.0662700356957041,990.0,3070.939588764745,35.193548387096776,5.0645161290322545,9.774193548387096,61.83870967741935,2959.06862102281,100.0,18.0,25.0,80.0,3135.9718468292613,1133.0,4.0,247.5,247.5,247.5,247.5,976.2194348761903,990.0023386261065,0.7443298969072171,0.342,988.9160087291987,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.263119848009351,12.263119848009351,12.263119848009351,12.263119848009351,0.8664023113777497,0.8664023113777497,0.8664023113777497,0.8664023113777497,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.30925624961921,25.30925624961921,25.30925624961921,25.30925624961921,101.23702499847684,0.023709429036196304,109.66216648454213,86.86117937179287,4,4,75320.34659886677,31,0.5624279166582047
1950.04,3699.347853198779,0.04840000000000001,1950.0,4.0,1949.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07979458595882967,990.0,2414.34785319878,30.0,4.000000000000008,7.0,55.0,2318.3478531987803,100.0,18.0,25.0,80.0,2486.34785319878,1133.0,4.0,247.5,247.5,247.5,247.5,975.0572400819273,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.422976016165475,13.422976016165475,13.422976016165475,13.422976016165475,0.8880852232827487,0.8880852232827487,0.8880852232827487,0.8880852232827487,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.36564784306803,28.36564784306803,28.36564784306803,28.36564784306803,113.46259137227212,0.030703505878115354,117.98296513511849,109.66216648454213,4,4,81693.06578803595,30,0.6303477298459564
1950.05,2561.845104949153,0.12516129032258067,1950.0,5.0,1949.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1301745290001784,990.0,1250.8451049491528,35.0,4.0,8.000000000000002,54.27204012558792,1149.5730648235647,100.0,18.0,25.0,77.2720401255879,1351.573064823565,1133.0,4.0,247.5,247.5,247.5,247.5,972.5297341380115,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.95048196008135,15.95048196008135,15.95048196008135,15.95048196008135,0.9173741692073751,0.9173741692073751,0.9173741692073751,0.9173741692073751,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.847646650554154,34.847646650554154,34.847646650554154,34.847646650554154,139.39058660221662,0.05748106735258599,158.59223571897599,118.83528308789366,4,4,103706.59643204913,31,0.7743921477900921
1950.06,1208.0649489661303,0.29129999999999995,1950.0,6.0,1949.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18441946131062,868.9443995487215,129.1205494174086,18.82077436139577,2.5687405529140936,4.96169579309605,7.99317686869672,94.77616184130592,71.82077436139576,14.568740552914091,16.96169579309605,20.993176868696718,214.77616184130594,972.2956102561275,3.7666666666666666,229.55936135277074,229.55936135277074,229.55936135277074,235.12997672662118,968.5547241042092,990.0,0.5727067618727036,0.26056391753080915,989.1667293205966,0.3762680111553089,0.3762680111553089,0.3762680111553089,0.39374137584733976,20.23573720523217,20.23573720523217,20.23573720523217,19.686520838978897,0.935073608945134,0.935073608945134,0.935073608945134,0.9344438377545224,0.8264137008699745,0.8264137008699745,0.8264137008699745,0.8464679162158365,0.975333333333333,0.975333333333333,0.975333333333333,0.9765217391304347,41.34743834392887,41.34743834392887,41.34743834392887,41.290297568905444,155.69820983461412,0.13317148575628648,176.7544438182695,108.88728261495228,4,3,112102.71108092212,30,0.8649900546367447
1950.07,550.9133721579399,0.5223870967741936,1950.0,7.0,1949.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3460538192681425,364.91337215794005,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.91337215794,2.129032258064516,170.9520061612906,170.9520061612906,178.3225387240312,,965.9249475932467,990.0,0.18980980306702083,0.04388506452635171,989.7663051324065,0.21350445141606023,0.21350445141606023,0.2253931209138009,,23.627853087743926,23.627853087743926,22.750341628070565,,0.9290322580645164,0.9290322580645164,0.93,,0.6154272221806459,0.6154272221806459,0.6419611394065123,,0.9703225806451609,0.9703225806451609,0.97,,35.67262396398561,35.67262396398561,35.89567989364427,,75.97694855940918,0.13647843715579774,111.31520990769222,52.611612782485594,3,2,56526.84972820045,31,0.42209415866338446
1950.08,367.7742910231912,0.6923548387096772,1950.0,8.0,1949.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.42621319531006174,212.77429102319127,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.77429102319127,1.2580645161290323,178.60672757168055,132.39930837460403,,,965.1417726952769,990.0,0.13285149564805315,0.013575006440478715,989.8535734979113,0.2349723581085793,0.12405396645291533,,,24.47682844452616,24.352537554746874,,,0.9322580645161291,0.915,,,0.6429842192580498,0.47663751014857453,,,0.9706451612903221,0.9699999999999999,,,38.89780368803203,28.07552697040044,,,46.14310097071601,0.12457569680445851,58.762916854530204,32.76422830074013,2,1,34330.467122212714,31,0.2563505609484223
1950.09,259.48497469676465,0.8554999999999997,1950.0,9.0,1949.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.45959283718539584,141.48497469676468,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.4849746967646,1.0,141.48497469676468,,,,964.7882868959426,990.0,0.10516533228298794,0.00414849746967647,989.8906861702475,0.14638306168608703,,,,24.95601621261846,,,,0.9189999999999997,,,,0.509345908908353,,,,0.9670000000000002,,,,30.853519987465468,,,,30.853519987465468,0.11770506767464341,40.78688823595191,21.492743438778103,1,1,22214.53439097513,30,0.1714084443748081
1950.1,205.23289686735603,0.9486129032258063,1950.0,10.0,1950.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3564266811156268,132.2328968673559,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.23289686735595,1.0,132.2328968673559,,,,964.5921862013791,990.0,0.09792030575023501,0.0032232896867355923,989.8988564045629,0.12423278015188567,,,,25.182437423031722,,,,0.9145161290322581,,,,0.4760384287224813,,,,0.9661290322580648,,,,28.868015751300643,,,,28.868015751300643,0.14047841022594387,31.97592703217231,26.535650719857234,1,1,21477.803718967687,31,0.16037786528500364
1950.11,227.0415572244507,0.9119333333333333,1950.0,11.0,1950.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.29807064585628684,160.0415572244507,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.0415572244507,1.0,160.0415572244507,,,,964.7316232520831,990.0,0.10636653839506494,0.006132085526862008,989.8875013760784,0.1852951203025034,,,,24.970583003692752,,,,0.9253333333333338,,,,0.5761496060080227,,,,0.9699999999999995,,,,35.20703327459334,,,,35.20703327459334,0.15435189393015758,47.358629753360226,29.83882919972809,1,1,25349.06395770721,30,0.19559462930329638
1950.12,373.5107124198919,0.6874193548387098,1950.0,12.0,1950.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28420957324504076,269.5107124198919,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.5107124198919,1.6129032258064515,175.77169608772948,152.9426055945807,,,965.1690978647059,990.0,0.1470696981899437,0.024000565411533795,989.8289297363985,0.2263878609758513,0.16721479247577298,,,24.433444010716855,24.332095479744133,,,0.9309677419354839,0.9236842105263158,,,0.632778105915826,0.5505933801404904,,,0.9703225806451609,0.97,,,38.15643231975346,32.707843011904956,,,58.203174810921006,0.15486541062902587,79.78591311994398,41.42033503774561,2,1,43303.16205932524,31,0.3233509711717834
1951.01,586.7039537104972,0.49448387096774193,1951.0,1.0,1950.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20678875634053673,466.7039537104973,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7039537104972,2.3225806451612905,205.06614356190158,205.06614356190158,175.37216641875108,,966.084026620697,990.0,0.221800321012071,0.06502572617798677,989.7131739528099,0.30373853969732234,0.30373853969732234,0.21801182156665372,,23.3254087924153,23.3254087924153,23.103253089802692,,0.9383870967741933,0.9383870967741933,0.9299999999999999,,0.7382381168228462,0.7382381168228462,0.6313397991075037,,0.9722580645161287,0.9722580645161287,0.97,,42.84950506163637,42.84950506163637,35.84907876911147,,97.26322908105065,0.16553438262362646,113.40906633760305,75.59945087460022,3,2,72363.8424363017,31,0.5403512726725037
1951.02,914.5405318614986,0.3648928571428573,1951.0,2.0,1950.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14116890708500815,762.0396552795235,26.92944801054653,6.27157307480564,1.143877344403576,0.9828265697279753,0.7862612557823804,17.744909765826954,46.77157307480564,7.786734487260718,5.982826569727976,4.78626125578238,87.17348119439838,822.5807894113179,3.4642857142857144,218.9896730679661,218.9896730679661,218.9896730679661,226.30598539365397,967.4518837715717,990.0,0.4298589460406218,0.19379982915554023,989.3763412248037,0.3422030171071495,0.3422030171071495,0.3422030171071495,0.36630838787740977,21.58225443612499,21.58225443612499,21.58225443612499,20.60490891089203,0.9376166920583529,0.9376166920583529,0.9376166920583529,0.9348667213564519,0.7883628230446779,0.7883628230446779,0.7883628230446779,0.8147015474171544,0.9725,0.9725,0.9725,0.9746153846153848,42.131857012652624,42.131857012652624,42.131857012652624,41.520549580954736,145.67296905768686,0.16218551839115122,179.0833698617989,120.06506351447496,4,3,97892.23520676556,28,0.8092942725427047
1951.03,3565.1014689691656,0.06732258064516128,1951.0,3.0,1950.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06494768540346837,990.0,2354.165985098198,44.225806451612904,7.645161290322581,13.96774193548387,63.29347319544781,2225.0338022253304,100.0,18.0,25.0,75.00315061480265,2357.0983183543626,1133.0,4.0,247.5,247.5,247.5,247.5,974.6482170351953,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.831999062897278,13.831999062897278,13.831999062897278,13.831999062897278,0.889441903335825,0.889441903335825,0.889441903335825,0.889441903335825,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.36799697374313,29.36799697374313,29.36799697374313,29.36799697374313,117.47198789497251,0.037588947548199164,163.81239187637536,99.92508826243262,4,4,87399.15899385954,31,0.6526221549720694
1951.04,3024.8378520714386,0.08566666666666665,1951.0,4.0,1950.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003615170714357,990.0,1791.8378520714393,40.666666666666664,4.666666666666667,9.666666666666664,59.0,1677.8378520714393,100.0,18.0,25.0,80.0,1811.837852071439,1133.0,4.0,247.5,247.5,247.5,247.5,973.6638232820756,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.816392816017155,14.816392816017155,14.816392816017155,14.816392816017155,0.9076119893236037,0.9076119893236037,0.9076119893236037,0.9076119893236037,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.00186457439301,32.00186457439301,32.00186457439301,32.00186457439301,128.00745829757204,0.04253392482434084,132.05494435403963,117.75042554456267,4,4,92165.36997425194,30,0.711152546097623
1951.05,2562.647165251887,0.1204516129032258,1951.0,5.0,1950.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12089930555547697,990.0,1266.1632942841456,38.225806451612904,4.322580645161291,9.290322580645162,58.935483870967744,1155.3891007357586,100.0,18.0,25.0,80.0,1349.6471652518878,1133.0,4.0,247.5,247.5,247.5,247.5,972.5902849235089,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.889931174584081,15.889931174584081,15.889931174584081,15.889931174584081,0.9186522584228357,0.9186522584228357,0.9186522584228357,0.9186522584228357,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.73836442989563,34.73836442989563,34.73836442989563,34.73836442989563,138.95345771958253,0.054768535593409495,148.76743866989503,132.57150229619444,4,4,103381.37254336936,31,0.7719636539976804
1951.06,1635.1303919035956,0.2182,1951.0,6.0,1950.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16339715515392964,978.3090952622958,399.82129664130025,29.643792502799233,4.753497730078649,8.387307984503053,24.891598234477826,332.1451001894415,91.64379250279924,16.75349773007865,22.38730798450305,40.89159823447783,485.14510018944145,1109.0936934796769,4.0,244.57727381557396,244.57727381557396,244.57727381557396,244.57727381557396,969.9995118386345,990.0,0.712462030053831,0.33264727620983653,988.954890693736,0.42368238130012764,0.42368238130012764,0.42368238130012764,0.42368238130012764,18.53169647380182,18.53169647380182,18.53169647380182,18.53169647380182,0.9320305220569726,0.9320305220569726,0.9320305220569726,0.9320305220569726,0.880478185736066,0.880478185736066,0.880478185736066,0.880478185736066,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790000000000002,40.52606110554101,40.52606110554101,40.52606110554101,40.52606110554101,162.10424442216404,0.10383098596252775,174.6941473311027,149.67789457540883,4,4,116715.0559839581,30,0.900579135678689
1951.07,780.9442393186777,0.41187096774193543,1951.0,7.0,1950.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3054334368887302,553.9442393186777,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.9442393186777,2.7419354838709675,200.72612357032102,200.72612357032102,205.4543363290915,205.75467332075914,966.9096086333923,990.0,0.29746075996149896,0.10269521973578416,989.5998440203025,0.2890572722872947,0.2890572722872947,0.30184978890532865,0.30047906857680057,22.401178114623008,22.401178114623008,21.693409264534893,20.990195239427866,0.9374193548387098,0.9374193548387098,0.9370588235294114,0.9383333333333331,0.7226140448531558,0.7226140448531558,0.7396356107847294,0.7407168239547328,0.9709677419354835,0.9709677419354835,0.9711764705882356,0.9699999999999999,40.06853314164108,40.06853314164108,39.73681960847198,38.54243592150107,109.38805173079925,0.13839589314591386,161.52548100769295,68.54782437593482,4,2,81384.71048771463,31,0.6077113985044402
1951.08,458.82134479739085,0.5922580645161292,1951.0,8.0,1950.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4052915093995598,274.82134479739096,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.82134479739096,1.6451612903225807,177.45492956235125,150.91794361431155,,,965.5205966422852,990.0,0.15680413664858,0.024964268959478186,989.818231594392,0.2339446992747945,0.16364877822744286,,,24.063690252831975,24.00263394638626,,,0.9319354838709677,0.9239999999999998,,,0.6388377464244643,0.5433045970115217,,,0.9709677419354835,0.97,,,38.03407572828788,31.847070167895858,,,58.580572610801326,0.12692436839321272,77.11166924345713,44.833338250566804,2,1,43583.94602243617,31,0.3254476256155628
1951.09,325.39578646850623,0.7497000000000001,1951.0,9.0,1950.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42909621093030414,187.39578646850626,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.39578646850632,1.0,187.39578646850626,,,,964.9840903255075,990.0,0.12369278005083585,0.009671513373383728,989.8666357065757,0.25724480842873143,,,,24.625300572639738,,,,0.9356666666666669,,,,0.6746248312866227,,,,0.9709999999999996,,,,41.14821059627783,,,,41.14821059627783,0.125319091272111,54.300398033104976,29.82139411463986,1,1,29626.711629320027,30,0.2286011699793212
1951.1,282.92834333328375,0.8179032258064517,1951.0,10.0,1951.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.39223347844309037,172.92834333328378,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.92834333328378,1.032258064516129,168.68378387845144,131.58134309980287,,,964.846255637048,990.0,0.11615381934977033,0.007679821627193813,989.8761663590233,0.20540218842060406,0.12239660265807682,,,24.824508533554443,24.5512002264176,,,0.9316129032258067,0.91,,,0.6072616219624253,0.4736928351592904,,,0.9699999999999995,0.97,,,37.134716385389716,27.97365260619742,,,38.037092275912215,0.13372869671055201,55.94730521239484,31.51733360561268,2,1,28299.596653278673,31,0.2113171793106233
1951.11,342.79537401461323,0.7263,1951.0,11.0,1951.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.31346709059229944,236.79537401461317,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.7953740146132,1.2333333333333334,201.4807535133288,151.34837357693306,,,965.0473324483745,990.0,0.13720141572441025,0.017360168152491844,989.8454384161229,0.29457248322650703,0.16558441264629928,,,24.50353348452197,24.33719020404191,,,0.9386666666666665,0.9242857142857142,,,0.7253307126479835,0.544854144876959,,,0.9709999999999999,0.9685714285714285,,,44.2372856733285,32.36187344105614,,,51.7883894762416,0.15034456939739502,78.31750212504154,44.10229410545513,2,1,37287.640422893935,30,0.28771327486800874
1951.12,600.6606097207114,0.5100645161290323,1951.0,12.0,1951.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22013888862747297,478.81410263229617,1.2658619271250715,0.45056102490892375,0.07509350415148729,0.053638217251062346,0.03218293035063741,0.6543862504629606,43.095722315231505,7.3976741493127784,5.376218862412352,3.354763575511928,62.62212818594683,534.6837179592528,2.4193548387096775,193.24845236260978,193.24845236260978,216.60160146385712,224.27032081206278,966.1251072530662,990.0,0.2533672317846475,0.08882049248859061,989.6578122757265,0.2689457133933467,0.2689457133933467,0.3369797648509138,0.3588080520643155,23.26375930926692,23.26375930926692,21.261837710458117,20.938899086207776,0.9347670273412425,0.9347670273412425,0.9353968353683589,0.936296307929752,0.6956944285053949,0.6956944285053949,0.7797657652698857,0.8073731549234259,0.9706451612903222,0.9706451612903222,0.9728571428571428,0.9733333333333332,39.82779584865142,39.82779584865142,40.90214972629969,41.88200600935895,96.99775570182706,0.16071943538895478,179.31987695477306,69.3130204897034,4,2,72166.33024215934,31,0.538876420565706
1952.01,1657.1635876028618,0.2200645161290323,1952.0,1.0,1951.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.09758435866551925,981.545077480375,525.6185101224869,38.90273323563147,7.593072970662677,13.006402819449768,17.520617004082894,448.5956840926602,87.90273323563147,15.593072970662675,20.00640281944977,22.520617004082897,529.5956840926601,1105.0472865061188,4.0,245.38626937009374,245.38626937009374,245.38626937009374,245.38626937009374,970.0146366311828,990.0,0.7066563376243034,0.33523606198429995,988.9581076003907,0.42626447206736784,0.42626447206736784,0.42626447206736784,0.42626447206736784,18.51720649714121,18.51720649714121,18.51720649714121,18.51720649714121,0.9306011634583897,0.9306011634583897,0.9306011634583897,0.9306011634583897,0.8833905697323369,0.8833905697323369,0.8833905697323369,0.8833905697323369,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9787096774193552,40.57036775184172,40.57036775184172,40.57036775184172,40.57036775184172,162.2814710073669,0.10747975421469237,178.83407126395136,136.29098438914642,4,4,120737.41442948092,31,0.9015637278187046
1952.02,3600.398707971923,0.05772413793103447,1952.0,2.0,1951.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.05593458139438335,990.0,2413.3987079719222,45.0,8.0,15.0,71.27701689925122,2274.1216910726703,100.0,18.0,25.0,79.27701689925121,2388.1216910726703,1133.0,4.0,247.5,247.5,247.5,247.5,974.8148644374004,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.665351660692277,13.665351660692277,13.665351660692277,13.665351660692277,0.8903233628925035,0.8903233628925035,0.8903233628925035,0.8903233628925035,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.99109563549549,28.99109563549549,28.99109563549549,28.99109563549549,115.96438254198196,0.033382752071674626,135.6505246356258,90.33085912882014,4,4,80711.21024921945,29,0.6442465696776777
1952.03,5570.196721551545,0.010838709677419359,1952.0,3.0,1951.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.05707094214037418,990.0,4265.196721551548,32.0,4.0,8.0,59.0,4162.196721551548,100.0,18.0,25.0,80.0,4357.196721551546,1133.0,4.0,247.5,247.5,247.5,247.5,978.1628248695372,990.0563868337149,0.7443298969072171,0.342,988.9700569368073,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.373778062270524,10.373778062270524,10.373778062270524,10.373778062270524,0.4853748627876095,0.4853748627876095,0.4853748627876095,0.4853748627876095,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,12.544660213279352,12.544660213279352,12.544660213279352,12.544660213279352,50.17864085311741,0.009716565399902824,98.89314602312442,0.0,4,4,37332.908794719355,31,0.2787702269617634
1952.04,3427.87001083853,0.06583333333333333,1952.0,4.0,1951.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08822652696973902,990.0,2142.87001083853,30.0,4.000000000000001,7.0,55.0,2046.8700108385303,100.0,18.0,25.0,80.0,2214.8700108385306,1133.0,4.0,247.5,247.5,247.5,247.5,974.4674918108217,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.012724287270999,14.012724287270999,14.012724287270999,14.012724287270999,0.8954244448460308,0.8954244448460308,0.8954244448460308,0.8954244448460308,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.894499643556294,29.894499643556294,29.894499643556294,29.894499643556294,119.57799857422518,0.03630544802347606,140.23373147891638,101.08779771734163,4,4,86096.15897344216,30,0.6643222143012513
1952.05,1733.8986948021566,0.20683870967741938,1952.0,5.0,1951.0,8.0,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14473196447960854,989.3447733701261,498.3603730449341,39.603181320579004,5.026722725147582,10.252832708656529,29.670000761600416,413.80763552895047,91.76447164315965,16.962206596115326,22.18831657962427,44.18612979385849,569.4527968192731,1120.2597681890254,4.0,247.33619334253152,247.33619334253152,247.33619334253152,247.33619334253152,970.2839957637445,990.0,0.7259419334686966,0.34147581869610083,988.932582247835,0.43288698622475613,0.43288698622475613,0.43288698622475613,0.43288698622475613,18.21569949786598,18.21569949786598,18.21569949786598,18.21569949786598,0.9296338316778695,0.9296338316778695,0.9296338316778695,0.9296338316778695,0.890410296033113,0.890410296033113,0.890410296033113,0.890410296033113,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.27122728246535,40.27122728246535,40.27122728246535,40.27122728246535,161.0849091298614,0.0992472766100705,177.35666641108793,141.74667144385583,4,4,119847.17239261683,31,0.894916161832563
1952.06,836.4854718877522,0.39039999999999997,1952.0,6.0,1951.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20193579533733302,675.4854718877522,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.4854718877522,3.1666666666666665,212.98701893594185,212.98701893594185,210.1177565130051,222.04698765126668,967.1399491231127,990.0,0.3670424841541531,0.15432010461393547,989.4786374112318,0.3248775611130412,0.3248775611130412,0.3167806727057805,0.3510157914576413,22.013810727006497,22.013810727006497,21.72215096554693,20.84931054179711,0.9383333333333332,0.9383333333333332,0.9374999999999997,0.9399999999999996,0.7667532681693905,0.7667532681693905,0.7564239234468181,0.79936915554456,0.9719999999999996,0.9719999999999996,0.9720833333333331,0.9727272727272728,41.867826547141384,41.867826547141384,40.65932484466858,41.46787665489012,131.46800107681068,0.1568016854041437,179.6954422099679,87.10576916578928,4,2,94656.96077530368,30,0.7303777837600592
1952.07,484.78563592192444,0.5669032258064519,1952.0,7.0,1951.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3565896770042612,315.2372488251502,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,381.01144237353736,1.8387096774193548,177.00595150427367,164.8142391133529,,,965.6333939424403,990.0,0.168490884921101,0.03304744976503006,989.798461665314,0.23330556359551013,0.1995050328592061,,,23.93176215927789,23.909051030556117,,,0.9303225806451614,0.9265384615384618,,,0.6372214254153852,0.5933312608080705,,,0.9716129032258063,0.9699999999999996,,,37.64778042090804,34.73319360015503,,,66.77884602103806,0.13641624957478984,91.66800555399139,52.00191759785978,2,1,49683.46143965233,31,0.3709935890057671
1952.08,364.28608555610646,0.6955806451612901,1952.0,8.0,1951.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.427866913878996,209.28608555610657,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.28608555610657,1.064516129032258,201.01700823711872,128.1706984443116,,,965.1251816277364,990.0,0.13171417573991132,0.012627396189493571,989.8556584280705,0.2927477175531047,0.11610150988408303,,,24.43772908278108,24.400867214060874,,,0.939677419354839,0.91,,,0.7236612296536277,0.46141451439952175,,,0.9712903225806448,0.97,,,44.02880081652765,27.08171394495098,,,45.776008167814815,0.1251645754879073,54.44991609935319,36.65296344081141,2,1,34057.35007685423,31,0.2543111564878601
1952.09,284.7618173416069,0.8128999999999996,1952.0,9.0,1951.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4165580700821503,166.76181734160704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.76181734160699,1.0,166.76181734160704,,,,964.8486412573487,990.0,0.11375468673245938,0.0067302762593396785,989.8795150370081,0.19992654713224517,,,,24.83094723252702,,,,0.9296666666666671,,,,0.6003425424297849,,,,0.9699999999999995,,,,36.64301049478499,,,,36.64301049478499,0.1281757314790789,45.02302361495515,30.90478312470883,1,1,26382.96755624519,30,0.20357228052658324
1952.1,237.73042797988714,0.894516129032258,1952.0,10.0,1952.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4087093965185567,140.7304279798872,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.7304279798872,1.0,140.7304279798872,,,,964.7372807879966,990.0,0.10320355499314336,0.004073042797988723,989.8927234022087,0.1407546282660061,,,,25.014687985946367,,,,0.9183870967741941,,,,0.506629540727594,,,,0.9693548387096771,,,,30.75341694825977,,,,30.75341694825977,0.12918993070782575,35.80555087797138,26.210475781149505,1,1,22880.542209505256,31,0.17085231637922085
1952.11,322.9306283496675,0.7542999999999996,1952.0,11.0,1952.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3339910515070551,216.93062834966753,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.93062834966753,1.3,177.00323733372554,133.09130338647344,,,964.9793997166909,990.0,0.13055552129244066,0.014493394157354695,989.8549510845497,0.2324385187120298,0.12540075704799025,,,24.64311284914742,24.550494254921333,,,0.9316666666666668,0.9166666666666666,,,0.6372116544014119,0.4791286921913043,,,0.9716666666666665,0.9699999999999999,,,38.849299544644616,28.50354844605176,,,47.40036407846012,0.14568285526696675,59.02684920784927,31.377046714318887,2,1,34128.2621364913,30,0.2633353559914452
1952.12,429.5637222392404,0.6193225806451612,1952.0,12.0,1952.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.26471435005625127,316.5314641747243,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,368.0475932069824,2.0,158.26573208736215,158.26573208736215,,,965.3927568601441,990.0,0.16418554755951448,0.03330629283494485,989.8025081596055,0.17894738493851353,0.17894738493851353,,,24.23080391452267,24.23080391452267,,,0.925161290322581,0.925161290322581,,,0.5697566355145037,0.5697566355145037,,,0.9699999999999995,0.9699999999999995,,,33.76282042256122,33.76282042256122,,,67.52564084512244,0.15685007547058982,80.75271549284315,56.969596174959094,2,2,50239.076788771104,31,0.3751424491395692
1953.01,607.0087015247178,0.4850645161290322,1953.0,1.0,1952.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20071817513013335,487.0087015247176,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,538.0087015247177,2.3870967741935485,206.65870223887057,206.65870223887057,190.36918403802235,,966.1726287412499,990.0,0.2325887573103784,0.07273657517458718,989.6946746675153,0.305187833111085,0.305187833111085,0.2579360744688068,,23.216858093154112,23.216858093154112,22.823515286255923,,0.9390322580645161,0.9390322580645161,0.9358333333333331,,0.7439713280599344,0.7439713280599344,0.6853290625368805,,0.9706451612903222,0.9706451612903222,0.9700000000000001,,42.927566970434775,42.927566970434775,38.67103998979881,,100.8245687756304,0.1658392527024261,125.82396780929517,80.41473751389101,3,2,75013.47916906902,31,0.5601364931979467
1953.02,963.8201048124058,0.34389285714285717,1953.0,2.0,1952.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.1452958399200852,816.4447558099781,10.375349002427786,3.1599483449608456,0.5301273212919307,0.378662372351379,0.3029298978811032,6.003681065942528,46.159948344960846,7.530127321291931,5.378662372351379,4.3029298978811035,84.00368106594252,875.513493848582,3.6785714285714284,222.13646397863482,222.13646397863482,222.13646397863482,221.1047467617925,967.6659079083936,990.0,0.4647900398219996,0.2194753297158445,989.3157346304621,0.3522649830992469,0.3522649830992469,0.3522649830992469,0.3501199647420362,21.29756173896906,21.29756173896906,21.29756173896906,20.907933539392968,0.9381987310841551,0.9381987310841551,0.9381987310841551,0.9373454984398073,0.7996912703230853,0.7996912703230853,0.7996912703230853,0.7959770883424532,0.9735714285714288,0.9735714285714288,0.9735714285714288,0.9747368421052633,42.300943555964935,42.300943555964935,42.300943555964935,41.29675425451368,154.92562819774335,0.1615105139620489,180.7827135604133,125.89894938754558,4,3,104110.02214888357,28,0.8606979344319078
