MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1953.03,4102.291305246151,0.06474193548387093,1953.0,3.0,1952.0,6.0,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.06734672336536893,990.0,2864.388079439699,40.95183713841291,6.5777238720323945,11.67210776177101,57.75367342258111,2747.432737244902,99.9195790738968,17.99707871074207,24.478559374674234,72.30206051935528,2897.594027567482,1132.395217159313,4.0,247.5,247.5,247.5,247.5,975.42277811826,990.0235222733849,0.7434570144567412,0.342,988.938065258928,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.081833135667805,13.081833135667805,13.081833135667805,13.081833135667805,0.7902432555980136,0.7902432555980136,0.7902432555980136,0.7902432555980136,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.480665113837077,25.480665113837077,25.480665113837077,25.480665113837077,101.9226604553483,0.036209431616843674,171.73714332086737,0.0,4,4,75830.45937877914,31,0.5662370025297128
1953.04,4583.072790573736,0.02520000000000001,1953.0,4.0,1952.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06954931925093123,990.0,3275.0727905737353,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3185.072790573736,100.0,18.0,25.0,80.0,3370.072790573736,1133.0,4.0,247.5,247.5,247.5,247.5,976.6173493677506,990.0057357873217,0.7443298969072171,0.34199999999999997,988.9194058904137,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.868602517663929,11.868602517663929,11.868602517663929,11.868602517663929,0.8583598934531199,0.8583598934531199,0.8583598934531199,0.8583598934531199,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.270789658446784,24.270789658446784,24.270789658446784,24.270789658446784,97.08315863378714,0.021599180953286383,109.66216648454213,84.36708656804244,4,4,69899.87421632672,30,0.5393508812988173
1953.05,3191.3560700297207,0.07722580645161291,1953.0,5.0,1952.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10244986575883425,990.0,1880.3560700297205,34.99999999999999,4.0,8.000000000000002,57.0,1776.3560700297205,100.0,18.0,25.0,80.0,1978.3560700297205,1133.0,4.0,247.5,247.5,247.5,247.5,973.9926881956475,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.487527902445416,14.487527902445416,14.487527902445416,14.487527902445416,0.9024850710237317,0.9024850710237317,0.9024850710237317,0.9024850710237317,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.134469653149587,31.134469653149587,31.134469653149587,31.134469653149587,124.53787861259835,0.040164752043198346,143.4110486596808,110.35389324031159,4,4,92656.18168777318,31,0.6918771034033242
1953.06,1756.6674518822692,0.2040666666666667,1953.0,6.0,1952.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15281853787681451,985.4813124545716,514.1861394276978,32.16897174060234,5.171217928586498,9.09807886791714,31.88267084617602,435.8652000444159,94.16897174060234,17.171217928586497,23.098078867917142,47.88267084617602,588.8652000444159,1119.9195809916775,4.0,246.3703281136429,246.3703281136429,246.3703281136429,246.3703281136429,970.3641728376127,990.0,0.725888412794818,0.3383850499636572,988.9357265372413,0.42961036503787625,0.42961036503787625,0.42961036503787625,0.42961036503787625,18.14194333459109,18.14194333459109,18.14194333459109,18.14194333459109,0.9304569466293148,0.9304569466293148,0.9304569466293148,0.9304569466293148,0.886933181209114,0.886933181209114,0.886933181209114,0.886933181209114,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,39.95493061724836,39.95493061724836,39.95493061724836,39.95493061724836,159.81972246899343,0.09616482595978845,174.6941473311027,144.50641564867027,4,4,115070.20017767526,30,0.8878873470499634
1953.07,811.8952031778383,0.40016129032258063,1953.0,7.0,1952.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29414419925432406,584.8952031778384,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,664.8952031778385,2.838709677419355,205.16403729240568,205.16403729240568,206.642116873994,211.50286033149328,967.0371403103183,990.0,0.3183018007752057,0.11595615534384698,989.5657420438808,0.30120704794583175,0.30120704794583175,0.30506659544313874,0.3175817510777481,22.22739468561704,22.22739468561704,21.556159346731373,20.847528914323796,0.938709677419355,0.938709677419355,0.9377777777777775,0.9399999999999997,0.7385905342526605,0.7385905342526605,0.7439116207463786,0.7614102971933758,0.9706451612903222,0.9706451612903222,0.9705555555555557,0.9699999999999999,40.69088143154636,40.69088143154636,39.69587589426377,39.41101140975203,114.60156471389158,0.13968116257050384,167.2248813234332,71.18707157460592,4,2,85263.56414713533,31,0.6366753595216198
1953.08,469.51447099555514,0.5819677419354838,1953.0,8.0,1952.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.39653591371145286,285.51447099555514,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.5144709955551,1.7419354838709677,171.4138384594107,153.78780907045558,,,965.5673618641741,990.0,0.16035535937121753,0.02710289419911104,989.8125417464297,0.21664487653530382,0.1701553147236446,,,24.028535005720098,23.967770770765963,,,0.9306451612903227,0.9256521739130436,,,0.6170898184538783,0.5536361126536402,,,0.9706451612903222,0.9699999999999998,,,36.592705356817554,32.461050457987405,,,60.676710535324325,0.128389961080958,79.32535211053815,44.833338250566804,2,1,45143.472638281295,31,0.3370928363073573
1953.09,331.90939525461175,0.7393666666666665,1953.0,9.0,1952.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.41844657010601427,193.9093952546117,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.90939525461178,1.0333333333333334,189.70901171097188,126.01150630919562,,,965.0037100471001,990.0,0.1259203634855975,0.010233465964374409,989.8638461705501,0.26004903156651493,0.11220067218107607,,,24.60008709188376,24.49636625399455,,,0.9363333333333332,0.91,,,0.6829524421594991,0.4536414227131043,,,0.9706666666666662,0.97,,,41.63256218007313,26.729695027727754,,,42.52355201433072,0.1275436761245116,53.81828281963493,32.1230166556705,2,1,30616.957450318107,30,0.2362419556351706
1953.1,271.30676492893184,0.8352580645161288,1953.0,10.0,1953.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4056222563324577,161.3067649289318,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.30676492893184,1.0,161.3067649289318,,,,964.8076871462953,990.0,0.11226366986213585,0.0061306764928931905,989.8816056536448,0.18440314861722568,,,,24.88951535873214,,,,0.9299999999999998,,,,0.580704353744155,,,,0.9699999999999995,,,,35.528259865884614,,,,35.528259865884614,0.130916717062025,38.52389848442287,33.786273057090575,1,1,26433.02534021814,31,0.19737922147713666
1953.11,291.98611979389017,0.8000333333333333,1953.0,11.0,1953.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.36525754664397575,185.98611979389023,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.98611979389023,1.0666666666666667,177.3951713965334,128.86422596035175,,,964.8705233282083,990.0,0.12025393537832502,0.009067375839956126,989.8706786887822,0.22549664767042796,0.1174484501989549,,,24.774658712903012,24.596569264085737,,,0.933666666666667,0.915,,,0.6386226170275204,0.4639112134572663,,,0.9699999999999995,0.97,,,39.073306075666935,27.6000993387842,,,40.913312698252554,0.13968886514984605,56.86725587169457,35.26577498899681,2,1,29457.585142741827,30,0.22729618165695856
1953.12,506.7108934011171,0.5527741935483871,1953.0,12.0,1953.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.24237089695148512,386.1302482398269,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,441.420570820472,1.935483870967742,200.8972192762679,198.00772061621825,,,965.7323112854742,990.0,0.18862047712044225,0.0472260496479654,989.7641534732313,0.2911682731068774,0.2824724515250457,,,23.740673914650454,23.70106655576503,,,0.9367741935483875,0.9358620689655176,,,0.7232299893945645,0.7128277942183857,,,0.9706451612903221,0.9699999999999996,,,42.53935550836958,41.754706730036816,,,81.60021019130724,0.16033820413764482,95.32559486610992,53.13450568753425,2,1,60710.556382332616,31,0.4533345010628182
1954.01,780.4630112744554,0.4060000000000003,1954.0,1.0,1953.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.18063206187895078,641.4630112744558,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,700.4630112744557,2.967741935483871,217.42635730334834,217.42635730334834,215.4628959828442,185.9790545904398,966.9230525683009,990.0,0.32329609918009194,0.12249044280435362,989.5542134580161,0.3386918770384475,0.3386918770384475,0.3328111516208488,0.2448748991545868,22.292469012676733,22.292469012676733,22.202950073073975,21.848846844210748,0.9377419354838713,0.9377419354838713,0.9371428571428574,0.93,0.7827348862920543,0.7827348862920543,0.7756664255382393,0.6695245965255834,0.9741935483870969,0.9741935483870969,0.9742857142857144,0.97,43.41448012156936,43.41448012156936,42.80324907311637,35.95971543007791,127.80994104660365,0.16359742822364856,143.96664307424624,95.7616471370861,4,2,95090.59613867309,31,0.7100552280366867
1954.02,1047.8372400473102,0.31814285714285706,1954.0,2.0,1953.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14945630714027489,880.1637828435423,12.816314346624845,4.022638809524586,0.6548481782947001,0.4677486987819286,0.37419895902554284,7.296879700998086,51.30835309523887,8.369133892580416,6.896320127353358,5.088484673311257,96.0111654152838,946.737589958715,3.9642857142857144,222.20319666329036,222.20319666329036,222.20319666329036,221.4636074038072,968.0044395440136,990.0,0.5247953284996459,0.25559334686729646,989.2196113246328,0.35156415618583564,0.35156415618583564,0.35156415618583564,0.34921391076975233,20.8636076244338,20.8636076244338,20.8636076244338,20.83352371110008,0.937848939946892,0.937848939946892,0.937848939946892,0.9377692710560361,0.7999315079878452,0.7999315079878452,0.7999315079878452,0.7972689866537058,0.972857142857143,0.972857142857143,0.972857142857143,0.9725925925925927,41.43367449487531,41.43367449487531,41.43367449487531,41.21130303562083,164.04049426897458,0.15689686717253257,179.40910058608588,142.31311168423844,4,3,110235.21214875091,28,0.9113360792720809
1954.03,2090.079745629598,0.16970967741935483,1954.0,3.0,1953.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09341907353954765,990.0,917.0797456295983,50.52008395025936,8.935551956630919,15.101324886555656,42.45407094757923,800.0687138885731,99.52008395025936,17.935551956630917,24.101324886555652,51.45407094757923,907.068713888573,1131.5569607934458,4.0,247.5,247.5,247.5,247.5,971.2791122900808,990.0,0.7422471599080669,0.342,988.9157528400912,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.2031865450112,17.2031865450112,17.2031865450112,17.2031865450112,0.9249199837906825,0.9249199837906825,0.9249199837906825,0.9249199837906825,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.88564396923412,37.88564396923412,37.88564396923412,37.88564396923412,151.54257587693647,0.07913729134374,172.9960756722162,125.44587535736783,4,4,112747.67645244072,31,0.8419031993163136
1954.04,3466.0105745145916,0.06013333333333335,1954.0,4.0,1953.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07811946179671796,990.0,2207.010574514592,35.333333333333336,4.333333333333331,8.333333333333334,57.0,2102.0105745145925,100.0,18.0,25.0,80.0,2253.010574514592,1133.0,4.0,247.5,247.5,247.5,247.5,974.5870864745824,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.89312962351045,13.89312962351045,13.89312962351045,13.89312962351045,0.8950571149208576,0.8950571149208576,0.8950571149208576,0.8950571149208576,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.5970611382191,29.5970611382191,29.5970611382191,29.5970611382191,118.3882445528764,0.03444617475501482,129.36971888887405,111.09808392957409,4,4,85239.53607807105,30,0.6577124697382025
1954.05,2304.282426296364,0.14593548387096777,1954.0,5.0,1953.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1343311116152299,990.0,1009.2501682318475,38.54838709677419,4.35483870967742,9.419354838709678,50.994129804250235,905.933457782436,100.0,18.0,25.0,71.86509754618572,1099.417328750178,1133.0,4.0,247.5,247.5,247.5,247.5,971.9125008335443,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.5677152645487,16.5677152645487,16.5677152645487,16.5677152645487,0.923073195620405,0.923073195620405,0.923073195620405,0.923073195620405,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.402432329705434,36.402432329705434,36.402432329705434,36.402432329705434,145.60972931882173,0.06535640756882843,161.50678617351693,130.4578615588281,4,4,108333.63861320338,31,0.8089429406601208
1954.06,1202.1268996533422,0.28906666666666675,1954.0,6.0,1953.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.1824483664258318,884.1144322351404,108.01246741820192,16.443451318466984,2.26891368015442,4.344817619854312,6.686486078269643,78.26879872145655,69.44345131846698,14.26891368015442,16.34481761985431,19.686486078269642,198.26879872145656,984.1716148536161,3.8,232.17107788239574,232.17107788239574,232.17107788239574,234.5014982349414,968.5464115378484,990.0,0.5784269390101514,0.26701073967624117,989.1545623213136,0.38365752788973256,0.38365752788973256,0.38365752788973256,0.3913313658002602,20.22449325557561,20.22449325557561,20.22449325557561,19.823467984436295,0.9363477130509368,0.9363477130509368,0.9363477130509368,0.9354346413136706,0.8358158803766248,0.8358158803766248,0.8358158803766248,0.8442053936457893,0.975333333333333,0.975333333333333,0.975333333333333,0.9762499999999998,41.92616588643345,41.92616588643345,41.92616588643345,41.5180795387622,158.99296129031012,0.13580726776331273,177.76237971938326,120.33306337859315,4,3,114474.93212902326,30,0.8832942293906116
1954.07,585.5541226607986,0.4994193548387097,1954.0,7.0,1953.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3246469406990322,399.55412266079855,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,468.55412266079855,2.161290322580645,184.94044697807897,184.94044697807897,183.9740179687721,,966.0774699799923,990.0,0.20336454132111717,0.05156012478065179,989.7450753338984,0.24799048298240947,0.24799048298240947,0.24062385826378088,,23.419614870923443,23.419614870923443,22.646250107548166,,0.9338709677419357,0.9338709677419357,0.9339999999999999,,0.6657856091210843,0.6657856091210843,0.6623064646875795,,0.9706451612903222,0.9706451612903222,0.97,,38.47467816272799,38.47467816272799,37.01535833454149,,82.91957541167234,0.14048818075389147,121.2777242714204,59.11908475315231,3,2,61692.164106284195,31,0.4606643078426239
1954.08,406.176292560422,0.6461290322580645,1954.0,8.0,1953.0,11.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.43553143302530584,231.53113127009945,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.30532481848655,1.3225806451612903,184.30983439897165,146.38602030049606,,,965.2956585514238,990.0,0.1413560119323387,0.016920224664881738,989.8417237634028,0.24797846511343943,0.1518415075652773,,,24.298086746865742,24.189798579431127,,,0.934193548387097,0.9200000000000002,,,0.6635154038362977,0.5269896730817859,,,0.9706451612903221,0.97,,,39.91882410480076,30.996584635659552,,,49.91772237436836,0.1218227157151066,64.38078726507092,35.79947878114658,2,1,37138.78544653007,31,0.27732067985760206
1954.09,301.3312008083758,0.7862333333333331,1954.0,9.0,1953.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4612410287503269,163.33120080837585,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.33120080837585,1.0,163.33120080837585,,,,964.900349931074,990.0,0.11563604770551249,0.006348141803492944,989.8780158104908,0.19327932468580086,,,,24.78438655473115,,,,0.9283333333333336,,,,0.5879923229101532,,,,0.9696666666666663,,,,35.77503582906,,,,35.77503582906,0.11795552290147829,44.862362220187315,26.01843668807767,1,1,25758.025796923204,30,0.19875019905033336
1954.1,228.63771050845813,0.9100000000000003,1954.0,10.0,1954.0,1.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4425839837411188,127.44416212136144,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.37964599232913,1.0,127.44416212136144,,,,964.7252705303371,990.0,0.09933397022465766,0.0027444162121361445,989.897921613563,0.11513202185791976,,,,25.05751906136825,,,,0.9122580645161291,,,,0.45879898363690114,,,,0.9670967741935484,,,,27.647386863959397,,,,27.647386863959397,0.12089471414000127,31.51733360561268,24.576720369691884,1,1,20569.655826785776,31,0.1535965936886632
1954.11,255.40693612136377,0.8640333333333331,1954.0,11.0,1954.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3683126130685956,162.4069361213638,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.40693612136383,1.0,162.4069361213638,,,,964.78009983628,990.0,0.11022681198574971,0.0064108738171493726,989.8833623141971,0.19199141889489577,,,,24.911271059022155,,,,0.9266666666666669,,,,0.5846649700369095,,,,0.9693333333333329,,,,35.684117926306364,,,,35.684117926306364,0.13871275949892461,48.11841483698733,25.429160616002882,1,1,25692.564906940588,30,0.19824509959059095
1954.12,474.39693827342376,0.5928709677419355,1954.0,12.0,1954.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23953020869109726,365.42919633794,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,414.9130673056819,1.967741935483871,190.5584970201171,181.52595648356845,176.56855335265908,,965.5978256352762,990.0,0.18303715410618257,0.0440440863662324,989.7729187595277,0.26421726092457454,0.23902601767475878,0.22092816733315104,,23.910875863326645,23.77414047302375,23.08804744773168,,0.9341935483870969,0.9315999999999999,0.93,,0.6860105892724213,0.6534934433408464,0.6356467920695726,,0.9706451612903222,0.9703999999999998,0.97,,40.57735794638822,38.236786061347765,36.0714785069754,,77.23145614214856,0.16153734739792103,111.23807447626001,48.008988091727964,3,1,57460.203369758536,31,0.42906364523415874
1955.01,918.024629415811,0.35977419354838713,1955.0,1.0,1954.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.15567901763740333,777.5235387147223,1.5010907010888375,0.49676382913731315,0.07559449573828678,0.06479528206138867,0.04319685470759245,0.8207402394442566,46.496763829137315,7.0755944957382875,6.064795282061389,4.043196854707593,76.82074023944425,837.1606923216593,3.6451612903225805,212.30372198155416,212.30372198155416,212.30372198155416,217.9491777935927,967.4820528704456,990.0,0.4355231690016886,0.19966935374857664,989.3648074772497,0.32212259042333885,0.32212259042333885,0.32212259042333885,0.33867521272634005,21.560632016380506,21.560632016380506,21.560632016380506,21.032818086272336,0.9380548355445094,0.9380548355445094,0.9380548355445094,0.9389849950939888,0.7642933991335948,0.7642933991335948,0.7642933991335948,0.7846170400569338,0.9719354838709676,0.9719354838709676,0.9719354838709676,0.9725000000000001,40.82624257836201,40.82624257836201,40.82624257836201,40.99147578813596,148.9248411467867,0.16238473356214947,181.3017652873827,108.26530771405712,4,3,110800.08181320924,31,0.827360228593259
1955.02,1995.245347031614,0.17849999999999996,1955.0,2.0,1954.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.08648216566478183,990.0,843.2453470316142,49.699772586018334,9.553414882811312,15.64582381648164,26.026090957765867,742.3202447885369,98.69977258601833,17.553414882811314,22.64582381648164,31.026090957765867,835.3202447885368,1128.8990112853112,4.0,247.5,247.5,247.5,247.5,971.0270113375974,990.0,0.7384109441231301,0.34199999999999997,988.9195890558761,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.459123713279414,17.459123713279414,17.459123713279414,17.459123713279414,0.926364665276021,0.926364665276021,0.926364665276021,0.926364665276021,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.4991459072567,38.4991459072567,38.4991459072567,38.4991459072567,153.9965836290268,0.0839987942067288,176.68142421263832,136.29098438914642,4,4,103485.704198706,28,0.8555365757168154
1955.03,2966.5289744265774,0.09067741935483874,1955.0,3.0,1954.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08147276744173347,990.0,1737.5289744265779,41.0,7.0,13.0,67.0,1609.5289744265776,100.0,18.0,25.0,80.0,1753.5289744265776,1133.0,4.0,247.5,247.5,247.5,247.5,973.5176639946181,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.962552103474597,14.962552103474597,14.962552103474597,14.962552103474597,0.9088077558155285,0.9088077558155285,0.9088077558155285,0.9088077558155285,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.37088127297305,32.37088127297305,32.37088127297305,32.37088127297305,129.4835250918922,0.04439062037020994,135.9795920227183,113.17701016174584,4,4,96335.74266836782,31,0.7193529171771791
1955.04,3314.8394131622504,0.06873333333333334,1955.0,4.0,1954.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08973009248453982,990.0,2029.8394131622517,29.999999999999993,4.000000000000002,7.0,55.0,1933.8394131622517,100.0,18.0,25.0,80.0,2101.8394131622517,1133.0,4.0,247.5,247.5,247.5,247.5,974.2718699650785,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.208346133014057,14.208346133014057,14.208346133014057,14.208346133014057,0.8993782156096572,0.8993782156096572,0.8993782156096572,0.8993782156096572,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.418318521728132,30.418318521728132,30.418318521728132,30.418318521728132,121.67327408691253,0.03718956365635637,133.3091075028411,111.38994680760692,4,4,87604.75734257704,30,0.6759626338161808
1955.05,2349.878336632059,0.14019354838709677,1955.0,5.0,1954.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1184427587202092,990.0,1083.878336632059,45.0,5.0,12.0,59.197441431944846,962.6808952001142,100.0,18.0,25.0,76.19744143194484,1140.6808952001138,1133.0,4.0,247.5,247.5,247.5,247.5,972.056518621787,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.423697476306018,16.423697476306018,16.423697476306018,16.423697476306018,0.9228734701327383,0.9228734701327383,0.9228734701327383,0.9228734701327383,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.070182920102425,36.070182920102425,36.070182920102425,36.070182920102425,144.2807316804097,0.06213030380370008,153.07857758209727,134.06715129539558,4,4,107344.86437022476,31,0.8015596204467201
1955.06,1487.9725340546886,0.2370666666666667,1955.0,6.0,1954.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17869052164046081,962.8748542799385,268.0976797747495,25.69480494570467,4.15349773007865,7.127285448546982,16.69090613383655,214.43118551658262,87.69480494570467,16.153497730078648,21.12728544854698,32.69090613383654,367.4311855165826,1087.850442404269,4.0,240.71871356998463,240.71871356998463,240.71871356998463,240.71871356998463,969.5360053409588,990.0,0.6875636224066385,0.3202998834239506,988.9921364941694,0.4112625812801033,0.4112625812801033,0.4112625812801033,0.4112625812801033,19.044868571930518,19.044868571930518,19.044868571930518,19.044868571930518,0.9336028779357919,0.9336028779357919,0.9336028779357919,0.9336028779357919,0.8665873688519447,0.8665873688519447,0.8665873688519447,0.8665873688519447,0.978,0.978,0.978,0.978,40.96899930658747,40.96899930658747,40.96899930658747,40.96899930658747,163.87599722634988,0.11413670538156656,174.6941473311027,152.5132467671475,4,4,117990.71800297196,30,0.9104222068130553
1955.07,727.2447773956942,0.43364516129032254,1955.0,7.0,1954.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3267216244084768,500.24477739569426,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2447773956943,2.5483870967741935,194.42553654090156,194.42553654090156,203.7826270599856,200.08268496360952,966.6847017036673,990.0,0.2645831373789935,0.0831859619007077,989.6522309007204,0.27229597143395895,0.27229597143395895,0.2976396320926547,0.2837075599598024,22.695233225618924,22.695233225618924,21.88138864662971,21.132539991004204,0.9361290322580645,0.9361290322580645,0.9371428571428568,0.94,0.6999319315472456,0.6999319315472456,0.7336174574159483,0.7202976658689942,0.9706451612903222,0.9706451612903222,0.9714285714285716,0.9700000000000001,39.2289140371083,39.2289140371083,39.76661396172909,37.81143260976663,100.07611495465233,0.13572941010422315,155.94185120358514,62.80957849374711,4,2,74456.62952626133,31,0.5559784164147351
1955.08,449.0426448907523,0.5993548387096773,1955.0,8.0,1954.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.41291097645346103,265.0426448907524,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.04264489075234,1.6451612903225807,171.66422579751125,144.73654959452372,,,965.4777227185438,990.0,0.1535565979341982,0.023009945572780525,989.823433456493,0.21902331905871963,0.14921509955700057,,,24.126687418890405,24.078443924789532,,,0.9293548387096775,0.9209999999999999,,,0.6179912128710404,0.5210515785402854,,,0.9709677419354835,0.97,,,36.794534210590804,30.542196544318585,,,56.499177142409245,0.1252876976313403,71.20249846568669,43.51334945118461,2,1,42035.38779395246,31,0.313884317457829
1955.09,332.43618132882716,0.7389,1955.0,9.0,1954.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4181460545361725,194.43618132882713,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.43618132882713,1.0,194.43618132882713,,,,965.006185955974,990.0,0.12607999341873283,0.010399027172042965,989.8635209794094,0.27331695113086496,,,,24.58401807230428,,,,0.9383333333333331,,,,0.6999702527837779,,,,0.9706666666666662,,,,42.711072666174196,,,,42.711072666174196,0.12780619454952039,53.81828281963493,33.65507573817343,1,1,30751.972319645403,30,0.23728373703430095
1955.1,267.1156066807919,0.843096774193548,1955.0,10.0,1955.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41233463774996254,157.115606680792,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.1156066807919,1.0,157.115606680792,,,,964.7977571983464,990.0,0.1108348659139064,0.005711560668079205,989.883453573418,0.17537846551815825,,,,24.910317909553374,,,,0.9283870967741936,,,,0.5656161840508515,,,,0.9699999999999995,,,,34.58005826715498,,,,34.58005826715498,0.12933036735780776,40.11882949484635,30.513577654329776,1,1,25727.563350763307,31,0.19211143481752768
1955.11,300.0781520735989,0.7888666666666665,1955.0,11.0,1955.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.35671281333649496,194.0781520735988,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.0781520735989,1.0,194.0781520735988,,,,964.8984021849016,990.0,0.12292938864279807,0.010478753664566924,989.8665918576928,0.272797018028008,,,,24.69539265476283,,,,0.9380000000000001,,,,0.6986813474649557,,,,0.9706666666666663,,,,42.81538663931566,,,,42.81538663931566,0.14189493437632617,52.72880610271689,35.26577498899681,1,1,30827.078380307274,30,0.2378632591073092
1955.12,422.16900395828014,0.6289354838709679,1955.0,12.0,1955.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2618857309309717,313.65287492602187,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.910939442151,1.8064516129032258,179.79036738592254,165.9895093497233,,,965.3645954971114,990.0,0.16247964778521615,0.03273057498520439,989.8047897772294,0.23700823779106403,0.19820649183010233,,,24.20318604232695,24.166085670649895,,,0.9329032258064518,0.9288000000000001,,,0.6472453225893209,0.5975622336590038,,,0.9709677419354834,0.9699999999999998,,,38.74855486549927,35.4428961645849,,,67.33153564339032,0.15863605490630997,89.57135932705597,50.82201834482651,2,1,50094.6625186824,31,0.374064086907724
1956.01,650.1184671560873,0.46299999999999997,1956.0,1.0,1955.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.187658323501688,530.118467156087,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,581.1184671560871,2.6129032258064515,205.30158242463332,205.30158242463332,194.9986511321806,,966.3615981522164,990.0,0.2553828605459855,0.08532659720186721,989.6592905422522,0.30162861419242903,0.30162861419242903,0.2717336698808171,,22.996063775843613,22.996063775843613,22.7381221563728,,0.9380645161290324,0.9380645161290324,0.9352631578947367,,0.7390856967286801,0.7390856967286801,0.7019951440758502,,0.9709677419354834,0.9709677419354834,0.97,,42.210187686489725,42.210187686489725,39.415386670400984,,108.57819300967682,0.16681959603854898,137.2415247103414,86.30554722550588,3,2,80782.17559919957,31,0.6032121833870936
1956.02,1104.9048799109523,0.3150689655172414,1956.0,2.0,1955.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13097774903716833,862.7726096059642,105.1322703049882,13.604229831087952,2.5265293303400265,3.307223836467938,3.069555337371918,82.62473196972037,56.604229831087956,9.526529330340027,8.307223836467939,7.069555337371917,160.62473196972036,937.2105926038603,3.8620689655172415,223.80355516400627,223.80355516400627,223.80355516400627,221.97985517217668,968.1719325396839,990.0,0.5255178595794008,0.24734458418454866,989.227137556236,0.3582129620331874,0.3582129620331874,0.3582129620331874,0.35284512079193836,20.696992054519004,20.696992054519004,20.696992054519004,20.501699675917425,0.9357281348595989,0.9357281348595989,0.9357281348595989,0.9350446364371346,0.8056927985904222,0.8056927985904222,0.8056927985904222,0.7991274786198358,0.9737931034482761,0.9737931034482761,0.9737931034482761,0.9740000000000002,41.232717786298444,41.232717786298444,41.232717786298444,40.433599530392364,158.55470467819907,0.14994418926301536,179.02686209818063,135.2990395079533,4,3,110354.07445602657,29,0.8808594704344395
1956.03,3881.419880513488,0.047838709677419364,1956.0,3.0,1955.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.06368371021425616,990.0,2652.4198805134865,41.0,7.0,13.0,66.48255831959992,2524.937322193887,100.0,18.0,25.0,79.48255831959992,2668.937322193887,1133.0,4.0,247.5,247.5,247.5,247.5,975.335381289491,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.144834808601594,13.144834808601594,13.144834808601594,13.144834808601594,0.8811235879289846,0.8811235879289846,0.8811235879289846,0.8811235879289846,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.613364025547668,27.613364025547668,27.613364025547668,27.613364025547668,110.45345610219067,0.030161050340725967,147.92790279179428,96.04706961910382,4,4,82177.37134002984,31,0.613630311678837
1956.04,4063.8549361589135,0.03836666666666668,1956.0,4.0,1955.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07364066425347363,990.0,2778.8549361589126,30.0,3.9999999999999996,7.0,55.0,2682.8549361589126,100.0,18.0,25.0,80.0,2850.8549361589126,1133.0,4.0,247.5,247.5,247.5,247.5,975.7044360868982,990.0005334912919,0.7443298969072171,0.34199999999999997,988.914203594384,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.776313502486452,12.776313502486452,12.776313502486452,12.776313502486452,0.8758212733856231,0.8758212733856231,0.8758212733856231,0.8758212733856231,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.6608316388947,26.6608316388947,26.6608316388947,26.6608316388947,106.6433265555788,0.026892157775239862,117.5523962267938,87.85858619219815,4,4,76783.19512001674,30,0.5924629253087711
1956.05,5181.795002825025,0.01561290322580646,1956.0,5.0,1955.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.06639811434433315,990.0,3851.795002825025,29.0,3.9999999999999996,7.0,56.0,3755.795002825025,100.0,18.0,25.0,80.0,3968.795002825025,1133.0,4.0,247.5,247.5,247.5,247.5,977.5744983818598,990.0329116767005,0.7443298969072171,0.342,988.946581779793,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.938629392933267,10.938629392933267,10.938629392933267,10.938629392933267,0.8375212039307114,0.8375212039307114,0.8375212039307114,0.8375212039307114,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,21.835098933526027,21.835098933526027,21.835098933526027,21.835098933526027,87.3403957341041,0.017252658002483646,107.9290225585401,79.6612016420254,4,4,64981.25442617345,31,0.48522442074502276
1956.06,2821.4373135592878,0.10666666666666669,1956.0,6.0,1955.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.10874303722953402,990.0,1538.4373135592873,33.0,5.0,10.0,58.83782203251982,1431.5994915267681,100.0,18.0,25.0,75.83782203251981,1612.5994915267681,1133.0,4.0,247.5,247.5,247.5,247.5,973.1231004519926,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.35711564610029,15.35711564610029,15.35711564610029,15.35711564610029,0.9110565071850085,0.9110565071850085,0.9110565071850085,0.9110565071850085,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.338939902469555,33.338939902469555,33.338939902469555,33.338939902469555,133.35575960987822,0.05060086721766656,155.31764553960912,108.90756378791117,4,4,96016.1469191123,30,0.74086533116599
1956.07,1320.151134532309,0.266741935483871,1956.0,7.0,1955.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.20307491019780263,903.6522832212521,160.49885131105634,16.239790033311483,2.686791305126106,4.904352639050693,8.150332293139579,128.51758504042843,79.2397900333115,14.686791305126107,17.904352639050693,21.150332293139577,283.5175850404285,1015.4832171987404,3.870967741935484,233.32067841300906,233.32067841300906,233.32067841300906,233.86658101662874,968.9578834958883,990.0,0.6088248218484075,0.2780749487663982,989.1131002293852,0.3874666195384914,0.3874666195384914,0.3874666195384914,0.3895009568826289,19.767750113958385,19.767750113958385,19.767750113958385,19.509147550337364,0.9358631196619019,0.9358631196619019,0.9358631196619019,0.935250248500702,0.8399544422868325,0.8399544422868325,0.8399544422868325,0.8419196916598634,0.9758064516129029,0.9758064516129029,0.9758064516129029,0.976296296296296,41.17405898949129,41.17405898949129,41.17405898949129,40.711656793259905,158.98071675615188,0.12479610922865375,174.29163142354983,126.56203044610879,4,3,118281.65326657702,31,0.883226204200844
1956.08,658.1469522225904,0.46225806451612905,1956.0,8.0,1955.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3160608376098745,456.1469522225904,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,534.1469522225904,2.3225806451612905,195.84678623698622,195.84678623698622,199.8054772207158,,966.3934016979421,990.0,0.23486526120812568,0.06673904303207953,989.6983956957597,0.2767683949379514,0.2767683949379514,0.2857583732596679,,23.02822560287985,23.02822560287985,22.283910457032157,,0.9364516129032258,0.9364516129032258,0.9359999999999997,,0.7050484304531504,0.7050484304531504,0.7192997179945768,,0.9706451612903221,0.9706451612903221,0.97,,40.151310370303534,40.151310370303534,39.598939852838264,,93.07647230603877,0.1401725870515521,135.19644225434038,63.2975901261436,3,2,69248.89539569286,31,0.5170915128113266
1956.09,427.4197918277651,0.6220333333333332,1956.0,9.0,1955.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.34420417596033703,281.41979182776515,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.4197918277651,1.7333333333333334,172.1796612068493,148.96381448306704,,,965.3850465310804,990.0,0.15633867625276332,0.026283958365553018,989.8173773653817,0.22148143575573043,0.1585616130487673,,,24.210849398545918,24.19524856877874,,,0.9296666666666664,0.9222727272727272,,,0.6198467803446575,0.5362697321390412,,,0.9709999999999999,0.9695454545454545,,,37.057630118032634,31.61751095471501,,,60.24380481815697,0.14052608358311305,74.21071799959343,49.94913738752491,2,1,43375.539469073025,30,0.33468780454531655
1956.1,329.7053013734016,0.7414193548387094,1956.0,10.0,1956.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.36514977481137634,209.7053013734016,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.7053013734016,1.064516129032258,201.62514793872862,125.24237823743115,,,964.9937941654313,990.0,0.1305294358804654,0.012244362387265718,989.8572262017318,0.2924084914813188,0.11082696155167095,,,24.57102354481992,24.578198787389493,,,0.9403225806451617,0.91,,,0.7258505325794228,0.45087256165475215,,,0.9706451612903222,0.97,,,44.39705998097363,26.655294937425413,,,46.116756428549465,0.13964800997612806,54.27108613320394,41.8949834422929,2,1,34310.86678284079,31,0.2562042023808303
1956.11,375.9994058218145,0.6835333333333334,1956.0,11.0,1956.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3010301548387222,264.6660724884811,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,317.9994058218145,1.6333333333333333,170.9504154468886,147.9720900656724,,,965.1766859520923,990.0,0.14756437831720778,0.022974755114674495,989.829460866568,0.21482773710793615,0.15642427502411982,,,24.437947177368148,24.361633368592965,,,0.9296666666666668,0.9221052631578948,,,0.6154214956087991,0.5326995242364208,,,0.9699999999999995,0.9694736842105264,,,37.06082808293136,31.61015563046399,,,57.08059331555855,0.15098909486429762,74.4322951847851,42.377886519934314,2,1,41098.027187202155,30,0.3171144073086586
1956.12,541.5350771641175,0.5231612903225805,1956.0,12.0,1956.0,3.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22785677683333735,418.3737868415369,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,474.9544320028272,2.0,209.18689342076846,209.18689342076846,,,965.8836661856141,990.0,0.19968966376477654,0.05367475736830739,989.7466355788665,0.3105508813394147,0.3105508813394147,,,23.552418511913125,23.552418511913125,,,0.9393548387096778,0.9393548387096778,,,0.7530728163147664,0.7530728163147664,,,0.9699999999999995,0.9699999999999995,,,44.032236824082965,44.032236824082965,,,88.06447364816593,0.162546051659723,94.1204986744415,72.29009919018806,2,2,65519.9683942354,31,0.4892470758231437
1957.01,639.2546681520481,0.46387096774193537,1957.0,1.0,1956.0,4.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20761257809693046,506.9966036359193,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,563.1578939584999,2.6451612903225805,197.09717507508685,197.09717507508685,174.84349290290567,,966.3167550068172,990.0,0.24330459130614432,0.07456454378637319,989.6821308649078,0.2818596732797471,0.2818596732797471,0.21680448729347254,,23.083516184810367,23.083516184810367,23.073234051302858,,0.9361290322580643,0.9361290322580643,0.9299999999999999,,0.7095498302703126,0.7095498302703126,0.6294365744504606,,0.97258064516129,0.97258064516129,0.97,,40.71585330435848,40.71585330435848,35.69471281096734,,104.46055358353462,0.1633283299643366,113.40906633760305,90.86415996649046,3,2,77718.65186614975,31,0.5803364087974145
1957.02,937.6730425565744,0.36817857142857147,1957.0,2.0,1956.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14505514277881884,734.1844593366976,77.9171546484484,6.651187149257408,1.232515790776161,1.6795238936967816,2.2749534203926536,66.07897439432539,47.1511871492574,7.875372933633305,6.679523893696782,6.274953420392654,135.50754582289682,795.890543313285,3.392857142857143,215.62706850490983,215.62706850490983,215.62706850490983,222.22646427410027,967.4908041485143,990.0,0.40833731282741476,0.17624124321983334,989.4154214439528,0.332219783579386,0.332219783579386,0.332219783579386,0.3532206030263433,21.59239751185888,21.59239751185888,21.59239751185888,20.319659764500248,0.9372053781258309,0.9372053781258309,0.9372053781258309,0.9347045988657512,0.7762574466176755,0.7762574466176755,0.7762574466176755,0.8000152713867608,0.9728571428571428,0.9728571428571428,0.9728571428571428,0.9745454545454546,41.472233458501805,41.472233458501805,41.472233458501805,40.08491468409425,140.164345429971,0.15892559389677102,177.75415823808342,111.14724465012313,4,3,94190.44012894049,28,0.7786908079442831
1957.03,7260.178171037591,0.005387096774193551,1957.0,3.0,1956.0,6.0,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.04216462244957323,990.0,5979.694300069849,34.903225806451616,4.967741935483871,9.612903225806452,61.58064516129032,5868.629783940817,100.0,18.0,25.0,80.0,6047.178171037591,1133.0,4.0,247.5,247.5,247.5,247.5,980.1572778055087,990.2694607597474,0.7443298969072171,0.342,989.1831308628404,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,8.592399052331494,8.592399052331494,8.592399052331494,8.592399052331494,0.18871698358492156,0.18871698358492156,0.18871698358492156,0.18871698358492156,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,4.8744136631652015,4.8744136631652015,4.8744136631652015,4.8744136631652015,19.497654652660806,0.0037735776529884807,99.76775401944894,0.0,4,4,14506.255061579639,31,0.10832030362589336
1957.04,3648.254219397362,0.05593333333333334,1957.0,4.0,1956.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08816136472437373,990.0,2340.2542193973622,25.33333333333333,3.999999999999999,6.333333333333333,54.333333333333336,2250.2542193973622,100.0,18.0,25.0,80.0,2435.2542193973627,1133.0,4.0,247.5,247.5,247.5,247.5,974.9048752523278,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.575340845764991,13.575340845764991,13.575340845764991,13.575340845764991,0.8887894671755292,0.8887894671755292,0.8887894671755292,0.8887894671755292,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.75429989936985,28.75429989936985,28.75429989936985,28.75429989936985,115.0171995974794,0.03276814879023903,134.06715129539558,92.9051509266293,4,4,82812.38371018518,30,0.638984442208219
1957.05,2038.4709876072902,0.17235483870967738,1957.0,5.0,1956.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.1399673095665865,990.0,772.4709876072906,44.71146027713776,5.0,11.846227574931,43.705371711896106,667.2079280433256,99.71146027713775,18.0,24.846227574931003,60.705371711896106,845.2079280433256,1132.5576878520687,4.0,247.5,247.5,247.5,247.5,971.1875790506473,990.0,0.7436915082400998,0.342,988.9143084917592,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.293275436112637,17.293275436112637,17.293275436112637,17.293275436112637,0.9269002178170617,0.9269002178170617,0.9269002178170617,0.9269002178170617,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.15176877867701,38.15176877867701,38.15176877867701,38.15176877867701,152.60707511470804,0.07829566045228818,169.04702431269956,135.08140040924047,4,4,113539.66388534279,31,0.8478170839706003
1957.06,1074.2506419580802,0.3152,1957.0,6.0,1956.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.20150292228209404,834.3888769408005,29.86176501727974,7.220936414503259,1.1800979989006948,1.7063865724159848,1.8485854534506507,17.905758578009145,60.22093641450326,13.180097998900695,13.706386572415985,14.848585453450651,137.90575857800917,921.4962979266205,3.7,224.6496657875566,224.6496657875566,224.6496657875566,229.19982796875843,968.0871789976206,990.0,0.5151767599650715,0.23600795411763184,989.2488152859174,0.36011011391332887,0.36011011391332887,0.36011011391332887,0.37458882222277984,20.80152617438338,20.80152617438338,20.80152617438338,20.292202401357184,0.9369749097425181,0.9369749097425181,0.9369749097425181,0.9361546329655015,0.8087387968352038,0.8087387968352038,0.8087387968352038,0.8251193806875305,0.9736666666666665,0.9736666666666665,0.9736666666666665,0.9747619047619048,41.68318893445421,41.68318893445421,41.68318893445421,41.52166254894636,154.11473058762513,0.14452700956999212,177.76237971938326,112.40607420168536,4,3,110962.6060230901,30,0.8561929477090285
1957.07,590.1809179015853,0.49448387096774193,1957.0,7.0,1956.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34816151203344303,389.6325308048112,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,462.5357566112628,2.161290322580645,180.5508557320221,180.5508557320221,176.89107991275552,,966.0984990098958,990.0,0.20026522596173268,0.04891596550735797,989.750818808531,0.2380605056259538,0.2380605056259538,0.22184600585067676,,23.414259293009184,23.414259293009184,22.77669458439438,,0.9319354838709681,0.9319354838709681,0.93,,0.64998308063528,0.64998308063528,0.6368078876859198,,0.9706451612903222,0.9706451612903222,0.97,,37.49795102996798,37.49795102996798,35.647476167031,,80.74549499010226,0.13529304031643777,111.91234143438763,53.14384044744961,3,2,60074.64827263607,31,0.4485860832783458
1957.08,419.2162911052648,0.6314193548387097,1957.0,8.0,1956.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.44204071820476887,235.21629110526467,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.2162911052648,1.3548387096774193,186.41847061461348,137.52113047365327,,,965.350140242636,990.0,0.1436511667877263,0.01728618397957603,989.8390626492328,0.2575384396887034,0.1340863239835712,,,24.231383966908343,24.164637711667922,,,0.9348387096774197,0.9181818181818183,,,0.6711064942126087,0.4950760697051518,,,0.9716129032258061,0.97,,,40.38282987840935,29.034178506885624,,,50.685280316336495,0.12036813176808173,62.27279716470266,39.6009251573926,2,1,37709.848555354365,31,0.281584890646314
1957.09,320.3769039015527,0.7547999999999999,1957.0,9.0,1956.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.43247718920213585,182.3769039015528,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.37690390155274,1.0,182.3769039015528,,,,964.9614065168163,990.0,0.1220686760862266,0.008519556053026428,989.8694117678609,0.23843203742086996,,,,24.669573213623543,,,,0.934333333333333,,,,0.6565568540455902,,,,0.9699999999999995,,,,39.99669457384846,,,,39.99669457384846,0.12446874335414689,47.82789796887656,33.65507573817343,1,1,28797.620093170885,30,0.22220385874360252
