MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1957.1,295.4124275077549,0.7919032258064513,1957.0,10.0,1957.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3727746167826997,185.4124275077548,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.41242750775484,1.0,185.4124275077548,,,,964.8771772477415,990.0,0.1204390223607628,0.008552710570454819,989.8710082670691,0.24407539397733596,,,,24.749755625349703,,,,0.9380645161290326,,,,0.6674847390279175,,,,0.9699999999999995,,,,40.961959072039974,,,,40.961959072039974,0.13856899545826876,44.4827940411204,37.65506669705633,1,1,30475.69754959776,31,0.2275664392891111
1957.11,335.56220258794843,0.7345,1957.0,11.0,1957.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3174269895486084,229.56220258794858,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.56220258794855,1.1666666666666667,206.58485967547097,137.86405747486543,,,965.0159402748435,990.0,0.13479925547201244,0.015949734058307886,989.8492510104697,0.30969258122480603,0.1347859883252465,,,24.523618154401166,24.497298938604708,,,0.9403333333333331,0.9179999999999999,,,0.7437054948316958,0.4963106069095155,,,0.9706666666666663,0.97,,,45.444737723285435,29.502501835373597,,,50.36182136251437,0.14984355379079994,61.95861203487553,42.55333092938134,2,1,36260.51138101033,30,0.279787896458413
1957.12,550.9787418175093,0.5429677419354839,1957.0,12.0,1957.0,3.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23695980240564654,430.14003214008983,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,485.55938697879947,2.3225806451612905,188.32746447831383,179.04474047273365,189.60725224541343,186.52481378819607,965.9295026800748,990.0,0.21838444331200582,0.0627536856727057,989.7188618710151,0.2588843343651776,0.23247354269936113,0.2571563613522932,0.24631419558914822,23.53047485657517,23.370303667339407,22.74645057618528,21.889576528294644,0.9341935483870968,0.9311538461538462,0.9335714285714284,0.93,0.6779788721219295,0.6445610657018412,0.6825861080834884,0.6714893296375058,0.9712903225806448,0.9703846153846152,0.9707142857142859,0.97,39.47856120060262,36.98720068282329,38.30136245134736,36.13247119798209,88.96303743512685,0.1593651742008644,144.52988479192837,51.38233120133659,4,1,66188.49985173436,31,0.4942390968618157
1958.01,1644.0890488968903,0.22903225806451613,1958.0,1.0,1957.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.10301769045205413,963.611161988993,530.4778869078974,41.51992403399669,8.0731021567057,12.177114049393014,16.778674429317014,451.92907223848505,90.5199240339967,16.073102156705698,19.177114049393012,21.77867442931701,532.9290722384851,1089.3813022290883,3.967741935483871,242.88804942200096,242.88804942200096,242.88804942200096,242.7785808470898,969.8818925231063,990.0,0.6934961720293461,0.3220643503959167,988.9844394775741,0.418847744228542,0.418847744228542,0.418847744228542,0.4185152514384723,18.683699210240142,18.683699210240142,18.683699210240142,18.584986666481562,0.9284619150516443,0.9284619150516443,0.9284619150516443,0.9280773122200325,0.8743969779192029,0.8743969779192029,0.8743969779192029,0.8740028910495227,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790000000000003,40.40120440819566,40.40120440819566,40.40120440819566,40.14282033243118,160.05150386887524,0.11166530502186632,177.64483357881764,109.66216648454213,4,3,119078.31887844314,31,0.889175021493751
1958.02,8630.130748930651,0.0033214285714285724,1958.0,2.0,1957.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.023961637995543118,990.0,7443.130748930652,45.0,8.0,15.0,72.0,7303.130748930654,100.0,18.0,25.0,80.0,7417.130748930654,1133.0,4.0,247.5,247.5,247.5,247.5,981.3440252039787,990.5266400611466,0.7443298969072171,0.34199999999999997,989.440310164239,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,7.662830955260888,7.662830955260888,7.662830955260888,7.662830955260888,0.09085445978915119,0.09085445978915119,0.09085445978915119,0.09085445978915119,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.4684368443957303,2.4684368443957303,2.4684368443957303,2.4684368443957303,9.873747377582921,0.002072774223687517,103.62583664976015,0.0,4,4,6635.158237735724,28,0.0548541520976829
1958.03,7994.942462110424,0.002580645161290323,1958.0,3.0,1957.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.040247106616749455,990.0,6689.942462110424,32.0,4.000000000000001,8.0,59.0,6586.942462110424,100.0,18.0,25.0,80.0,6781.942462110424,1133.0,4.0,247.5,247.5,247.5,247.5,981.0007010020307,990.3671642702715,0.7443298969072171,0.342,989.2808343733644,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,7.846679366334084,7.846679366334084,7.846679366334084,7.846679366334084,0.0,0.0,0.0,0.0,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,4,0.0,31,0.0
1958.04,4180.267205993547,0.040033333333333344,1958.0,4.0,1957.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07777920272955823,990.0,2872.267205993546,25.333333333333325,4.000000000000001,6.333333333333333,54.333333333333336,2782.267205993546,100.0,18.0,25.0,80.0,2967.267205993546,1133.0,4.0,247.5,247.5,247.5,247.5,975.8537296717305,990.0093039556812,0.7443298969072171,0.34199999999999997,988.9229740587732,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.635790382043526,12.635790382043526,12.635790382043526,12.635790382043526,0.8713017975413384,0.8713017975413384,0.8713017975413384,0.8713017975413384,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.29105221489044,26.29105221489044,26.29105221489044,26.29105221489044,105.16420885956175,0.026857575104883465,128.41661875881772,78.37329212716178,4,4,75718.23037888447,30,0.5842456047753432
1958.05,2190.2732877595,0.15729032258064515,1958.0,5.0,1957.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13563741116508743,990.0,909.757158727242,41.774193548387096,4.677419354838711,10.709677419354838,47.49376565067302,805.1021027539883,100.0,18.0,25.0,66.42924952164077,990.8440382378593,1133.0,4.0,247.5,247.5,247.5,247.5,971.6005648607758,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.87965123731713,16.87965123731713,16.87965123731713,16.87965123731713,0.9246933537552087,0.9246933537552087,0.9246933537552087,0.9246933537552087,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.154043426179854,37.154043426179854,37.154043426179854,37.154043426179854,148.61617370471942,0.07093445087941334,165.84449344258135,130.4578615588281,4,4,110570.4332363112,31,0.8256454094706631
1958.06,1107.4699106831433,0.3079333333333334,1958.0,6.0,1957.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.1961174372002431,847.9692561695881,49.50065451355528,9.865204612072164,1.4689136801544196,2.492645278252349,3.0643262317915174,32.609564711284825,62.86520461207216,13.46891368015442,14.492645278252349,16.06432623179152,152.60956471128483,938.7960197400668,3.7333333333333334,226.54945821312788,226.54945821312788,226.54945821312788,229.52847481391552,968.2083217153826,990.0,0.5317971097781286,0.2437333062647983,989.2244695839571,0.36607030646332794,0.36607030646332794,0.36607030646332794,0.37592971228140293,20.65007756211134,20.65007756211134,20.65007756211134,20.191533344422623,0.9367603933806863,0.9367603933806863,0.9367603933806863,0.9355823546100264,0.8155780495672601,0.8155780495672601,0.8155780495672601,0.8263025093300957,0.9743333333333332,0.9743333333333332,0.9743333333333332,0.9754545454545455,41.74921018138777,41.74921018138777,41.74921018138777,41.35915213274375,155.57767544150872,0.14233286195633435,178.13362993771378,118.94809524979631,4,3,112015.9263178863,30,0.8643204191194931
1958.07,655.3700910351491,0.45812903225806445,1958.0,7.0,1957.0,10.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3316879935203091,441.59589748676194,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,518.0475103899877,2.3225806451612905,191.29426315843864,191.29426315843864,182.92285062664206,,966.3858766398886,990.0,0.22359356717924653,0.061465537683154076,989.7149408951377,0.26116224005648464,0.26116224005648464,0.23747240172677309,,23.067902015192363,23.067902015192363,22.665528256145258,,0.9361290322580647,0.9361290322580647,0.9329999999999998,,0.6886593473703791,0.6886593473703791,0.6585222622559115,,0.9699999999999995,0.9699999999999995,0.97,,39.30468934778532,39.30468934778532,36.80173716428881,,90.48090681308317,0.13714636221025098,118.22065780335193,69.7405427463752,3,2,67317.79466893386,31,0.5026717045171286
1958.08,509.0698835447712,0.545193548387097,1958.0,8.0,1957.0,11.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.37657120539393146,318.68278677057776,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.1666577383197,2.0,159.34139338528888,159.34139338528888,,,965.739838057514,990.0,0.17219556899058588,0.033736557354115536,989.7940678736552,0.18266410642832479,0.18266410642832479,,,23.8715657097127,23.8715657097127,,,0.9270967741935486,0.9270967741935486,,,0.5736290161870398,0.5736290161870398,,,0.9699999999999995,0.9699999999999995,,,33.561177770118604,33.561177770118604,,,67.12235554023721,0.1312941115171288,79.32535211053815,54.013380278649485,2,2,49939.032521936475,31,0.37290197522353996
1958.09,408.6625074689772,0.6431000000000001,1958.0,9.0,1957.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.35890734896497517,262.6625074689771,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.6625074689772,1.5666666666666667,182.24026170204712,141.92161017693522,,,965.3048704743917,990.0,0.1501093198236455,0.022532501493795418,989.8273581786829,0.2504716578414496,0.14301228397660004,,,24.272016046449643,24.27958795894184,,,0.932333333333333,0.9188235294117648,,,0.65606494212737,0.5109177966369668,,,0.9709999999999999,0.9694117647058826,,,39.46592152335471,30.11052831101935,,,56.52855423293234,0.1381142954524,66.64092287885934,49.94913738752491,2,1,40700.55904771131,30,0.31404752351629095
1958.1,348.6261675963359,0.7141290322580646,1958.0,10.0,1958.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3447682248093058,228.62616759633585,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.62616759633585,1.1290322580645162,212.42266831207465,125.5771194530241,,,965.0626905751675,990.0,0.13681311838992705,0.01572523351926717,989.847461648091,0.3281062753505456,0.11142616925687088,,,24.456664797572838,24.574574453038938,,,0.9419354838709678,0.91,,,0.7647216059234688,0.4520776300308867,,,0.9706451612903222,0.97,,,46.68275491786427,26.722565154273187,,,50.1308278409963,0.14370672630823508,54.27108613320394,44.59110617162083,2,1,37297.33591370123,31,0.278504599116646
1958.11,408.32470496610097,0.6428333333333333,1958.0,11.0,1958.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.2801281740465448,294.32470496610097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.32470496610097,2.0,147.16235248305048,147.16235248305048,,,965.3029709608628,990.0,0.15796761419538408,0.028864940993220182,989.8131674448113,0.1542497382179838,0.1542497382179838,,,24.35594674573068,24.35594674573068,,,0.9216666666666669,0.9216666666666669,,,0.5297844689389816,0.5297844689389816,,,0.9699999999999995,0.9699999999999995,,,31.43164578790411,31.43164578790411,,,62.86329157580822,0.15376340087725324,74.4322951847851,55.76391942708786,2,2,45261.569934581916,30,0.3492405087544901
1958.12,676.9059186867636,0.454516129032258,1958.0,12.0,1958.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.19296988925510283,550.9059186867636,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,608.9059186867636,2.774193548387097,200.17156426996007,200.17156426996007,192.88344420286046,200.53221093956012,966.4725806953693,990.0,0.27675837308026496,0.09704074958807547,989.626200877332,0.285693754089683,0.285693754089683,0.26420695865120913,0.285389749379131,22.867926427872796,22.867926427872796,22.466378395448135,21.53896054612025,0.936451612903226,0.936451612903226,0.9342105263157893,0.938,0.7206176313718563,0.7206176313718563,0.6943803991302976,0.7219159593824165,0.9703225806451609,0.9703225806451609,0.97,0.97,40.824758480649116,40.824758480649116,38.488465922919914,38.53336995133467,111.45428155136767,0.16428783289234622,164.31296893745218,75.35573954623455,4,2,82921.98547421754,31,0.6191904530631537
1959.01,856.2837877339246,0.37577419354838726,1959.0,1.0,1958.0,4.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17086310269581712,710.1870135403764,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,772.4128199919892,3.2580645161290325,220.40086948404618,220.40086948404618,220.40086948404618,189.81456971692126,967.2447656951659,990.0,0.36823935864561025,0.14704010829235672,989.484720533062,0.34639880665451467,0.34639880665451467,0.34639880665451467,0.25509882207649914,21.893556031242117,21.893556031242117,21.893556031242117,21.71123279934371,0.9387096774193551,0.9387096774193551,0.9387096774193551,0.9349999999999998,0.7934431301425667,0.7934431301425667,0.7934431301425667,0.6833324509809166,0.972258064516129,0.972258064516129,0.972258064516129,0.9699999999999999,43.23157785361045,43.23157785361045,43.23157785361045,36.66673752856744,139.15711743917126,0.16251860053546385,148.38726631595372,131.62670335447748,4,3,103532.89537474343,31,0.7730950968842849
1959.02,1024.4414248298554,0.32364285714285707,1959.0,2.0,1958.0,5.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15275276182790404,869.5842819727125,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.0128534012839,3.8214285714285716,228.35921761286826,228.35921761286826,228.35921761286826,224.6167659023919,967.9144855318208,990.0,0.5065636830063681,0.2503165194129349,989.2431197975808,0.3714234235591668,0.3714234235591668,0.3714234235591668,0.3593967254760594,20.957210842200784,20.957210842200784,20.957210842200784,20.81571560425143,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9391304347826087,0.822093183406326,0.822093183406326,0.822093183406326,0.808620357248611,0.9746428571428573,0.9746428571428573,0.9746428571428573,0.9734782608695653,42.96305037820647,42.96305037820647,42.96305037820647,41.87811613293053,163.28903224381233,0.15937715206421751,180.233414796148,143.86124371942736,4,3,109730.2296678419,28,0.9071612902434019
1959.03,2692.631404166909,0.14290322580645165,1959.0,3.0,1958.0,6.0,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09361416235971287,987.202904353676,1502.5575320712974,37.76442580751986,6.594328553898885,11.225538369430454,41.81956791159054,1405.1536714288577,90.31281290429403,16.304005973253723,21.290054498462712,52.23892275030021,1525.282703686922,1115.1097777296866,4.0,246.800726088419,246.800726088419,246.800726088419,246.800726088419,972.4381724923686,990.0,0.7189746909746711,0.33976232348294083,988.9412629855417,0.4310522424556584,0.4310522424556584,0.4310522424556584,0.4310522424556584,16.072038250717867,16.072038250717867,16.072038250717867,16.072038250717867,0.9063411231590996,0.9063411231590996,0.9063411231590996,0.9063411231590996,0.8884826139183077,0.8884826139183077,0.8884826139183077,0.8884826139183077,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.74388293795897,34.74388293795897,34.74388293795897,34.74388293795897,138.9755317518359,0.07498898170797715,178.5322028250221,99.45963601992719,4,4,103397.79562336594,31,0.7720862875101996
1959.04,3163.592662715263,0.08096666666666665,1959.0,4.0,1958.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08575084742251533,990.0,1904.592662715262,35.333333333333336,4.333333333333334,8.333333333333334,57.0,1799.592662715262,100.0,18.0,25.0,80.0,1950.592662715262,1133.0,4.0,247.5,247.5,247.5,247.5,973.9122648744116,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.567951223681364,14.567951223681364,14.567951223681364,14.567951223681364,0.9028617937751364,0.9028617937751364,0.9028617937751364,0.9028617937751364,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.334873204825566,31.334873204825566,31.334873204825566,31.334873204825566,125.33949281930227,0.04135834236432201,143.4110486596808,105.95950023075554,4,4,90244.43482989763,30,0.6963305156627904
1959.05,1885.2324223843868,0.18825806451612903,1959.0,5.0,1958.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14988749973835017,990.0,619.2324223843868,44.06905555356631,5.0,11.60640991886103,37.98754584065023,520.5694110713093,99.06905555356629,18.0,24.60640991886103,54.987545840650235,698.5694110713092,1131.6754654724275,4.0,247.5,247.5,247.5,247.5,970.7696589521483,990.0,0.7424181975890708,0.342,988.9155818024104,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.712468845262727,17.712468845262727,17.712468845262727,17.712468845262727,0.9291117334415031,0.9291117334415031,0.9291117334415031,0.9291117334415031,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.16299023170187,39.16299023170187,39.16299023170187,39.16299023170187,156.65196092680748,0.08573097397183674,170.20689641978288,144.35522287911127,4,4,116549.05892954479,31,0.8702886718155972
1959.06,1002.0702482569432,0.3374666666666667,1959.0,6.0,1958.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.20681140748803747,778.2656010134247,30.13798057685186,8.00820701978271,1.4044044474349004,1.6847318334886134,1.6847318334886134,17.355905442657026,58.34154035311605,12.737737780768235,12.684731833488614,13.35139850015528,126.68923877599036,862.0296109807974,3.466666666666667,223.2138091719032,223.2138091719032,222.00488456915394,233.00044686596425,967.7992878847483,990.0,0.47122696652480794,0.21130117664302844,989.3174718568321,0.3569368311274668,0.3569368311274668,0.3534588191454573,0.3865492554544521,21.16124714095678,21.16124714095678,20.97608960173317,20.264526069004653,0.9365165586523096,0.9365165586523096,0.9353887688729366,0.9350292211511343,0.8035697130188514,0.8035697130188514,0.799217584448954,0.8388016087174713,0.9739999999999999,0.9739999999999999,0.974074074074074,0.9758823529411769,42.111953435409056,42.111953435409056,41.42344108220447,42.18088031789472,145.4075026916091,0.14553146419067858,179.16953788865268,92.17373258532747,4,2,104693.4019379586,30,0.8078194593978286
1959.07,520.2439544812439,0.539193548387097,1959.0,7.0,1958.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3618065442095835,334.243954481244,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.243954481244,2.0,167.121977240622,167.121977240622,,,965.7897257711193,990.0,0.17612853297346107,0.03684879089624878,989.7870226761302,0.2036085302842754,0.2036085302842754,,,23.793688374726717,23.793688374726717,,,0.9280645161290327,0.9280645161290327,,,0.6016391180662388,0.6016391180662388,,,0.9699999999999995,0.9699999999999995,,,35.08105095283996,35.08105095283996,,,70.16210190567992,0.13404350267719123,93.76578053439701,53.10511271907735,2,2,52200.60381782586,31,0.3897894550315551
1959.08,381.16227120269696,0.675290322580645,1959.0,8.0,1958.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4096576859426494,226.1622712026969,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.1622712026969,1.2903225806451613,187.34053488517054,133.7193139825909,,,965.1930778109886,990.0,0.1373232634990506,0.015642435731985267,989.847034300769,0.25919815205973007,0.12657803320902122,,,24.394758337720567,24.337365336891807,,,0.9351612903225809,0.9166666666666666,,,0.6744259255866141,0.4813895303373273,,,0.9709677419354834,0.9699999999999999,,,40.81920736421365,28.388896464599256,,,49.0611450474844,0.1281936372049815,59.679145002256426,39.06282067083651,2,1,36501.4919153284,31,0.27256191693046894
1959.09,283.24569081212275,0.8155666666666666,1959.0,9.0,1958.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.41954304931636505,165.24569081212275,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.2456908121227,1.0,165.24569081212275,,,,964.8458171432026,990.0,0.11323965601341297,0.006574906700366417,989.8801854372863,0.1972820172457222,,,,24.837086276837688,,,,0.9283333333333338,,,,0.5948844869236418,,,,0.9699999999999995,,,,36.280492876161205,,,,36.280492876161205,0.12738842308877382,45.74513264361447,27.223538298035077,1,1,26121.954870836067,30,0.20155829375645112
1959.1,210.90553777474202,0.9379677419354836,1959.0,10.0,1959.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.46209796050207996,113.90553777474196,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.90553777474202,1.0,113.90553777474196,,,,964.6351307414465,990.0,0.09405870605957115,0.0014150488924907865,989.9045262450481,0.09309407143891134,,,,25.176301432162763,,,,0.904838709677419,,,,0.4100599359890712,,,,0.9629032258064522,,,,24.538282331256145,,,,24.538282331256145,0.11580358401261122,32.064542668760986,20.993227172038154,1,1,18256.482054454573,31,0.1363237907292008
1959.11,239.01228733736968,0.8908999999999998,1959.0,11.0,1959.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3524966686370633,154.67895400403634,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.67895400403634,1.0,154.67895400403634,,,,964.747199047605,990.0,0.10658868853026933,0.00551068205895237,989.8879006294105,0.17145806120319587,,,,24.969243520602493,,,,0.9253333333333335,,,,0.556844234414531,,,,0.9699999999999995,,,,34.01927603350484,,,,34.01927603350484,0.14237783250014646,46.88970393016365,28.43841761389028,1,1,24493.87874412348,30,0.18899597796391576
1959.12,396.9120342898829,0.6638709677419354,1959.0,12.0,1959.0,3.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.243490861230522,301.6217117092378,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,346.0410665479474,1.7096774193548387,183.37761109017896,166.6166872359465,,,965.2703476188193,990.0,0.15687710697164306,0.03032434234184756,989.8127985506865,0.24616731081834617,0.20061487579587223,,,24.296283621048918,24.175879616434596,,,0.9348387096774197,0.93,,,0.6601593999246442,0.5998200740494075,,,0.9706451612903222,0.9699999999999999,,,39.74921159639482,35.62975303446443,,,65.03484278214377,0.16356106623659034,89.57135932705597,44.99116990827869,2,1,48385.923029914964,31,0.3613046821230209
1960.01,586.4085457929384,0.49419354838709667,1960.0,1.0,1959.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20584976895153162,466.40854579293847,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.4085457929385,2.193548387096774,215.49075062382576,215.49075062382576,183.03973015064946,,966.0825418018195,990.0,0.21981506852676982,0.06518309717608246,989.7150018342973,0.3313559768566202,0.3313559768566202,0.23735051392317222,,23.301104055621014,23.301104055621014,22.960338427294545,,0.9396774193548384,0.9396774193548384,0.93,,0.7757667022457726,0.7757667022457726,0.6589430285423381,,0.9716129032258063,0.9716129032258063,0.9699999999999999,,45.014840958167504,45.014840958167504,37.1881580437209,,97.22738992479714,0.16570463763841062,114.44384669432918,86.87176889531483,3,2,72337.17810404906,31,0.540152166248873
1960.02,810.4867912287846,0.3933793103448277,1960.0,2.0,1959.0,5.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1591605571832276,683.4178257115432,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,735.9350670908535,3.310344827586207,207.47149543181584,207.47149543181584,207.47149543181584,196.56631589630837,967.0515031157954,990.0,0.3486513566214704,0.14048669816096376,989.5108619452175,0.30652350278704915,0.30652350278704915,0.30652350278704915,0.27393423372592657,22.15283532663529,22.15283532663529,22.15283532663529,21.735314002369496,0.9382758620689656,0.9382758620689656,0.9382758620689656,0.9377777777777775,0.746897383554537,0.746897383554537,0.746897383554537,0.7076387372267102,0.9699999999999996,0.9699999999999996,0.9699999999999996,0.9699999999999999,41.02569796059688,41.02569796059688,41.02569796059688,38.116243182830516,134.90627280060014,0.1662139715417476,161.98820629540919,110.10447662991511,4,3,93894.7658692177,29,0.7494792933366675
1960.03,2441.9503336417206,0.1587096774193549,1960.0,3.0,1959.0,6.0,49.96774193548387,9.387096774193548,9.419354838709678,9.451612903225806,107.2258064516129,185.4516129032258,0.08619185504285838,976.8103683077338,1279.68835243076,36.64202140271035,6.390418023502884,10.945810897993798,41.99547790307632,1183.7146242034767,86.60976333819421,15.777514797696433,20.365165736703478,51.44709080630213,1290.9404306550898,1099.562812180328,4.0,244.20259207693346,244.20259207693346,244.20259207693346,244.20259207693346,971.9079002972469,990.0,0.7019155781708335,0.33144829464618697,988.9666361271821,0.4225804229554286,0.4225804229554286,0.4225804229554286,0.4225804229554286,16.636155406980674,16.636155406980674,16.636155406980674,16.636155406980674,0.9138699811884036,0.9138699811884036,0.9138699811884036,0.9138699811884036,0.8791293314769597,0.8791293314769597,0.8791293314769597,0.8791293314769597,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,35.65188210610217,35.65188210610217,35.65188210610217,35.65188210610217,142.60752842440868,0.08138899393395846,179.51794061708642,105.95950023075554,4,4,106100.00114776008,31,0.7922640468022706
1960.04,4071.898416445518,0.03823333333333335,1960.0,4.0,1959.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07348418787488412,990.0,2786.898416445517,30.0,3.9999999999999996,7.0,55.0,2690.898416445517,100.0,18.0,25.0,80.0,2858.898416445517,1133.0,4.0,247.5,247.5,247.5,247.5,975.7219990508323,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.758217047260217,12.758217047260217,12.758217047260217,12.758217047260217,0.8755589492390979,0.8755589492390979,0.8755589492390979,0.8755589492390979,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.61029424930646,26.61029424930646,26.61029424930646,26.61029424930646,106.44117699722584,0.026795782479493782,126.33139670520137,96.04706961910382,4,4,76637.6474380026,30,0.5913398722068102
1960.05,2234.5612886809063,0.1531290322580645,1960.0,5.0,1959.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1322231452632382,990.0,954.0451596486488,41.774193548387096,4.67741935483871,10.709677419354838,49.58757824165215,847.296291084416,100.0,18.0,25.0,68.52306211261988,1033.038226568287,1133.0,4.0,247.5,247.5,247.5,247.5,971.7256832976277,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.75453280046534,16.75453280046534,16.75453280046534,16.75453280046534,0.9241757347022096,0.9241757347022096,0.9241757347022096,0.9241757347022096,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.85798973069168,36.85798973069168,36.85798973069168,36.85798973069168,147.4319589227667,0.0684162104804052,161.50678617351693,128.41661875881772,4,4,109689.3774385384,31,0.8190664384598149
1960.06,1286.842077732247,0.2686666666666667,1960.0,6.0,1959.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18267111422605037,923.2639324433057,137.91147862227453,21.32093641450326,2.9800979989006953,5.606386572415984,8.537377248045567,99.46668038840905,77.32093641450325,14.980097998900694,18.27305323908265,22.537377248045566,230.466680388409,1033.8380200957924,3.933333333333333,234.75385401630396,234.75385401630396,234.75385401630396,234.64539685113635,968.8622410757931,990.0,0.6272808746266605,0.29121915952202815,989.0814999658511,0.39258020000455407,0.39258020000455407,0.39258020000455407,0.39239399924057167,19.826678690053672,19.826678690053672,19.826678690053672,19.715203113578607,0.9348828513624824,0.9348828513624824,0.9348828513624824,0.9345173407455167,0.8451138744586942,0.8451138744586942,0.8451138744586942,0.8447234286640909,0.9769999999999999,0.9769999999999999,0.9769999999999999,0.977142857142857,41.582364243790416,41.582364243790416,41.582364243790416,41.30730155323487,163.30057418105716,0.129517445683962,177.76237971938326,133.78058888382893,4,3,117576.41341036117,30,0.9072254121169844
1960.07,642.3517335960036,0.47238709677419355,1960.0,7.0,1959.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.36780789306290357,415.35173359600367,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.35173359600367,2.2903225806451615,178.85739447071967,178.85739447071967,198.52725381016603,,966.3224510465183,990.0,0.21969332555386203,0.05793580630839085,989.7223708681375,0.23428383949534068,0.23428383949534068,0.28270697095992303,,23.165635982124282,23.165635982124282,22.20041536506267,,0.9306451612903226,0.9306451612903226,0.9355555555555554,,0.6438866200945911,0.6438866200945911,0.7146981137165977,,0.9703225806451609,0.9703225806451609,0.9711111111111109,,36.593199469619364,36.593199469619364,39.22131710612004,,84.57323293778974,0.12938187060746015,138.64838848947005,51.623718388482224,3,2,62922.485305715534,31,0.46985129409883164
1960.08,409.18576028991674,0.6428064516129032,1960.0,8.0,1959.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.45325618187799316,225.18576028991683,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.1857602899168,1.3225806451612903,182.0876946754378,133.60400340488488,,,965.3083720209361,990.0,0.14031839874500188,0.015594472987126809,989.8440871282679,0.24564490757391677,0.12644388169858814,,,24.290070199758173,24.210584130479862,,,0.9335483870967745,0.916,,,0.6555157008315761,0.48097441225758564,,,0.9709677419354834,0.97,,,39.448505358771904,28.195918421804386,,,48.54396291419268,0.11799104415287157,60.5983924046144,34.56457858195857,2,1,36116.70840815936,31,0.269688682856626
1960.09,294.9023656119407,0.796433333333333,1960.0,9.0,1959.0,12.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44706137322401757,163.5690322786075,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.56903227860735,1.0,163.5690322786075,,,,964.8823662045603,990.0,0.11469453259596524,0.0063764449448698,989.8789290224593,0.19285355831773912,,,,24.803709259580906,,,,0.9276666666666671,,,,0.5888485162029866,,,,0.9699999999999995,,,,35.8297078750057,,,,35.8297078750057,0.1210754623212759,44.862362220187315,28.472173342340923,1,1,25797.389670004097,30,0.1990539326389205
1960.1,221.2862380436389,0.9227741935483865,1960.0,10.0,1960.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.44080464038069284,124.28623804363893,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.28623804363892,1.0,124.28623804363893,,,,964.7209160063366,990.0,0.09759758115124052,0.00242862380436389,989.8999737950444,0.11107895519963594,,,,25.067978833508477,,,,0.9099999999999995,,,,0.4474304569571003,,,,0.9645161290322585,,,,26.869220826925932,,,,26.869220826925932,0.1207846114260626,33.31758604082457,22.57198666879291,1,1,19990.700295232895,31,0.14927344903847742
1960.11,289.39402340555074,0.8072666666666665,1960.0,11.0,1960.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.34161977581303515,192.0606900722174,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.0606900722174,1.1,179.51208270389014,125.48607368327237,,,964.8767677216546,990.0,0.12086737851287019,0.010550352671970287,989.8685822688154,0.23830162175076103,0.11126131791306414,,,24.753512925409666,24.632873084962537,,,0.9316666666666668,0.91,,,0.6462434977340048,0.4517498652597805,,,0.9709999999999998,0.9700000000000001,,,39.49676546754096,26.766570741721115,,,42.17342254171307,0.14461728884512334,53.533141483442236,30.555632743511907,2,1,30364.864230033407,30,0.2342967918984059
1960.12,392.80246550680744,0.6605161290322582,1960.0,12.0,1960.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2781837397950624,284.2863364745494,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.5444009906784,1.8709677419354838,157.68404234093703,145.35818956081414,,,965.2390183738534,990.0,0.15272692283823275,0.026857267294909865,989.8204158098667,0.18440371370459174,0.15087841571216104,,,24.39699372230938,24.40691645275006,,,0.9241935483870971,0.9203703703703704,,,0.5676625524273733,0.5232894824189308,,,0.9712903225806448,0.9699999999999996,,,33.9697294392012,31.07255835747332,,,61.03292542796829,0.1550280802932121,73.90537463268132,53.13450568753425,2,1,45408.496518408414,31,0.3390718079331572
1961.01,594.9709496509091,0.4947741935483871,1961.0,1.0,1960.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.2068940780921001,474.97094965090895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.970949650909,2.3548387096774195,202.79560367874902,202.79560367874902,195.52472828143036,,966.11911354701,990.0,0.22900478923007517,0.07084589352034078,989.7001493172497,0.2946902896558187,0.2946902896558187,0.2717014916178837,,23.28634548058379,23.28634548058379,22.727605991807696,,0.9380645161290323,0.9380645161290323,0.9363636363636361,,0.7300641732434967,0.7300641732434967,0.7038890218131493,,0.971290322580645,0.971290322580645,0.97,,42.20984081217054,42.20984081217054,39.57980222948363,,98.46412757673852,0.16493744782569025,128.667161328265,72.0697068221138,3,2,73257.31091709345,31,0.5470229309818806
1961.02,888.3556931963057,0.3664285714285714,1961.0,2.0,1960.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15580610396053365,751.3335196295042,0.022173566801378847,0.006959586660286792,0.0011329559679536636,0.0008092542628240454,0.0006474034102592364,0.012624366500055108,43.00695958666029,7.001132955967954,5.000809254262824,4.00064740341026,78.01262436650006,806.3424214263953,3.5,216.1961359165785,216.1961359165785,216.1961359165785,205.49022375953754,967.3710307687633,990.0,0.40042553238620676,0.17469409716515363,989.4248803704485,0.3334770606521183,0.3334770606521183,0.3334770606521183,0.30164429374279467,21.720372541033097,21.720372541033097,21.720372541033097,21.368811945864795,0.9388871505188308,0.9388871505188308,0.9388871505188308,0.9377743010376608,0.7783060892996829,0.7783060892996829,0.7783060892996829,0.7397648055343352,0.9710714285714283,0.9710714285714283,0.9710714285714283,0.9707142857142859,41.98652446792156,41.98652446792156,41.98652446792156,39.12825866601427,145.5237027367718,0.16392556445476206,179.40910058608588,125.42953221720843,4,3,97791.92823911064,28,0.8084650152042877
1961.03,2620.9227091743996,0.14893548387096772,1961.0,3.0,1960.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09003603999467463,987.0723135400284,1450.850395634372,43.32860495141255,7.662403590861402,12.915243322619714,42.55006026598147,1344.3940835034969,92.32860495141256,16.6624035908614,21.915243322619716,51.55006026598147,1451.394083503497,1117.978565404922,4.0,246.7680783850071,246.7680783850071,246.7680783850071,246.7680783850071,972.2658420209068,990.001461947087,0.7233763173762185,0.33965785083202266,988.9384277788781,0.4309526485284574,0.4309526485284574,0.4309526485284574,0.4309526485284574,16.241633109443605,16.241633109443605,16.241633109443605,16.241633109443605,0.907857990720116,0.907857990720116,0.907857990720116,0.907857990720116,0.8883650821860248,0.8883650821860248,0.8883650821860248,0.8883650821860248,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.17608997392314,35.17608997392314,35.17608997392314,35.17608997392314,140.70435989569256,0.07601414287323377,177.8310479628633,85.37451477695471,4,4,104684.04376239526,31,0.781690888309403
1961.04,5657.3949954059435,0.009500000000000007,1961.0,4.0,1960.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.060690359541585366,990.0,4326.394995405945,20.66666666666667,4.0,5.666666666666667,53.666666666666664,4242.394995405944,100.0,18.0,25.0,80.0,4444.394995405944,1133.0,4.0,247.5,247.5,247.5,247.5,978.3009260904071,990.0607683919262,0.7443298969072171,0.34199999999999997,988.9744384950192,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.240058399612025,10.240058399612025,10.240058399612025,10.240058399612025,0.38848598917783533,0.38848598917783533,0.38848598917783533,0.38848598917783533,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,9.896444326312759,9.896444326312759,9.896444326312759,9.896444326312759,39.585777305251035,0.007488219134305055,95.11134354117972,0.0,4,4,28501.759659780746,30,0.21992098502917243
1961.05,3371.7005077525023,0.07032258064516131,1961.0,5.0,1960.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.10415607524232395,990.0,2041.7005077525027,29.0,3.999999999999999,7.0,56.0,1945.7005077525027,100.0,18.0,25.0,80.0,2158.700507752503,1133.0,4.0,247.5,247.5,247.5,247.5,974.3359827952733,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.144233302819492,14.144233302819492,14.144233302819492,14.144233302819492,0.8967698549474474,0.8967698549474474,0.8967698549474474,0.8967698549474474,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.231949328889083,30.231949328889083,30.231949328889083,30.231949328889083,120.92779731555633,0.03775320129892789,142.79997951218135,97.46191044832122,4,4,89970.28120277396,31,0.6718210961975355
1961.06,1820.4777874219947,0.19570000000000004,1961.0,6.0,1960.0,9.0,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.15926804066369454,989.9517078916637,549.5260795303311,32.44423020935776,5.066428106614697,9.433928150823816,32.67237482546986,469.90911823806493,97.7775635426911,17.733094773281366,24.10059481749048,49.33904149213651,641.5757849047316,1129.5629610251265,4.0,247.48792697291591,247.48792697291591,247.48792697291591,247.48792697291591,970.570780246606,990.0,0.7393692220981213,0.34196136631333096,988.9186694115881,0.4334118143892337,0.4334118143892337,0.4334118143892337,0.4334118143892337,17.914477350593458,17.914477350593458,17.914477350593458,17.914477350593458,0.9297547476903522,0.9297547476903522,0.9297547476903522,0.9297547476903522,0.8909565371024968,0.8909565371024968,0.8909565371024968,0.8909565371024968,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.636273801750654,39.636273801750654,39.636273801750654,39.636273801750654,158.54509520700262,0.09066247381005603,175.82813336050614,143.62085700898413,4,4,114152.46854904188,30,0.8808060844833479
1961.07,944.2352659214258,0.35245161290322585,1961.0,7.0,1960.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2813401035737196,688.2352659214259,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.2352659214259,3.193548387096774,215.53802008595892,215.53802008595892,213.34481470103793,219.8596358924,967.5802602521206,990.0,0.3929148951671197,0.15811770821213783,989.4489673966208,0.3324958251970369,0.3324958251970369,0.32619959416380917,0.3441229863354142,21.53621131930317,21.53621131930317,21.245568937308928,20.519926740217198,0.9387096774193548,0.9387096774193548,0.9379999999999998,0.9399999999999996,0.7759368723094522,0.7759368723094522,0.7680413329237364,0.79149468921264,0.9722580645161287,0.9722580645161287,0.9719999999999998,0.9725000000000001,41.49429134408094,41.49429134408094,40.426399653057075,40.40273000588017,131.23028434612925,0.1381132828961944,176.98934032208675,84.19300741260224,4,2,97635.33155352018,31,0.7290571352562738
1961.08,521.2596426246441,0.5394838709677422,1961.0,8.0,1960.0,11.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3792069688735193,325.6467393988375,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,401.1628684310957,1.967741935483871,166.67430132707537,164.27151934082084,,,965.7945148975365,990.0,0.17532557494825343,0.03512934787976753,989.789545077172,0.2032179323570687,0.19654461303880613,,,23.791812247278695,23.782496865313927,,,0.9280645161290327,0.9273333333333338,,,0.6000274847774716,0.5913774696269554,,,0.9703225806451609,0.9699999999999995,,,35.01705450768244,34.43462829265862,,,68.34088833928756,0.13040686752374078,90.59833124757674,52.48984095839698,2,1,50845.62092442994,31,0.3796716018849308
1961.09,367.7667620444546,0.6921333333333333,1961.0,9.0,1960.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.3781093750922334,229.76676204445474,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.76676204445465,1.2666666666666666,193.53931408101963,135.85292986288178,,,965.1398746902955,990.0,0.13785612023616578,0.016198144701777203,989.8459457350621,0.2762464325228472,0.13080563343200846,,,24.42982461224373,24.385148788379492,,,0.9366666666666671,0.9162500000000001,,,0.6967415306916707,0.4890705475063744,,,0.9719999999999995,0.9699999999999999,,,42.35273996410571,28.885454148248584,,,50.05552773697203,0.13561610020869194,60.53908842808148,40.72334090072966,2,1,36039.979970619854,30,0.2780862652054001
1961.1,276.5874471335751,0.8258709677419354,1961.0,10.0,1961.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3987438832788634,166.5874471335752,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.58744713357515,1.0,166.5874471335752,,,,964.8235813341439,990.0,0.11404703049319716,0.006692240408786252,989.8792607290981,0.19794799844209685,,,,24.8577313965119,,,,0.9316129032258061,,,,0.599714809680871,,,,0.9699999999999995,,,,36.7091907325633,,,,36.7091907325633,0.13249255222375797,46.26878205405121,34.39842404030273,1,1,27311.63790502709,31,0.20393994851424052
1961.11,336.3927961934159,0.7374000000000002,1961.0,11.0,1961.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3221858991422313,230.39279619341596,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.3927961934159,1.3333333333333333,181.65962615412894,146.19951011786088,,,965.0298346808311,990.0,0.1350391082083964,0.016949934696261257,989.8480109570953,0.24183938056433701,0.15179520833825666,,,24.576336895700162,24.402896411582432,,,0.9330000000000002,0.923,,,0.6539746541548644,0.5263182364242992,,,0.9713333333333332,0.97,,,39.78032185199602,31.3342888647084,,,50.22508480689881,0.14799841378314363,67.94736710454168,35.26577498899681,2,1,36162.06106096714,30,0.2790282489272156
1961.12,490.5749023599862,0.5616774193548388,1961.0,12.0,1961.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.24250197453245295,372.57490235998625,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.5749023599862,2.0,186.28745117999313,186.28745117999313,,,965.6587547357582,990.0,0.1837573208818468,0.04451498047199728,989.771727698646,0.24919958671924208,0.24919958671924208,,,23.8637733761687,23.8637733761687,,,0.9348387096774197,0.9348387096774197,,,0.6706348242479755,0.6706348242479755,,,0.9699999999999995,0.9699999999999995,,,39.51659682426165,39.51659682426165,,,79.0331936485233,0.16076798267348008,98.511699390365,64.7163571398152,2,2,58800.696074501306,31,0.43907329804735146
1962.01,876.0483316519969,0.37712903225806454,1962.0,1.0,1961.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1671239927629661,729.452155017432,7.5961766345649115,2.5138426272660856,0.38254126936657834,0.32789251659992424,0.2185950110666162,4.1533052102657075,48.51384262726609,7.382541269366578,6.327892516599924,4.218595011066616,80.15330521026573,791.6764314306646,3.4193548387096775,212.23889786539098,212.23889786539098,210.19110918772228,223.05338003937038,967.2989711276973,990.0,0.4091298809089138,0.18237846202930838,989.4084916570621,0.3234627506519697,0.3234627506519697,0.3175320566043807,0.35582897621283666,21.786057778712347,21.786057778712347,21.635789804748885,20.84680422368583,0.9354680381654887,0.9354680381654887,0.9349824708260767,0.9355943239456335,0.7640600323154072,0.7640600323154072,0.7566879930757998,0.8029921681417336,0.972258064516129,0.972258064516129,0.9725,0.9743750000000001,41.097765937431404,41.097765937431404,40.35974640126334,41.46567912142634,140.05113720319167,0.16038738772002056,181.3017652873827,95.7616471370861,4,2,104198.0460791746,31,0.7780618733510648
1962.02,1966.5276257517585,0.18157142857142858,1962.0,2.0,1961.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.0868082089152749,990.0,814.5276257517587,50.54137450713195,9.80498674911158,16.276358748077836,25.139741535548104,712.7651642118891,99.54137450713195,17.80498674911158,23.276358748077843,30.1397415355481,805.7651642118892,1130.6227200043213,4.0,247.5,247.5,247.5,247.5,970.9577316000251,990.0,0.7408987711402581,0.34199999999999997,988.9171012288591,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.525915623834873,17.525915623834873,17.525915623834873,17.525915623834873,0.927059615687369,0.927059615687369,0.927059615687369,0.927059615687369,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.67553373208187,38.67553373208187,38.67553373208187,38.67553373208187,154.70213492832747,0.08435561412643329,174.1103115464673,130.11784024977257,4,4,103959.83467183601,28,0.8594563051573745
1962.03,4356.390098069074,0.03000000000000002,1962.0,3.0,1961.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06091607318426442,990.0,3102.873969036817,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2982.9384851658497,100.0,18.0,25.0,80.0,3143.3900980690755,1133.0,4.0,247.5,247.5,247.5,247.5,976.2373404342087,990.0009158132591,0.7443298969072171,0.342,988.9145859163511,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.243791477143233,12.243791477143233,12.243791477143233,12.243791477143233,0.8661617283357894,0.8661617283357894,0.8661617283357894,0.8661617283357894,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.255610205499142,25.255610205499142,25.255610205499142,25.255610205499142,101.02244082199657,0.02358361937092856,125.80092858708957,86.86117937179287,4,4,75160.69597156548,31,0.5612357823444256
