MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1962.04,5234.605143593052,0.014066666666666673,1962.0,4.0,1961.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06562395219871678,990.0,3903.6051435930535,20.666666666666664,4.000000000000001,5.666666666666665,53.666666666666664,3819.6051435930526,100.0,18.0,25.0,80.0,4021.6051435930526,1133.0,4.0,247.5,247.5,247.5,247.5,977.6747096750421,990.0299828264612,0.7443298969072171,0.34199999999999997,988.9436529295537,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.835489249511744,10.835489249511744,10.835489249511744,10.835489249511744,0.8357173430472737,0.8357173430472737,0.8357173430472737,0.8357173430472737,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,21.560379606210937,21.560379606210937,21.560379606210937,21.560379606210937,86.24151842484375,0.0166149179417333,98.11594476251312,81.16269699111078,4,4,62093.89326588749,30,0.47911954680468744
1962.05,3461.722516697735,0.06416129032258065,1962.0,5.0,1961.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.10053650767210316,990.0,2131.722516697734,29.0,4.000000000000001,7.0,56.0,2035.7225166977344,100.0,18.0,25.0,80.0,2248.7225166977346,1133.0,4.0,247.5,247.5,247.5,247.5,974.5381158733935,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.942100224699196,13.942100224699196,13.942100224699196,13.942100224699196,0.8944719895825919,0.8944719895825919,0.8944719895825919,0.8944719895825919,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.712152432781455,29.712152432781455,29.712152432781455,29.712152432781455,118.84860973112582,0.03564493505561149,137.5020149645458,99.76775401944894,4,4,88423.36563995766,31,0.6602700540618105
1962.06,1875.1113465699766,0.1901,1962.0,6.0,1961.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1627753664837648,989.9517078916637,592.1596386783132,30.329195005889016,4.664861928507332,8.930561542127226,33.821112971194346,514.4139072305954,97.32919500588902,17.66486192850733,23.93056154212723,50.82111297119435,695.4139072305952,1128.8763263681874,4.0,247.48792697291591,247.48792697291591,247.48792697291591,247.48792697291591,970.7154570946333,990.0,0.7383782030056314,0.34196136631333096,988.9196604306807,0.4334118143892337,0.4334118143892337,0.4334118143892337,0.4334118143892337,17.770791521658563,17.770791521658563,17.770791521658563,17.770791521658563,0.9288385897580261,0.9288385897580261,0.9288385897580261,0.9288385897580261,0.8909565371024968,0.8909565371024968,0.8909565371024968,0.8909565371024968,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.28298263703003,39.28298263703003,39.28298263703003,39.28298263703003,157.13193054812012,0.08846424663565496,175.82813336050614,139.72955995552547,4,4,113134.98999464649,30,0.8729551697117784
1962.07,949.239874349739,0.3498709677419355,1962.0,7.0,1961.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.27793251705724653,693.2398743497392,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.2398743497392,3.2903225806451615,210.83004946696184,210.83004946696184,208.32287213310843,214.94273002279652,967.6041875990874,990.0,0.3933040866724744,0.15769133964726484,989.4490045736803,0.3177524770436471,0.3177524770436471,0.31040427455912356,0.32878181085603686,21.527064497549603,21.527064497549603,21.35224624506327,20.644103260290482,0.9387096774193548,0.9387096774193548,0.9381481481481481,0.9399999999999996,0.7589881780810629,0.7589881780810629,0.7499623396791907,0.7737938280820672,0.9703225806451609,0.9703225806451609,0.9703703703703701,0.9707692307692308,40.49394381122725,40.49394381122725,39.62173680990438,39.669307361558786,132.13265825367006,0.1385237206226666,172.53639415594742,89.7738020129538,4,2,98306.69774073052,31,0.7340703236315004
1962.08,554.9224360792645,0.5143225806451615,1962.0,8.0,1961.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.36815737743277943,352.9224360792647,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,430.92243607926457,2.0,176.46121803963234,176.46121803963234,,,965.9430450518119,990.0,0.1860468238750038,0.040584487215852894,989.7733686889093,0.22668610711249262,0.22668610711249262,,,23.60363752998524,23.60363752998524,,,0.9309677419354841,0.9309677419354841,,,0.635260384942676,0.635260384942676,,,0.9699999999999995,0.9699999999999995,,,36.84459734736472,36.84459734736472,,,73.68919469472944,0.1320407331173071,94.82392668067186,57.889792029930945,2,2,54824.76085287872,31,0.4093844149707192
1962.09,410.7066676645839,0.6402999999999999,1962.0,9.0,1961.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.357943473068813,264.7066676645839,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.7066676645839,1.6666666666666667,169.85795379547756,142.27307080365952,,,965.3143313213502,990.0,0.15078819221333045,0.022941333532916778,989.8262704742538,0.21579260756965385,0.14401505150924093,,,24.29614654533403,24.274928233829442,,,0.9286666666666666,0.9199999999999999,,,0.6114886336637192,0.5121830548931742,,,0.9696666666666663,0.9695,,,36.58501479443416,30.225136705923937,,,56.735105931716774,0.137731141740376,66.95891202357701,46.131965331281314,2,1,40849.27627083607,30,0.315195032953982
1962.1,312.7776986181192,0.7661612903225808,1962.0,10.0,1962.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3859845331632689,192.77769861811922,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.77769861811916,1.0,192.77769861811922,,,,964.936903340483,990.0,0.12487101607984893,0.010053561980319127,989.8650754219401,0.26725980060589866,,,,24.660912280850667,,,,0.9400000000000001,,,,0.6939997150252301,,,,0.9699999999999995,,,,42.52794321591356,,,,42.52794321591356,0.13544410702691978,51.53400747441466,35.49431692651259,1,1,31640.78975263967,31,0.23626635119951964
1962.11,348.3440101087412,0.7197666666666667,1962.0,11.0,1962.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3084231541710298,242.34401010874132,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3440101087412,1.3333333333333333,193.1555017817119,147.56552498108817,,,965.0682108689173,990.0,0.13904413619847492,0.01852993713903216,989.8424259266626,0.2728347809682854,0.15530211518418818,,,24.50138027677725,24.38562303565853,,,0.9359999999999999,0.9219999999999999,,,0.6953598064141627,0.5312358899319176,,,0.9713333333333332,0.97,,,42.3223388269117,31.573695198215567,,,52.84690389298355,0.15103991286850924,72.34731418080415,43.375720844903505,2,1,38049.770802948144,30,0.2935939105165752
1962.12,741.5136663268364,0.4387741935483871,1962.0,12.0,1962.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.1812302129064569,617.9517443055586,0.14256718256827358,0.04978536534130188,0.009051884607509433,0.006788913455632074,0.0045259423037547165,0.07241507686007546,43.404624075018724,7.6864712394462185,5.684208268294342,3.681945297142464,63.1046731413762,674.7270478883179,2.903225806451613,209.43755874337177,209.43755874337177,217.63811425449006,225.38893748024438,966.7319403975655,990.0,0.333428328832761,0.13837494547453189,989.5281967256924,0.31393938583856523,0.31393938583856523,0.33769128923302183,0.36163212192983335,22.48231694228854,22.48231694228854,21.598264023998304,20.902729533128117,0.9380242498491195,0.9380242498491195,0.9382639858512606,0.9388751745322693,0.7539752114761384,0.7539752114761384,0.7834972113161643,0.8114001749288796,0.9716129032258063,0.9716129032258063,0.9722222222222224,0.974,41.93610383684309,41.93610383684309,41.95630418329892,42.20121553066964,121.84722801581766,0.16401991839296595,179.5692285258536,72.79679742230208,4,2,90654.33764376836,31,0.6769290445323205
1963.01,1687.8915074339977,0.2171935483870968,1963.0,1.0,1962.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.09809428869210327,989.9578609648446,547.9336464691534,34.672763023655115,6.6313010174267575,10.694626009750943,18.264454882305113,477.6705015360153,83.67276302365512,14.63130101742676,17.69462600975094,23.26445488230511,558.6705015360154,1105.9565510156774,4.0,247.48946524121115,247.48946524121115,247.48946524121115,247.48946524121115,970.0721369610093,990.0,0.7052981148679884,0.3419662887718756,988.9527355963594,0.43341718741467006,0.43341718741467006,0.43341718741467006,0.43341718741467006,18.447181447936273,18.447181447936273,18.447181447936273,18.447181447936273,0.9278667730794767,0.9278667730794767,0.9278667730794767,0.9278667730794767,0.8909620748683594,0.8909620748683594,0.8909620748683594,0.8909620748683594,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.742757146641445,40.742757146641445,40.742757146641445,40.742757146641445,162.97102858656578,0.10952836301701047,180.87955026987333,133.3091075028411,4,4,121250.44526840492,31,0.9053946032586986
1963.02,4061.7248368191154,0.0405357142857143,1963.0,2.0,1962.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.0496019797199843,990.0,2874.724836819115,45.0,8.0,15.0,71.89938516212796,2734.8254516569873,100.0,18.0,25.0,79.89938516212796,2848.8254516569873,1133.0,4.0,247.5,247.5,247.5,247.5,975.6843473535046,990.000625777638,0.7443298969072171,0.34199999999999997,988.9142958807304,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.796494522226624,12.796494522226624,12.796494522226624,12.796494522226624,0.8756135758729285,0.8756135758729285,0.8756135758729285,0.8756135758729285,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.709217572087244,26.709217572087244,26.709217572087244,26.709217572087244,106.83687028834898,0.02734644288407182,131.03011109916804,87.57216768377046,4,4,71794.37683377047,28,0.5935381682686051
1963.03,6540.963533978113,0.004935483870967744,1963.0,3.0,1962.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.048433517653965606,990.0,5235.963533978112,32.0,4.000000000000003,8.0,59.0,5132.963533978111,100.0,18.0,25.0,80.0,5327.963533978112,1133.0,4.0,247.5,247.5,247.5,247.5,979.64168702882,990.1318261220571,0.7443298969072171,0.342,989.0454962251499,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,8.970355191330203,8.970355191330203,8.970355191330203,8.970355191330203,0.0801125775864496,0.0801125775864496,0.0801125775864496,0.0801125775864496,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.001783607691707,2.001783607691707,2.001783607691707,2.001783607691707,8.007134430766827,0.0014682240257414183,84.92265232432,0.0,4,4,5957.30801649052,31,0.04448408017092682
1963.04,5357.012296573115,0.014300000000000005,1963.0,4.0,1962.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.06918917716546116,990.0,4003.012296573116,16.0,3.9999999999999987,5.0,53.0,3925.0122965731157,100.0,18.0,25.0,80.0,4144.012296573116,1133.0,4.0,247.5,247.5,247.5,247.5,977.822949881002,990.0469541752938,0.7443298969072171,0.34199999999999997,988.9606242783861,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,10.704220392384542,10.704220392384542,10.704220392384542,10.704220392384542,0.5629620508490395,0.5629620508490395,0.5629620508490395,0.5629620508490395,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,15.079915241256096,15.079915241256096,15.079915241256096,15.079915241256096,60.31966096502438,0.012389877122320434,106.32150886055372,0.0,4,4,43430.15589481755,30,0.3351092275834688
1963.05,3023.788592882586,0.09116129032258066,1963.0,5.0,1962.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11183039683813883,990.0,1706.659560624522,33.064516129032256,4.0,7.67741935483871,56.67741935483871,1605.2402057858123,100.0,18.0,25.0,80.0,1810.7885928825865,1133.0,4.0,247.5,247.5,247.5,247.5,973.5920718812257,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.888144216867481,14.888144216867481,14.888144216867481,14.888144216867481,0.9062650452935196,0.9062650452935196,0.9062650452935196,0.9062650452935196,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.1503100982699,32.1503100982699,32.1503100982699,32.1503100982699,128.6012403930796,0.0450013807637913,149.14874021722744,107.35842008207676,4,4,95679.32285245121,31,0.7144513355171088
1963.06,1529.7674942245767,0.23196666666666665,1963.0,6.0,1962.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17488376582120183,968.1391193143697,304.6283749102075,25.869514856819524,4.194099649707004,7.243755619638683,18.9651906558884,248.3558141281539,87.86951485681952,16.194099649707006,21.243755619638684,34.9651906558884,401.3558141281539,1093.446489440535,4.0,242.03477982859243,242.03477982859243,242.03477982859243,242.03477982859243,969.6623783443316,990.0,0.6933176215494048,0.32451129545149554,988.982171082999,0.415401522345363,0.415401522345363,0.415401522345363,0.415401522345363,18.904391216322313,18.904391216322313,18.904391216322313,18.904391216322313,0.9329451600359402,0.9329451600359402,0.9329451600359402,0.9329451600359402,0.8713252073829325,0.8713252073829325,0.8713252073829325,0.8713252073829325,0.978,0.978,0.978,0.978,40.877577813767296,40.877577813767296,40.877577813767296,40.877577813767296,163.51031125506918,0.11179632932771359,174.2963541136595,149.14874021722744,4,4,117727.42410364978,30,0.9083906180837175
1963.07,829.9642103366082,0.39,1963.0,7.0,1962.0,10.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.29626639742677463,592.673887755963,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,675.5125974333823,2.838709677419355,209.6198500417569,209.6198500417569,207.4481084967078,204.5829413186284,967.1225126731287,990.0,0.3174665781105757,0.11235058510284263,989.5701828367863,0.31345954735042686,0.31345954735042686,0.3074808216180177,0.29661796524031997,22.134210616307616,22.134210616307616,21.7164857987784,21.02133935583285,0.938709677419355,0.938709677419355,0.9374999999999997,0.9399999999999998,0.7546314601503251,0.7546314601503251,0.746813190588148,0.7364985887470623,0.9709677419354834,0.9709677419354834,0.9715,0.9699999999999999,41.46952846294552,41.46952846294552,40.212071437763186,38.457639887596045,116.32574299301486,0.1388693968223603,159.90597998140242,79.82930476960341,4,2,86546.35278680311,31,0.6462541277389718
1963.08,543.9570857111186,0.5201290322580646,1963.0,8.0,1962.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3739940337699524,341.95708571111874,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,419.9570857111186,2.0,170.97854285555937,170.97854285555937,,,965.8945498411367,990.0,0.18147724108942795,0.038391417142223716,989.7801313417687,0.21058768071453374,0.21058768071453374,,,23.67499381991757,23.67499381991757,,,0.9303225806451616,0.9303225806451616,,,0.6155227542800135,0.6155227542800135,,,0.9699999999999995,0.9699999999999995,,,35.812780062573765,35.812780062573765,,,71.62556012514753,0.13116470178924242,89.75109948924971,57.889792029930945,2,2,53289.41673310976,31,0.39791977847304183
1963.09,421.2453251345589,0.6285666666666664,1963.0,9.0,1962.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.34806768008779765,275.24532513455904,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.2453251345589,1.7666666666666666,165.6117982583303,143.00025244725492,,,965.3577367704427,990.0,0.15428811535834056,0.025049065026911798,989.820662819615,0.20662515019040759,0.14551096456353416,,,24.256300898981877,24.26642360044575,,,0.9273333333333332,0.9204347826086957,,,0.5962024737299889,0.5148009088101176,,,0.971,0.9691304347826086,,,35.63417146027656,30.37272640509012,,,58.91992837084566,0.13963815975823007,69.18971969763639,51.580487470013885,2,1,42422.34842700887,30,0.32733293539358693
1963.1,357.7998963014048,0.7006451612903222,1963.0,10.0,1963.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.33554308307731134,237.79989630140477,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.7998963014048,1.1612903225806452,217.2679912685599,127.29781120363813,,,965.097222289179,990.0,0.1398597441591381,0.01755997926028094,989.8425802765803,0.3451275158477132,0.11452690127686734,,,24.40023047155402,24.55588262120387,,,0.9435483870967737,0.9099999999999999,,,0.7821647685668152,0.4582721203330973,,,0.974516129032258,0.97,,,47.950177612090386,27.06801541503096,,,52.315986549998605,0.14622261856533994,54.50693755527524,50.39417938045996,2,1,38923.09399319898,31,0.2906443697222146
1963.11,468.80882033950746,0.5875666666666668,1963.0,11.0,1963.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.24924960215971917,354.80882033950746,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,409.80882033950746,2.033333333333333,175.7454153631936,173.42725219066432,171.25591788007608,,965.5666703726456,990.0,0.17941090383184047,0.04114533411643788,989.7794437620515,0.2260706764352805,0.21946058596547408,0.2077666752761505,,23.98670271297088,23.97490048194301,23.20407658205023,,0.930666666666667,0.9300000000000002,0.93,,0.6326834953074972,0.6243381078863915,0.616521304368274,,0.9706666666666663,0.9703448275862065,0.97,,37.339870475492035,36.76579010872338,35.163524991785266,,75.22436924671032,0.15947613342723047,107.88095669942311,53.39028644930232,3,1,54161.54585763145,30,0.41791316248172417
1963.12,801.7204220241485,0.39661290322580656,1963.0,12.0,1963.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.15808993353424264,675.7204220241488,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,733.7204220241487,3.129032258064516,216.96257806279803,216.96257806279803,216.96257806279803,192.45333072710127,967.0156018791237,990.0,0.34405654023007537,0.13452706610753878,989.521416393662,0.3356193738744502,0.3356193738744502,0.3356193738744502,0.2622763301532727,22.17019514066457,22.17019514066457,22.17019514066457,21.74313330793427,0.9387096774193551,0.9387096774193551,0.9387096774193551,0.9375,0.7810652810260728,0.7810652810260728,0.7810652810260728,0.6928319906175646,0.9719354838709676,0.9719354838709676,0.9719354838709676,0.97,43.03800671563622,43.03800671563622,43.03800671563622,37.32962944143299,133.9307465264484,0.16702229488810857,152.3297954725163,110.79666520843267,4,3,99644.47541567762,31,0.7440597029247134
1964.01,999.4652211167019,0.3314838709677421,1964.0,1.0,1963.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.15053588732385784,849.4652211167019,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,913.4652211167019,4.0,212.36630527917546,212.36630527917546,212.36630527917546,212.36630527917546,967.8198130384957,990.0,0.49046613887187823,0.23104790613449988,989.2784859549934,0.32057253995093954,0.32057253995093954,0.32057253995093954,0.32057253995093954,21.138100376547264,21.138100376547264,21.138100376547264,21.138100376547264,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.7645186990050319,0.7645186990050319,0.7645186990050319,0.7645186990050319,0.9699999999999995,0.9699999999999995,0.9699999999999995,0.9699999999999995,40.09784548341806,40.09784548341806,40.09784548341806,40.09784548341806,160.39138193367225,0.16053110169085275,172.46075511516884,145.4524882005737,4,4,119331.18815865208,31,0.8910632329648452
1964.02,1327.817624161329,0.25748275862068964,1964.0,2.0,1963.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12389794886054796,983.3155515363667,182.50207262496247,32.56514103060817,6.124854050786904,7.615225179607276,5.632780019288964,130.5640723446711,81.56514103060817,14.124854050786901,14.615225179607274,10.632780019288964,223.5640723446711,1093.620771797369,4.0,245.82888788409167,245.82888788409167,245.82888788409167,245.82888788409167,969.0176360365473,990.0,0.6892338848796693,0.3366524412290933,988.9741136738909,0.4277400943222642,0.4277400943222642,0.4277400943222642,0.4277400943222642,19.52873754302167,19.52873754302167,19.52873754302167,19.52873754302167,0.9331100836143998,0.9331100836143998,0.9331100836143998,0.9331100836143998,0.8849839963827295,0.8849839963827295,0.8849839963827295,0.8849839963827295,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9796551724137934,43.03733371297563,43.03733371297563,43.03733371297563,43.03733371297563,172.14933485190252,0.13205318572422833,180.54435358255046,162.2497331243953,4,4,119815.93705692417,29,0.9563851936216808
1964.03,2235.915198534263,0.15022580645161293,1964.0,3.0,1963.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09155342472282096,990.0,1044.8506824052306,47.774193548387096,8.35483870967742,15.03225806451613,52.69651043110561,920.9928816515446,100.0,18.0,25.0,62.98683301175077,1039.9283655225124,1133.0,4.0,247.5,247.5,247.5,247.5,971.7624499390141,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.717766159078806,16.717766159078806,16.717766159078806,16.717766159078806,0.9249351987306882,0.9249351987306882,0.9249351987306882,0.9249351987306882,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.79586991283779,36.79586991283779,36.79586991283779,36.79586991283779,147.18347965135115,0.06656386642016415,160.45598703571864,141.74667144385583,4,4,109504.50886060523,31,0.8176859980630617
1964.04,2273.0564477229404,0.14623333333333338,1964.0,4.0,1963.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08523933335147536,990.0,1089.0564477229411,49.0,5.666666666666667,12.333333333333334,64.0,958.0564477229414,100.0,18.0,25.0,80.0,1060.0564477229411,1133.0,4.0,247.5,247.5,247.5,247.5,971.8722050442931,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.608011053800233,16.608011053800233,16.608011053800233,16.608011053800233,0.924598296414684,0.924598296414684,0.924598296414684,0.924598296414684,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.53784258126519,36.53784258126519,36.53784258126519,36.53784258126519,146.15137032506075,0.06432339939680146,148.27416351115252,144.68327447057328,4,4,105228.98663404369,30,0.8119520573614482
1964.05,1687.2434289451887,0.21148387096774193,1964.0,5.0,1963.0,8.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1336333828285517,990.0,478.14665475164037,43.893503901224165,6.252529176760485,11.686534521770144,26.249619847858277,390.0644673040274,93.4741490625145,17.220271112244358,22.654276457254014,38.50768436398731,525.3870479491886,1123.3486966320127,4.0,247.5,247.5,247.5,247.5,970.1669982271346,990.0,0.7304001807059982,0.342,988.9275998192936,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.32714758715959,18.32714758715959,18.32714758715959,18.32714758715959,0.9302742665312598,0.9302742665312598,0.9302742665312598,0.9302742665312598,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.56998786482599,40.56998786482599,40.56998786482599,40.56998786482599,162.27995145930396,0.10045693587036839,177.35666641108793,149.14874021722744,4,4,120736.2838857221,31,0.9015552858850217
1964.06,833.2887814348194,0.39169999999999994,1964.0,6.0,1963.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.20257993398515142,671.9325156190224,0.3562658157969736,0.09957740193083112,0.022128311540184693,0.019915480386166227,0.019915480386166227,0.19472914155362533,45.09957740193083,10.022128311540184,9.019915480386166,9.019915480386166,88.19472914155362,736.0741368128795,3.1666666666666665,212.02816236129738,212.02816236129738,208.91442218120105,220.21269041309125,967.126939292825,990.0,0.3645223126700458,0.15230031801821023,989.4831773693115,0.3221143544373553,0.3221143544373553,0.3132746763590842,0.3459098266912534,22.034123722049344,22.034123722049344,21.747713796655844,20.89020694193858,0.9379815136963179,0.9379815136963179,0.9370602254537305,0.9381314009899576,0.7633013845006702,0.7633013845006702,0.7520919198523234,0.7927656854871283,0.9719999999999996,0.9719999999999996,0.9720833333333331,0.9727272727272728,41.70254551682042,41.70254551682042,40.45235052567144,41.104449063811415,130.83860277757552,0.15671075264868636,179.16953788865268,87.10576916578928,4,2,94203.79399985436,30,0.7268811265420861
1964.07,505.01609025148065,0.5486129032258066,1964.0,7.0,1963.0,10.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3407339431077458,335.4677031547066,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.2418967030937,2.0,167.7338515773533,167.7338515773533,,,965.7220521102145,990.0,0.17520948598995725,0.0370935406309413,989.787696973379,0.20563150288212528,0.20563150288212528,,,23.860013360282444,23.860013360282444,,,0.9280645161290328,0.9280645161290328,,,0.6038418656784715,0.6038418656784715,,,0.9699999999999995,0.9699999999999995,,,35.32546524457023,35.32546524457023,,,70.65093048914046,0.13887103385236593,91.66800555399139,56.10541751122799,2,2,52564.2922839205,31,0.3925051693841136
1964.08,404.40165774017987,0.6479032258064515,1964.0,8.0,1963.0,11.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4126429606203023,239.11133515953478,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.6597222563089,1.5161290322580645,168.7508455212924,136.3234486740946,,,965.2871507928132,990.0,0.14280212178253804,0.01823928380729701,989.8389585944101,0.21174724152747965,0.1316180136528738,,,24.340060560069556,24.30732540160675,,,0.9287096774193552,0.9175000000000001,,,0.6075030438766524,0.49076441522674047,,,0.971290322580645,0.9700000000000002,,,36.471212026187814,28.930694892518286,,,51.403183583616595,0.12636960909027395,62.094672601846156,36.95774292506401,2,1,38243.96858621076,31,0.2855732421312034
1964.09,326.3209472413383,0.7463333333333334,1964.0,9.0,1963.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4243166157727848,188.3209472413383,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.32094724133836,1.0,188.3209472413383,,,,964.9818232383709,990.0,0.12406388744818203,0.009165873590760126,989.8667702389612,0.253558125212617,,,,24.63138887537765,,,,0.9366666666666664,,,,0.6779554100688182,,,,0.9699999999999995,,,,41.33932118739137,,,,41.33932118739137,0.12637857856656168,47.19461719254973,33.65507573817343,1,1,29764.31125492176,30,0.2296628954855074
1964.1,273.693094585711,0.830193548387097,1964.0,10.0,1964.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4022457791479359,163.69309458571087,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.69309458571092,1.0,163.69309458571087,,,,964.8143044364406,990.0,0.11307719133603779,0.006369309458571095,989.880553499205,0.19011584280995347,,,,24.876133219954696,,,,0.930322580645161,,,,0.5892951405085592,,,,0.9699999999999995,,,,36.046753357214826,,,,36.046753357214826,0.13163479133678538,40.11882949484635,34.183103259408206,1,1,26818.784497767836,31,0.20025974087341575
1964.11,329.74494832330055,0.7451333333333333,1964.0,11.0,1964.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3258598606192732,223.7449483233005,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.74494832330055,1.2,194.10218835437448,148.21379984463013,,,965.0003525821819,990.0,0.13286002223718169,0.015198639295393184,989.8519413384674,0.27234093491436273,0.15589606843144155,,,24.579247821371045,24.380066386508044,,,0.9366666666666668,0.9233333333333333,,,0.6987678780757481,0.5335696794406686,,,0.9706666666666663,0.9699999999999999,,,42.61314809239365,31.748451012429413,,,48.96283829487952,0.1477158605532674,67.94736710454168,38.51673059704542,2,1,35253.24357231325,30,0.2720157683048862
1964.12,466.3944085898943,0.5830322580645163,1964.0,12.0,1964.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.25466498397743936,348.3944085898943,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.3944085898943,2.0,174.19720429494714,174.19720429494714,,,965.5525617393829,990.0,0.1755922390150941,0.039678881717978884,989.7847288792669,0.21746168712764752,0.21746168712764752,,,24.014705452756385,24.014705452756385,,,0.9322580645161294,0.9322580645161294,,,0.62710993546181,0.62710993546181,,,0.9699999999999995,0.9699999999999995,,,37.090228458426836,37.090228458426836,,,74.18045691685367,0.15875664583998386,91.58171054334322,62.52511389049008,2,2,55190.25994613913,31,0.41211364953807594
1965.01,688.2055412232629,0.4443225806451613,1965.0,1.0,1964.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.20514090244896704,549.205541223263,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.2055412232629,2.6774193548387095,207.17228340622884,207.17228340622884,199.08048603499824,,966.5276937104342,990.0,0.2702462136660597,0.09149831322413796,989.6382554731099,0.30688883900069686,0.30688883900069686,0.28296838949217235,,22.803672923675112,22.803672923675112,22.57574081068091,,0.938387096774194,0.938387096774194,0.9361904761904762,,0.7458202202624243,0.7458202202624243,0.7166897497259936,,0.9709677419354834,0.9709677419354834,0.9699999999999999,,42.24645341673968,42.24645341673968,39.99518766736016,,111.5864210597556,0.1619075757698724,136.70229386077057,86.31854384910773,3,2,83020.29726845815,31,0.6199245614430865
1965.02,1051.969474738408,0.31875000000000003,1965.0,2.0,1964.0,5.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14108982301260764,874.777735988749,31.263167321087508,8.153230048901321,1.4501935960005472,1.1409915080688873,0.9127932064551096,19.60595896166164,53.29608719175847,8.807336453143405,6.8552772223546015,5.269936063597967,102.96310181880449,943.7364368560056,3.9285714285714284,222.9225770129723,222.9225770129723,222.9225770129723,221.85692840751142,968.0112712778983,990.0,0.5258664308276491,0.2535144004185984,989.2206191687536,0.35469398912911265,0.35469398912911265,0.35469398912911265,0.3514554062578857,20.85465390172637,20.85465390172637,20.85465390172637,20.77507885420834,0.9372588664963601,0.9372588664963601,0.9372588664963601,0.9370480100730032,0.8025212772467,0.8025212772467,0.8025212772467,0.798684942267041,0.9735714285714288,0.9735714285714288,0.9735714285714288,0.9734615384615387,41.50821807353327,41.50821807353327,41.50821807353327,41.11662092912179,162.70437365478432,0.15608899734449605,180.233414796148,137.99264025507637,4,3,109337.33909601507,28,0.9039131869710241
1965.03,2316.096732180638,0.14441935483870966,1965.0,3.0,1964.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.08134419589200882,990.0,1143.0967321806374,51.0,9.0,15.97582861209281,55.71437953165287,1011.4065240368916,100.0,18.0,24.97582861209281,64.71437953165285,1118.4065240368918,1132.9758286120928,4.0,247.5,247.5,247.5,247.5,971.938919011173,990.0,0.7442950103679696,0.342,988.9137049896314,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.541331973458586,16.541331973458586,16.541331973458586,16.541331973458586,0.9227297643450038,0.9227297643450038,0.9227297643450038,0.9227297643450038,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.32975621969882,36.32975621969882,36.32975621969882,36.32975621969882,145.3190248787953,0.06537314696445488,167.84495842650446,136.29098438914642,4,4,108117.35450982375,31,0.8073279159933076
1965.04,2550.0486627029413,0.12096666666666668,1965.0,4.0,1964.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08542691419867263,990.0,1343.0486627029418,46.0,5.0,11.0,61.0,1220.0486627029416,100.0,18.0,25.0,80.0,1337.0486627029418,1133.0,4.0,247.5,247.5,247.5,247.5,972.5650997628818,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.91511633521134,15.91511633521134,15.91511633521134,15.91511633521134,0.9190460526862192,0.9190460526862192,0.9190460526862192,0.9190460526862192,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.80601150931571,34.80601150931571,34.80601150931571,34.80601150931571,139.22404603726284,0.05490498333726452,146.57082703172532,134.85158234151294,4,4,100241.31314682927,30,0.7734669224292382
1965.05,1800.7658040706986,0.19774193548387095,1965.0,5.0,1964.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.15712602791665797,990.0,534.7658040706987,41.68394538235679,4.912274861235749,10.935107748901826,32.93847343913724,444.2960026390671,96.68394538235677,17.91227486123575,23.935107748901828,49.938473439137226,622.2960026390671,1128.5313279924942,4.0,247.5,247.5,247.5,247.5,970.5207245934511,990.0,0.7378802672056622,0.342,988.9201197327939,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.965941134343442,17.965941134343442,17.965941134343442,17.965941134343442,0.9298426451294038,0.9298426451294038,0.9298426451294038,0.9298426451294038,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.75323668675124,39.75323668675124,39.75323668675124,39.75323668675124,159.01294674700495,0.09123706152930781,173.08486254612046,147.92790279179428,4,4,118305.63237977166,31,0.8834052597055829
1965.06,925.6393614574374,0.3603333333333333,1965.0,6.0,1964.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.18235510689533466,754.3991401122531,10.24022134518444,2.862173667908694,0.6324128439039794,0.5724347335817389,0.5724347335817389,5.600765366208289,47.86217366790869,10.63241284390398,9.572434733581739,9.572434733581739,93.60076536620828,822.4661613576474,3.466666666666667,216.40153931167023,216.40153931167023,214.79057666527726,227.109106127476,967.5004425424372,990.0,0.4331575992126259,0.19488501793379895,989.3719573828533,0.33622220047485885,0.33622220047485885,0.33137427775504186,0.36803739245144984,21.535292639941655,21.535292639941655,21.431812197724497,20.636580433595206,0.9370296144966767,0.9370296144966767,0.9361031583892965,0.9363055271812686,0.7790455415220129,0.7790455415220129,0.7732460759949981,0.8175927820589137,0.973333333333333,0.973333333333333,0.9728571428571425,0.9743750000000003,41.5373691164337,41.5373691164337,40.92145224857205,41.83976855416089,143.58263689375377,0.15568260007631285,179.16953788865268,99.89721781665442,4,2,103379.4985635027,30,0.7976813160764097
1965.07,513.0056013056466,0.5440967741935485,1965.0,7.0,1964.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.36635683304768096,327.00560130564673,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.00560130564673,2.0,163.50280065282337,163.50280065282337,,,965.7577476278127,990.0,0.17347049489855426,0.03540112026112932,989.7911283848402,0.19415470585933986,0.19415470585933986,,,23.839226051168318,23.839226051168318,,,0.9274193548387102,0.9274193548387102,,,0.588610082350164,0.588610082350164,,,0.9699999999999995,0.9699999999999995,,,34.37432114135639,34.37432114135639,,,68.74864228271278,0.13326367024886485,89.4452389788128,53.10511271907735,2,2,51148.98985833832,31,0.38193690157062665
1965.08,389.9139631653913,0.6638709677419353,1965.0,8.0,1964.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.3995307994644631,234.9139631653912,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.91396316539124,1.3225806451612903,191.71652028957783,133.91207291502153,,,965.2275275441281,990.0,0.14022972946452109,0.017048763235808218,989.8427215072998,0.27299223398757255,0.12691133281504455,,,24.34220172918425,24.33522434257638,,,0.9358064516129035,0.917,,,0.6901794730424803,0.4820834624940777,,,0.9716129032258061,0.97,,,41.763613126097745,28.437422359571922,,,50.93697517757257,0.1303079238069956,59.679145002256426,41.19848372277868,2,1,37897.10953211398,31,0.2829831954309586
1965.09,316.0206931632876,0.7612999999999999,1965.0,9.0,1964.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4379624042612645,178.0206931632877,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.02069316328772,1.0,178.0206931632877,,,,964.9457019030668,990.0,0.12061516789804878,0.007826131027691516,989.8715587010746,0.22638878937897303,,,,24.699468008628504,,,,0.9343333333333331,,,,0.6408744953878357,,,,0.9699999999999995,,,,39.09574354599815,,,,39.09574354599815,0.12342486872653079,44.862362220187315,32.1230166556705,1,1,28148.93535311867,30,0.2171985752555453
1965.1,269.2441022989819,0.8390967741935482,1965.0,10.0,1965.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4088754310162023,159.24410229898191,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.24410229898191,1.0,159.24410229898191,,,,964.8026947115297,990.0,0.11156048942010745,0.005924410229898193,989.8825151003497,0.17988192371583112,,,,24.89993846510419,,,,0.928709677419355,,,,0.5732787682763347,,,,0.9699999999999995,,,,35.043379063745064,,,,35.043379063745064,0.1300790572384915,37.65506669705633,30.513577654329776,1,1,26072.274023426326,31,0.1946854392430281
1965.11,287.45634480713176,0.8102999999999999,1965.0,11.0,1965.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3443766069373187,190.1230114737984,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,236.1230114737984,1.0666666666666667,181.66397199021313,126.88559225377891,,,964.8620978489326,990.0,0.12024220601259189,0.010279422239613208,989.8694783717476,0.2426955426117435,0.1138038458757985,,,24.764684980203295,24.66977561996361,,,0.9343333333333332,0.91,,,0.6539902991647675,0.45678813211360414,,,0.9706666666666665,0.965,,,40.08567902784795,26.967732630595243,,,41.88352786988764,0.14445431512326842,55.07263550314064,30.891835671980086,2,1,30156.140066319098,30,0.2326862659438202
1965.12,435.4056165028888,0.6138709677419355,1965.0,12.0,1965.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2738691280338104,317.40561650288873,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4056165028888,1.935483870967742,166.4115871987523,161.40741063545622,,,965.4200480184169,990.0,0.1653007582481918,0.03348112330057776,989.8012181184511,0.2012423974288516,0.18724937212990606,,,24.179927702605475,24.168539960358927,,,0.9290322580645164,0.9275862068965519,,,0.5990817139155082,0.5810666782876425,,,0.9706451612903221,0.9699999999999996,,,35.632831146045206,34.425819108701134,,,67.8376296670882,0.15527568620564478,84.52287694201362,53.13450568753425,2,1,50471.19647231362,31,0.3768757203727122
1966.01,620.1292296788661,0.478258064516129,1966.0,1.0,1965.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.1964572239948339,500.12922967886595,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.1292296788661,2.4516129032258065,206.66696736499054,206.66696736499054,192.18958167253075,,966.2302419409078,990.0,0.23888030792221643,0.07652075372895091,989.6845989383489,0.30482521394544543,0.30482521394544543,0.26322042962472186,,23.149531783495554,23.149531783495554,22.789896568010878,,0.9383870967741936,0.9383870967741936,0.9357142857142854,,0.7440010825139661,0.7440010825139661,0.6918824940211107,,0.9703225806451609,0.9703225806451609,0.9700000000000001,,42.76469394244712,42.76469394244712,38.971117205411524,,103.12924726798336,0.16607119199406906,130.78873759979737,84.11612197697724,3,2,76728.15996737959,31,0.5729402625999073
1966.02,992.3151467568576,0.3341428571428572,1966.0,2.0,1965.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13998050712607404,847.0747538692215,8.24039288763603,2.586400687360214,0.421041972360965,0.3007442659721179,0.2405954127776943,4.691610549165039,45.58640068736022,7.421041972360965,5.300744265972119,4.240595412777695,82.69161054916503,905.3829407949148,3.7142857142857144,229.00821394867467,229.00821394867467,229.00821394867467,224.07015683247647,967.783853773771,990.0,0.48675132619484096,0.2353012967888636,989.2779473770161,0.3738903611371038,0.3738903611371038,0.3738903611371038,0.35853430099506217,21.12020324210832,21.12020324210832,21.12020324210832,20.847865043239253,0.93739233467185,0.93739233467185,0.93739233467185,0.9363492685405896,0.8244295702152288,0.8244295702152288,0.8244295702152288,0.8066525645969154,0.9753571428571429,0.9753571428571429,0.9753571428571429,0.9735000000000001,43.34369298162209,43.34369298162209,43.34369298162209,41.6616051160306,159.78936831345956,0.1615654722649448,180.233414796148,141.60124545021773,4,3,107378.45550664478,28,0.8877187128525528
1966.03,2804.9748332068366,0.12967741935483873,1966.0,3.0,1965.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.07847311577141526,990.0,1631.9748332068364,50.2924397321956,8.88188985206226,15.517652002695513,50.21801398911057,1507.0648376307724,99.2924397321956,17.881889852062262,24.517652002695513,59.21801398911056,1614.0648376307724,1131.6919815869535,4.0,247.5,247.5,247.5,247.5,972.793777824196,990.0034656916837,0.7424420352801394,0.342,988.9190236564029,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.691791827207558,15.691791827207558,15.691791827207558,15.691791827207558,0.9056324760248553,0.9056324760248553,0.9056324760248553,0.9056324760248553,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.028581023081585,34.028581023081585,34.028581023081585,34.028581023081585,136.11432409232634,0.06295281832587106,174.21261682662418,84.36708656804244,4,4,101269.05712469076,31,0.7561906894018128
1966.04,4140.8507546096525,0.041433333333333336,1966.0,4.0,1965.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07406250160627442,990.0,2855.8507546096525,29.999999999999993,4.0,7.000000000000002,55.0,2759.850754609652,100.0,18.0,25.0,80.0,2927.850754609652,1133.0,4.0,247.5,247.5,247.5,247.5,975.783562205905,990.0073035577324,0.7443298969072171,0.34199999999999997,988.9209736608245,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.703957449920216,12.703957449920216,12.703957449920216,12.703957449920216,0.8725416355180081,0.8725416355180081,0.8725416355180081,0.8725416355180081,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.46801565597877,26.46801565597877,26.46801565597877,26.46801565597877,105.87206262391508,0.02732348568486237,129.27115850586057,83.56849609588271,4,4,76227.8850892189,30,0.5881781256884174
1966.05,2304.6132950308443,0.14593548387096772,1966.0,5.0,1965.0,8.0,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1276859666864401,990.0,1024.0971659985862,41.774193548387096,4.677419354838711,10.709677419354838,52.81396172516909,914.1219139508364,100.0,18.0,25.0,71.74944559613682,1099.8638494347076,1133.0,4.0,247.5,247.5,247.5,247.5,971.9180979803209,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.562118117772084,16.562118117772084,16.562118117772084,16.562118117772084,0.9231835032081671,0.9231835032081671,0.9231835032081671,0.9231835032081671,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.39324253808062,36.39324253808062,36.39324253808062,36.39324253808062,145.57297015232248,0.06505508055904578,159.97453078134365,129.84101298912773,4,4,108306.28979332787,31,0.8087387230684578
1966.06,1256.6660186673898,0.2764666666666667,1966.0,6.0,1965.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.17342530130548306,914.6813492772721,131.98466939011774,19.479335774707977,2.66891368015442,5.110804037619569,8.170479533673955,96.55513636396182,72.47933577470798,14.66891368015442,17.11080403761957,21.17047953367395,216.55513636396182,1018.9404027697542,3.9,234.52398601073457,234.52398601073457,234.52398601073457,234.56599027229836,968.7465342403499,990.0,0.6114747992547004,0.2856823621531807,989.102842838592,0.3915219998305842,0.3915219998305842,0.3915219998305842,0.39186356361786484,19.96478659841176,19.96478659841176,19.96478659841176,19.780631653561827,0.9354495589692903,0.9354495589692903,0.9354495589692903,0.9349439544103224,0.8442863496386445,0.8442863496386445,0.8442863496386445,0.8444375649802742,0.9759999999999996,0.9759999999999996,0.9759999999999996,0.976296296296296,41.81032865069514,41.81032865069514,41.81032865069514,41.40758519744146,162.69781262978273,0.13311695146858293,178.13362993771378,131.24861982347647,4,3,117142.42509344355,30,0.9038767368321262
1966.07,633.0906590330553,0.4740322580645162,1966.0,7.0,1965.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.36785740727897964,406.09065903305503,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.09065903305515,2.225806451612903,181.70785239906374,181.70785239906374,188.9890830403937,,966.2850235039645,990.0,0.21243870325105474,0.05406397765830504,989.7334973190908,0.2394570454273233,0.2394570454273233,0.2545483599611158,,23.20901676969877,23.20901676969877,22.373816229553764,,0.9325806451612905,0.9325806451612905,0.9342857142857142,,0.6541482686366297,0.6541482686366297,0.6803606989454174,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,37.374723575366666,37.374723575366666,37.565582146034295,,83.23199795790238,0.1300011167186565,123.61017784795801,56.78259154920345,3,2,61924.60648067933,31,0.4623999886550129
1966.08,436.83758810715403,0.6108064516129033,1966.0,8.0,1965.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4229375201154934,252.83758810715418,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.8375881071541,1.4838709677419355,185.70257591584925,138.74569186203,,,965.424185197625,990.0,0.1495032580429663,0.02056751762143081,989.8299292243357,0.25958571197610963,0.13651385480228173,,,24.14615831473448,24.150213177446986,,,0.9329032258064517,0.918,,,0.668529273297057,0.49948449070330797,,,0.9722580645161288,0.9700000000000002,,,40.076061251331446,29.269466488815414,,,54.2387063265647,0.12390293423420491,62.63555209240118,44.833338250566804,2,1,40353.59750696414,31,0.3013261462586928
1966.09,346.6567852717581,0.7190999999999997,1966.0,9.0,1965.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4002418438933047,208.65678527175817,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.65678527175817,1.0333333333333334,204.45640172811832,126.01150630919562,,,965.0574243423173,990.0,0.1308411165146353,0.01243376529461761,989.8567251181908,0.30151484887704455,0.11220067218107607,,,24.497785926996375,24.49636625399455,,,0.9403333333333335,0.91,,,0.736043046221226,0.4536414227131043,,,0.9716666666666662,0.97,,,44.92291284667511,26.729695027727754,,,45.813902680932706,0.13168872255814942,54.300398033104976,36.786029914663516,2,1,32986.009930271546,30,0.25452168156073723
1966.1,279.21848739323707,0.8205806451612899,1966.0,10.0,1966.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3947478234476468,169.21848739323715,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.21848739323704,1.0,169.21848739323715,,,,964.8302994555241,990.0,0.11495020723230932,0.006921848739323721,989.8781279440284,0.2038375872470223,,,,24.843990901256948,,,,0.9325806451612901,,,,0.6091865546156541,,,,0.9699999999999995,,,,37.31022090515169,,,,37.31022090515169,0.1334422026389646,43.24158850917036,34.39842404030273,1,1,27758.80435343285,31,0.20727900502862046
