MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1966.11,288.0974428763681,0.8056666666666666,1966.0,11.0,1966.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3552533333673308,186.43077620970143,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,234.43077620970143,1.0,186.43077620970143,,,,964.856931925689,990.0,0.11972783780487575,0.009230094103920453,989.8710420680912,0.24987168128238776,,,,24.764238461119433,,,,0.9343333333333335,,,,0.6711507943549251,,,,0.9703333333333329,,,,41.07254409966955,,,,41.07254409966955,0.14202111771372466,53.94280063965945,36.93182394772405,1,1,29572.231751762072,30,0.2281808005537197
1966.12,371.52691083984485,0.6860645161290324,1966.0,12.0,1966.0,3.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.25769713729127225,277.10755600113526,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.2688463237158,1.6774193548387097,177.46992845191326,147.08411685837524,,,965.1536291811894,990.0,0.1486501703658097,0.025421511200227037,989.8259283184336,0.23837157232001915,0.1556420942141624,,,24.433927564924375,24.458298907511367,,,0.9300000000000002,0.9204761904761906,,,0.6388917424268877,0.5295028206901508,,,0.97258064516129,0.9695238095238095,,,38.65626189559942,31.5040701346507,,,59.997728761007956,0.16083794104818339,77.99707712263823,51.97339519127367,2,1,44638.31019818992,31,0.3333207153389331
1967.01,542.1019886792265,0.5243870967741935,1967.0,1.0,1966.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1702331515627549,451.10198867922634,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.10198867922634,2.3225806451612905,197.28313686868597,197.28313686868597,175.26071631974872,,965.886592658872,990.0,0.21124875307804641,0.06193719217176324,989.7268140547501,0.27946629427963326,0.27946629427963326,0.2179008859087344,,23.560755101598165,23.560755101598165,23.237652703206724,,0.9374193548387096,0.9374193548387096,0.9339999999999998,,0.7102192927272694,0.7102192927272694,0.6309385787510955,,0.9703225806451609,0.9703225806451609,0.97,,41.48972899404295,41.48972899404295,36.19265736378985,,94.65450875059877,0.17438817686753913,115.48512028228131,76.14671963775857,3,2,70422.9545104455,31,0.5258583819477711
1967.02,783.6390140936095,0.40396428571428583,1967.0,2.0,1966.0,5.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14578985596976698,669.4961569507525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.7818712364668,3.2857142857142856,205.24091473909445,205.24091473909445,205.24091473909445,188.20694456714193,966.9374702476617,990.0,0.3355473493612332,0.13383939643664672,989.530613254202,0.3005324587194479,0.3005324587194479,0.3005324587194479,0.25080402716937383,22.29261054782121,22.29261054782121,22.29261054782121,21.8578342707704,0.937142857142857,0.937142857142857,0.937142857142857,0.9324999999999999,0.73886729306074,0.73886729306074,0.73886729306074,0.6775450004417112,0.9714285714285713,0.9714285714285713,0.9714285714285713,0.9699999999999999,40.86874363888683,40.86874363888683,40.86874363888683,36.50313685671218,133.03569859000683,0.17005402754746823,149.41180440244923,109.66682554064859,4,3,89399.9894524846,28,0.7390872143889269
1967.03,1144.2356588513737,0.2981612903225806,1967.0,3.0,1966.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11570328814348002,928.8167432343714,86.4189156170023,15.68475333508181,2.7677567483086456,3.9099367880079363,4.019484447302433,60.03698429830148,56.6847533350818,10.767756748308646,10.909936788007936,10.01948444730243,127.03698429830148,1007.1791901057697,4.0,232.20418580859285,232.20418580859285,232.20418580859285,232.20418580859285,968.3489419440817,990.0,0.5911657978990167,0.29331080075247923,989.1155234013484,0.38374275119731177,0.38374275119731177,0.38374275119731177,0.38374275119731177,20.38283870606928,20.38283870606928,20.38283870606928,20.38283870606928,0.9360919582453551,0.9360919582453551,0.9360919582453551,0.9360919582453551,0.8359350689109337,0.8359350689109337,0.8359350689109337,0.8359350689109337,0.9754838709677423,0.9754838709677423,0.9754838709677423,0.9754838709677423,42.28281684478659,42.28281684478659,42.28281684478659,42.28281684478659,169.13126737914635,0.15126255470958944,181.47139196136294,152.19772901112412,4,4,125833.66293008489,31,0.9396181521063687
1967.04,2744.8674707456307,0.1124,1967.0,4.0,1966.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341299307681597,990.0,1583.867470745631,52.0,6.333333333333333,13.666666666666666,63.88509372138477,1447.9823770242463,100.0,18.0,25.0,76.88509372138476,1534.9823770242463,1133.0,4.0,247.5,247.5,247.5,247.5,972.9452680865038,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.534948011589028,15.534948011589028,15.534948011589028,15.534948011589028,0.9128228556811693,0.9128228556811693,0.9128228556811693,0.9128228556811693,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.78487434689629,33.78487434689629,33.78487434689629,33.78487434689629,135.13949738758515,0.05291755872090524,159.97453078134365,118.47383032997578,4,4,97300.43811906133,30,0.7507749854865844
1967.05,2441.9804754107145,0.13345161290322582,1967.0,5.0,1966.0,8.0,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1264101552679853,990.0,1146.9482173461988,38.54838709677419,4.35483870967742,9.419354838709678,54.90016181216653,1039.7254748888708,100.0,18.0,25.0,75.77112955410202,1233.209345856613,1133.0,4.0,247.5,247.5,247.5,247.5,972.2683529589586,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.211863139134383,16.211863139134383,16.211863139134383,16.211863139134383,0.9206192129315993,0.9206192129315993,0.9206192129315993,0.9206192129315993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.52765932029035,35.52765932029035,35.52765932029035,35.52765932029035,142.1106372811614,0.05982732100895904,153.07857758209727,124.71983426624038,4,4,105730.31413718408,31,0.7895035404508967
1967.06,1578.7504123706437,0.22356666666666672,1967.0,6.0,1966.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16700619577547993,981.9054755006869,339.84493686995694,30.448335669433007,4.928514172876305,8.523243999066285,21.157661439374753,274.7871815892066,92.448335669433,16.928514172876305,22.523243999066285,37.157661439374756,427.78718158920674,1113.8055693420622,4.0,245.47636887517172,245.47636887517172,245.47636887517172,245.47636887517172,969.8389547005002,990.0,0.7179835906207516,0.33552438040054944,988.9464920289785,0.4266290334140288,0.4266290334140288,0.4266290334140288,0.4266290334140288,18.680908295064782,18.680908295064782,18.680908295064782,18.680908295064782,0.9323453436631371,0.9323453436631371,0.9323453436631371,0.9323453436631371,0.8837149279506179,0.8837149279506179,0.8837149279506179,0.8837149279506179,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9793333333333335,41.04847890561955,41.04847890561955,41.04847890561955,41.04847890561955,164.1939156224782,0.10723697503262139,174.2963541136595,154.31729990264742,4,4,118219.6192481843,30,0.9121884201248789
1967.07,769.0257600063858,0.41967741935483865,1967.0,7.0,1966.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.31386668189309724,542.0257600063858,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.0257600063858,2.7096774193548385,197.4308250907758,197.4308250907758,206.9168000544799,208.33362910752325,966.85473965313,990.0,0.29477537556215716,0.10226547748215628,989.6029591469556,0.2805391512084132,0.2805391512084132,0.3053354456324127,0.30819407604377697,22.46768034261709,22.46768034261709,21.53615415188726,20.92584581805195,0.9364516129032259,0.9364516129032259,0.9379999999999996,0.9385714285714284,0.7107509703267929,0.7107509703267929,0.7449004801961275,0.7500010647870836,0.9706451612903222,0.9706451612903222,0.9706666666666669,0.9699999999999999,39.4310421131015,39.4310421131015,39.75264401758357,38.910700841579455,106.88352184410007,0.13680681532399627,164.23250146755507,62.80957849374711,4,2,79521.34025201041,31,0.5937973435783335
1967.08,441.56035249986905,0.6073548387096774,1967.0,8.0,1966.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.42007983136396304,257.5603524998691,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.56035249986917,1.5483870967741935,178.77699513847335,143.66376930607453,,,965.4456055303033,990.0,0.15107170378224433,0.021572821795721352,989.8273554744221,0.23849265192830088,0.14708266317307495,,,24.14325729219055,24.091073282650285,,,0.9312903225806453,0.92,,,0.643597182498504,0.517189569501868,,,0.9716129032258063,0.9700000000000001,,,38.46612887857744,30.299587847760804,,,55.082031891865626,0.12417358972094766,71.20249846568669,41.372996627121374,2,1,40981.03172754802,31,0.30601128828814234
1967.09,326.9703816534275,0.7462,1967.0,9.0,1966.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4249457974699075,188.97038165342752,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.97038165342758,1.0,188.97038165342752,,,,964.9864033234818,990.0,0.12425463601621321,0.009528385483909118,989.8662169784999,0.25786823574501,,,,24.621945419273306,,,,0.9366666666666668,,,,0.6802933739523394,,,,0.9699999999999995,,,,41.47443845573043,,,,41.47443845573043,0.12620079715829796,51.64639878871337,31.032116176772913,1,1,29861.595688125897,30,0.23041354697628008
1967.1,277.72097877495594,0.8243548387096773,1967.0,10.0,1967.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.39754203444043285,167.72097877495597,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.72097877495597,1.0,167.72097877495597,,,,964.8275996567002,990.0,0.11443423200380251,0.006772097877495596,989.8787936701191,0.2011578491265282,,,,24.850036164292238,,,,0.9316129032258069,,,,0.6037955235898415,,,,0.9699999999999995,,,,36.95937092826918,,,,36.95937092826918,0.13273230198779018,43.24158850917036,31.51733360561268,1,1,27497.77197063228,31,0.2053298384903844
1967.11,378.3108352496103,0.6807000000000001,1967.0,11.0,1967.0,2.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.2913807156241725,269.64416858294385,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.3108352496104,1.6666666666666667,170.31078517547897,149.00007511119716,,,965.1868288149284,990.0,0.14866411502754587,0.024020457209129143,989.8273154277636,0.21316942740992445,0.1581675334611486,,,24.427317185425178,24.351551257652755,,,0.93,0.9229999999999998,,,0.6131188266317243,0.5364002704003096,,,0.9703333333333329,0.9695,,,36.94255704250971,31.855264437799327,,,58.17940000104259,0.15314263409528028,69.43953740704558,40.98585446675228,2,1,41889.168000750666,30,0.3232188888946811
1967.12,565.2648596309742,0.5107419354838708,1967.0,12.0,1967.0,3.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2224662811131046,441.8455047922646,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,498.55518221161947,2.2580645161290325,197.66391028921956,197.66391028921956,180.2560263285737,,965.9888512876793,990.0,0.21459670642209713,0.06047325987384496,989.7249300337039,0.2814964542806215,0.2814964542806215,0.23055586334506645,,23.454582291744014,23.454582291744014,22.981794425631996,,0.9367741935483869,0.9367741935483869,0.9312499999999999,,0.7115900770411903,0.7115900770411903,0.6489216947828653,,0.971290322580645,0.971290322580645,0.9699999999999999,,41.38744097430066,41.38744097430066,36.70049085487611,,92.2459763627629,0.1626775150599984,118.06581045106682,68.16463030164832,3,2,68631.00641389561,31,0.512477646459794
1968.01,1698.2762811070652,0.25341935483870975,1968.0,1.0,1967.0,4.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11325830452206671,860.4391119735275,694.9339433270864,25.577944363585907,5.029936801367204,8.566246516777472,22.68660735357215,633.0732082917835,72.64246049261817,12.384775511044623,14.92108522645489,27.041446063249563,710.8474018401708,960.3874332036452,3.7096774193548385,230.4708365375881,230.4708365375881,230.4708365375881,238.1738487810754,969.8230680788425,990.0,0.5680002622271931,0.25723881046859803,989.1747609273036,0.3790331856782532,0.3790331856782532,0.3790331856782532,0.40381526492193365,18.97265966278354,18.97265966278354,18.97265966278354,17.593959750133195,0.927495852970717,0.927495852970717,0.927495852970717,0.9223805200951017,0.8296950115353167,0.8296950115353167,0.8296950115353167,0.8574258556118711,0.9758064516129035,0.9758064516129035,0.9758064516129035,0.977727272727273,38.40938200065983,38.40938200065983,38.40938200065983,36.81051256774278,141.35173556618406,0.11366607505138553,178.72705536065297,117.55058262010081,4,3,105165.6912612409,31,0.7852874198121335
1968.02,4718.989289916966,0.022344827586206907,1968.0,2.0,1967.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.04205367510688938,990.0,3531.9892899169663,45.00000000000001,8.0,15.0,72.0,3391.9892899169663,100.0,18.0,25.0,80.0,3505.9892899169663,1133.0,4.0,247.5,247.5,247.5,247.5,976.8513413528837,990.0069177070377,0.7443298969072171,0.34199999999999997,988.9205878101297,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.635792452246454,11.635792452246454,11.635792452246454,11.635792452246454,0.8537026770565369,0.8537026770565369,0.8537026770565369,0.8537026770565369,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.657076961530137,23.657076961530137,23.657076961530137,23.657076961530137,94.62830784612055,0.020328170026643194,112.78442317418731,85.37451477695471,4,4,65861.30226089989,29,0.5257128213673362
1968.03,4204.726484091075,0.033580645161290334,1968.0,3.0,1967.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06305328567717765,990.0,2951.2103550588176,38.096774193548384,6.0322580645161255,11.387096774193548,64.41935483870968,2831.27487118785,100.0,18.0,25.0,80.0,2991.7264840910757,1133.0,4.0,247.5,247.5,247.5,247.5,975.9719345741455,990.0018614784507,0.7443298969072171,0.342,988.9155315815428,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.510143002398143,12.510143002398143,12.510143002398143,12.510143002398143,0.8713715061238655,0.8713715061238655,0.8713715061238655,0.8713715061238655,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.9601401402462,25.9601401402462,25.9601401402462,25.9601401402462,103.8405605609848,0.02504849563569012,112.00699785976785,85.37451477695471,4,4,77257.37705737268,31,0.5768920031165822
1968.04,4708.834770616173,0.02440000000000001,1968.0,4.0,1967.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07476378444614909,990.0,3377.834770616174,20.66666666666666,3.9999999999999996,5.666666666666669,53.666666666666664,3293.8347706161744,100.0,18.0,25.0,80.0,3495.834770616174,1133.0,4.0,247.5,247.5,247.5,247.5,976.7978831838537,990.0161634080715,0.7443298969072171,0.34199999999999997,988.9298335111636,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.698496322310449,11.698496322310449,11.698496322310449,11.698496322310449,0.85381852740923,0.85381852740923,0.85381852740923,0.85381852740923,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.82764078864792,23.82764078864792,23.82764078864792,23.82764078864792,95.31056315459168,0.021077929728910327,117.48186574378042,81.98006988783085,4,4,68623.605471306,30,0.5295031286366204
1968.05,2634.363561581375,0.11745161290322585,1968.0,5.0,1967.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1247995055303424,990.0,1323.363561581376,35.0,4.0,8.000000000000002,56.775542732078506,1219.5880188492974,100.0,18.0,25.0,79.7755427320785,1421.5880188492977,1133.0,4.0,247.5,247.5,247.5,247.5,972.7294370558266,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.75077904226647,15.75077904226647,15.75077904226647,15.75077904226647,0.9163516871655933,0.9163516871655933,0.9163516871655933,0.9163516871655933,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.36482482210604,34.36482482210604,34.36482482210604,34.36482482210604,137.45929928842415,0.05402358637187352,152.41064762390354,118.83528308789366,4,4,102269.71867058754,31,0.7636627738245784
1968.06,1426.151944237929,0.2479,1968.0,6.0,1967.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18820065623091004,940.4741007186672,228.67784351926184,19.81243737836227,3.1667838350263326,5.59918282498628,14.236752903922918,185.86268657696402,81.81243737836228,15.166783835026333,19.599182824986276,30.236752903922913,338.862686576964,1057.052504757042,4.0,235.1185251796668,235.1185251796668,235.1185251796668,235.1185251796668,969.3190936745401,990.0,0.6500003421275362,0.30237928057493346,989.0476203772977,0.3929516798793117,0.3929516798793117,0.3929516798793117,0.3929516798793117,19.335575022878196,19.335575022878196,19.335575022878196,19.335575022878196,0.9352629978213126,0.9352629978213126,0.9352629978213126,0.9352629978213126,0.8464266906468005,0.8464266906468005,0.8464266906468005,0.8464266906468005,0.9759999999999996,0.9759999999999996,0.9759999999999996,0.9759999999999996,40.567150000285174,40.567150000285174,40.567150000285174,40.567150000285174,162.2686000011407,0.11889061158339767,173.4813366607871,150.79839927054635,4,4,116833.39200082129,30,0.9014922222285593
1968.07,780.7462112550561,0.4077741935483871,1968.0,7.0,1967.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29852470956452537,553.746211255056,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.7462112550561,2.6774193548387095,208.38663039696237,208.38663039696237,203.79201542537714,192.6350622127611,966.9182427435172,990.0,0.2884499153578735,0.09547465587885731,989.6160754287631,0.31089544252665274,0.31089544252665274,0.2981148272353424,0.26289598190378055,22.386937242719473,22.386937242719473,21.93852266855633,21.314874885826644,0.9390322580645163,0.9390322580645163,0.9366666666666664,0.9366666666666666,0.7501918694290644,0.7501918694290644,0.7336512555313578,0.6934862239659401,0.9712903225806448,0.9712903225806448,0.9716666666666668,0.9700000000000001,41.7320689602493,41.7320689602493,39.86519702058201,36.5939035604383,110.15301718023379,0.14022378108397066,151.0531176289224,78.74386112710313,4,2,81953.84478209395,31,0.6119612065568545
1968.08,515.804255101442,0.5408064516129033,1968.0,8.0,1967.0,11.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38469284283996746,319.6107067143452,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,395.35264219821624,1.967741935483871,163.77711569400554,161.02804405435097,,,965.7699531935438,990.0,0.17325364501047774,0.03392214134286902,989.7928242136467,0.19629291189565912,0.18853297676432884,,,23.826578108207144,23.823138580321533,,,0.9270967741935485,0.9263333333333336,,,0.5895976164984198,0.5797009585956633,,,0.9699999999999996,0.9696666666666663,,,34.44415594300235,33.79834258911981,,,67.15222941634411,0.12930311005645956,87.42145801875957,51.645543246885744,2,1,49961.258685760025,31,0.3730679412019118
1968.09,397.65684939022884,0.6553333333333332,1968.0,9.0,1967.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.36891984789382,251.65684939022879,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6568493902288,1.5333333333333334,178.69289217310066,136.80741978211523,,,965.2592413517408,990.0,0.14645430422553724,0.020331369878045756,989.8332143258968,0.24096012846216466,0.13272482577843026,,,24.33301284569371,24.339024617973532,,,0.9303333333333335,0.9162500000000001,,,0.6432944118231624,0.4925067112156147,,,0.9706666666666663,0.9693750000000001,,,38.69284765408677,29.015551941938334,,,54.167808689787215,0.13596254477251557,63.28194548362431,44.91360713611744,2,1,39000.8222566468,30,0.30093227049881793
1968.1,304.7884171687824,0.7783870967741937,1968.0,10.0,1968.0,1.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.3723403816818503,191.56261071716946,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,244.49809458813726,1.0,191.56261071716946,,,,964.9095970410486,990.0,0.12312097453938535,0.009566080382219054,989.8673129450783,0.2618991625867872,,,,24.695816741442968,,,,0.9377419354838709,,,,0.6896253985818104,,,,0.9699999999999995,,,,42.21200221413126,,,,42.21200221413126,0.13831418028606848,50.39417938045996,37.43442608774294,1,1,31405.72964731369,31,0.23451112341184058
1968.11,356.28082385797944,0.7115666666666668,1968.0,11.0,1968.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3057354749490187,250.28082385797947,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.2808238579795,1.4333333333333333,183.07444181020173,155.09165087948693,,,965.1059659908793,990.0,0.14166456289673726,0.020506402049436014,989.8378290350536,0.24456677961368992,0.17239229612456858,,,24.487296264560765,24.296499019360667,,,0.9329999999999998,0.9246153846153844,,,0.6590679905167263,0.558329943166153,,,0.9706666666666662,0.9700000000000001,,,39.916433789199864,33.14721351546899,,,54.28022631256975,0.15090428282372795,76.09320283724956,38.29649435806194,2,1,39081.762945050235,30,0.3015568128476098
1968.12,552.3658840596794,0.5155161290322579,1968.0,12.0,1968.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22109178412484856,431.785238898389,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,487.07556147903426,2.193548387096774,199.18739363832012,199.18739363832012,172.62066671236894,,965.9317791701284,990.0,0.20780177859889457,0.05705316917158942,989.7351450522297,0.28501936874058964,0.28501936874058964,0.2110458489832068,,23.51834651336021,23.51834651336021,23.161601616985536,,0.9380645161290321,0.9380645161290321,0.93,,0.7170746170979525,0.7170746170979525,0.6214344001645283,,0.9709677419354835,0.9709677419354835,0.9699999999999999,,41.869867875525244,41.869867875525244,35.379960974031036,,90.58747013312102,0.16361162496563514,108.96118101047621,72.29009919018806,3,2,67397.07777904205,31,0.5032637229617836
1969.01,788.3547329278954,0.4024838709677421,1969.0,1.0,1968.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.17852756531226383,649.3547329278955,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.3547329278955,3.225806451612903,201.88017293131378,201.88017293131378,201.88017293131378,193.5915197360818,966.9562187673356,990.0,0.331321195658203,0.12735816457489008,989.5413206397669,0.2912018365242866,0.2912018365242866,0.2912018365242866,0.26574350786852985,22.293900035907022,22.293900035907022,22.293900035907022,21.659982637681992,0.9364516129032261,0.9364516129032261,0.9364516129032261,0.9357142857142856,0.7267686225527298,0.7267686225527298,0.7267686225527298,0.6969294710498944,0.9709677419354835,0.9709677419354835,0.9709677419354835,0.9699999999999999,40.11782512136485,40.11782512136485,40.11782512136485,37.32785226118657,128.78234522952377,0.16327153403896608,157.36519269440782,107.13209233842504,4,3,95814.06485076564,31,0.715457473497354
1969.02,1753.5047559401992,0.22885714285714281,1969.0,2.0,1968.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1143109719384203,955.8337902042624,635.6709657359372,26.06302445695327,4.977152797599523,7.904981334925197,18.028390846184625,578.6974163002745,75.06302445695326,12.977152797599521,14.904981334925198,23.028390846184625,671.6974163002748,1058.7789487937405,4.0,238.9584475510656,238.9584475510656,238.9584475510656,238.9584475510656,970.0486277605204,990.0,0.651233932238139,0.3146670321634098,989.0340990355978,0.4054099979132327,0.4054099979132327,0.4054099979132327,0.4054099979132327,18.580061277164848,18.580061277164848,18.580061277164848,18.580061277164848,0.9263108402579115,0.9263108402579115,0.9263108402579115,0.9263108402579115,0.8602504111838355,0.8602504111838355,0.8602504111838355,0.8602504111838355,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9771428571428574,39.332083659979524,39.332083659979524,39.332083659979524,39.332083659979524,157.3283346399181,0.11577536261250856,179.5400209261244,97.7641821644998,4,4,105724.64087802498,28,0.8740463035551007
1969.03,6892.952123124947,0.004483870967741938,1969.0,3.0,1968.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.04627622347154902,990.0,5587.952123124948,32.0,3.9999999999999973,8.0,59.0,5484.952123124949,100.0,18.0,25.0,80.0,5679.952123124948,1133.0,4.0,247.5,247.5,247.5,247.5,980.0161490335024,990.1713539380447,0.7443298969072171,0.342,989.0850240411379,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,8.635421002635285,8.635421002635285,8.635421002635285,8.635421002635285,0.08041110231712563,0.08041110231712563,0.08041110231712563,0.08041110231712563,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.035190887168623,2.035190887168623,2.035190887168623,2.035190887168623,8.140763548674492,0.0015239650278980584,89.56061350177075,0.0,4,4,6056.728080213822,31,0.04522646415930273
1969.04,7423.461000242822,0.003633333333333335,1969.0,4.0,1968.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.049988054216098296,990.0,6069.461000242822,16.0,4.0,5.000000000000001,53.0,5991.461000242822,100.0,18.0,25.0,80.0,6210.461000242822,1133.0,4.0,247.5,247.5,247.5,247.5,980.4957879689433,990.2602205671081,0.7443298969072171,0.34199999999999997,989.1738906702012,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,8.244648696257844,8.244648696257844,8.244648696257844,8.244648696257844,0.08206961290970112,0.08206961290970112,0.08206961290970112,0.08206961290970112,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,1.9955323826461855,1.9955323826461855,1.9955323826461855,1.9955323826461855,7.982129530584742,0.0014102156456871873,81.42939214835508,0.0,4,4,5747.133262021014,30,0.04434516405880412
1969.05,3737.835362746361,0.0577741935483871,1969.0,5.0,1968.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.09562897719148276,990.0,2407.835362746361,29.0,3.999999999999999,7.0,56.0,2311.835362746361,100.0,18.0,25.0,80.0,2524.835362746361,1133.0,4.0,247.5,247.5,247.5,247.5,975.0145850269857,990.0027914282015,0.7443298969072171,0.342,988.9164615312936,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.468422499308582,13.468422499308582,13.468422499308582,13.468422499308582,0.8850428759517724,0.8850428759517724,0.8850428759517724,0.8850428759517724,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.463590834185148,28.463590834185148,28.463590834185148,28.463590834185148,113.85436333674059,0.03304872911973603,138.72933765991527,84.11718601034958,4,4,84707.64632253502,31,0.6325242407596701
1969.06,1860.9579841345646,0.19140000000000004,1969.0,6.0,1968.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1631304269556798,990.0,577.9579841345645,31.376814627235532,4.830634605566925,9.234755508060129,33.174290200869265,499.34148919283274,98.37681462723552,17.830634605566924,24.23475550806013,50.174290200869265,680.341489192833,1130.4422047408625,4.0,247.5,247.5,247.5,247.5,970.6813459564097,990.0,0.7406382336466062,0.34199999999999997,988.9173617663529,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.80256180494387,17.80256180494387,17.80256180494387,17.80256180494387,0.9288756127497209,0.9288756127497209,0.9288756127497209,0.9288756127497209,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.354695171795015,39.354695171795015,39.354695171795015,39.354695171795015,157.41878068718006,0.08864336730082138,172.95937623681013,140.66773194551683,4,4,113341.52209476964,30,0.8745487815954447
1969.07,1014.8673259861143,0.32819354838709686,1969.0,7.0,1968.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2569485915752428,758.4996393826679,0.36768660344682025,0.09048537506699092,0.0172353095365697,0.01867158533128384,0.01867158533128384,0.22262274818069194,63.09048537506699,12.01723530953657,13.018671585331283,13.018671585331283,155.2226227481807,846.6260316526025,3.5161290322580645,215.24531108252947,215.24531108252947,215.24531108252947,218.47968063671564,967.8687413440773,990.0,0.44101771681560065,0.18751754525369382,989.3714647379305,0.330556296503884,0.330556296503884,0.330556296503884,0.34003099402795434,21.172167097349686,21.172167097349686,21.172167097349686,20.55132649422321,0.9387333075299495,0.9387333075299495,0.9387333075299495,0.9394207833392765,0.7748831198971063,0.7748831198971063,0.7748831198971063,0.7865268502921763,0.9719354838709674,0.9719354838709674,0.9719354838709674,0.9725000000000003,40.71167466177901,40.71167466177901,40.71167466177901,40.1767922305399,142.8714328785189,0.14052670882882518,175.10879370269586,106.74233681202,4,3,106296.34606161805,31,0.7937301826584383
1969.08,636.1275161274149,0.4689032258064515,1969.0,8.0,1968.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.32164816413419955,434.12751612741494,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,512.127516127415,2.225806451612903,196.73990372384895,196.73990372384895,180.01128129588955,,966.3009477265152,990.0,0.22061557823818417,0.05863348327202286,989.7207509384897,0.2780818457162272,0.2780818457162272,0.22981123235086148,,23.14172136625815,23.14172136625815,22.64517548815784,,0.9370967741935484,0.9370967741935484,0.9314285714285714,,0.7082636534058564,0.7082636534058564,0.6480406126652023,,0.9712903225806448,0.9712903225806448,0.9699999999999999,,40.65896300329831,40.65896300329831,36.123425939205895,,89.47482863803019,0.14005580928910913,115.14159305022885,70.12838344625581,3,2,66569.27250669451,31,0.49708238132239035
1969.09,468.88636312519674,0.5785666666666669,1969.0,9.0,1968.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3126861387782275,322.88636312519674,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,385.8863631251967,2.0,161.44318156259837,161.44318156259837,,,965.5630253906997,990.0,0.17010986229250077,0.034577272625039374,989.7953128650826,0.18614960252389673,0.18614960252389673,,,24.0461378718586,24.0461378718586,,,0.9273333333333339,0.9273333333333339,,,0.5811954536253545,0.5811954536253545,,,0.9699999999999995,0.9699999999999995,,,34.251394173589944,34.251394173589944,,,68.50278834717989,0.14582832239006324,81.53996133534136,59.91388694954045,2,2,49322.007609969514,30,0.3805710463732216
1969.1,438.1753295081784,0.6104193548387096,1969.0,10.0,1969.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.2742384721859704,318.17532950817844,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,375.1753295081784,2.0,159.08766475408922,159.08766475408922,,,965.429123969443,990.0,0.1665526924565906,0.03363506590163568,989.7998122416421,0.1796016758528212,0.1796016758528212,,,24.191086596346242,24.191086596346242,,,0.9254838709677419,0.9254838709677419,,,0.572715593114721,0.572715593114721,,,0.9699999999999995,0.9699999999999995,,,33.892963927007564,33.892963927007564,,,67.78592785401513,0.15461633426463858,74.58598399143398,63.615140271767196,2,2,50432.73032338726,31,0.3765884880778618
1969.11,524.7396609189587,0.5334666666666669,1969.0,11.0,1969.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.21914641181747382,410.7396609189588,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,465.7396609189588,2.1333333333333333,193.91387917222326,193.91387917222326,171.8392693088421,,965.8092198107788,990.0,0.19900082236099378,0.05256174039516581,989.7484374372439,0.2683404630098597,0.2683404630098597,0.20909879615955285,,23.670877163454982,23.670877163454982,23.19325965234402,,0.9386666666666666,0.9386666666666666,0.93,,0.6980899650200041,0.6980899650200041,0.6186213695118316,,0.9703333333333329,0.9703333333333329,0.97,,41.01631670394708,41.01631670394708,35.26887998437447,,86.73515073914407,0.16510233864836546,107.88095669942311,75.82804606927408,3,2,62449.308532183735,30,0.48186194855080045
1969.12,773.9268630636635,0.40780645161290335,1969.0,12.0,1969.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.1647649694044132,647.9268630636636,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,705.9268630636636,3.193548387096774,203.65384077161886,203.65384077161886,203.65384077161886,190.98759386883694,966.8958191747447,990.0,0.32859557255213123,0.1256435233278926,989.5457609041197,0.29683797997278416,0.29683797997278416,0.29683797997278416,0.25828447163887275,22.353103749402543,22.353103749402543,22.353103749402543,21.77930817391817,0.9364516129032261,0.9364516129032261,0.9364516129032261,0.9366666666666665,0.7331538267778274,0.7331538267778274,0.7331538267778274,0.6875553379278129,0.9716129032258063,0.9716129032258063,0.9716129032258063,0.9699999999999999,40.60265158807637,40.60265158807637,40.60265158807637,37.07478689170754,128.98371996907574,0.16656986018455452,150.16036250932055,105.51626581847563,4,3,95963.88765699232,31,0.7165762220504205
1970.01,1222.9036699162193,0.28509677419354834,1970.0,1.0,1969.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.12831203976625635,919.3962629031813,153.50740701303772,21.72174763902222,4.194202379511199,6.011406713113167,5.116913567101257,116.4631367142899,70.72174763902223,12.194202379511198,13.011406713113168,10.116913567101257,197.46313671428993,1015.3236196348277,4.0,229.84906572579533,229.84906572579533,229.84906572579533,229.84906572579533,968.6173393486201,990.0,0.6066734806170314,0.28735790420628426,989.1059686151765,0.37754148268366067,0.37754148268366067,0.37754148268366067,0.37754148268366067,20.111087783872748,20.111087783872748,20.111087783872748,20.111087783872748,0.9345038825488857,0.9345038825488857,0.9345038825488857,0.9345038825488857,0.8274566366128627,0.8274566366128627,0.8274566366128627,0.8274566366128627,0.9758064516129035,0.9758064516129035,0.9758064516129035,0.9758064516129035,41.14874619299632,41.14874619299632,41.14874619299632,41.14874619299632,164.59498477198528,0.13988890070347393,180.87955026987333,144.2445361264584,4,4,122458.66867035707,31,0.914416582066585
1970.02,2997.0874110258333,0.10371428571428568,1970.0,2.0,1969.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07239864857797532,990.0,1810.0874110258335,45.0,8.0,15.0,55.68292281364596,1686.404488212187,100.0,18.0,25.0,63.68292281364595,1800.404488212187,1133.0,4.0,247.5,247.5,247.5,247.5,973.4102942861203,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.069921811972405,15.069921811972405,15.069921811972405,15.069921811972405,0.9045134429567003,0.9045134429567003,0.9045134429567003,0.9045134429567003,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.55153925696254,32.55153925696254,32.55153925696254,32.55153925696254,130.20615702785017,0.05015229352395263,158.59223571897599,97.74673567801747,4,4,87498.53752271533,28,0.7233675390436122
1970.03,4630.667880095571,0.022677419354838718,1970.0,3.0,1969.0,6.0,68.0,14.0,17.0,21.0,195.0,315.0,0.06816815983779029,990.0,3325.66788009557,32.0,4.0,8.0,59.0,3222.66788009557,100.0,18.0,25.0,80.0,3417.66788009557,1133.0,4.0,247.5,247.5,247.5,247.5,976.719034056604,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.76118204148894,11.76118204148894,11.76118204148894,11.76118204148894,0.8568346288740912,0.8568346288740912,0.8568346288740912,0.8568346288740912,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.984331286654864,23.984331286654864,23.984331286654864,23.984331286654864,95.93732514661946,0.020799031090928965,105.37958094033033,91.67639293145088,4,4,71377.36990908485,31,0.5329851397034413
1970.04,3484.892828894622,0.06143333333333334,1970.0,4.0,1969.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08598699597699591,990.0,2199.892828894624,30.0,4.000000000000002,7.0,55.0,2103.8928288946245,100.0,18.0,25.0,80.0,2271.8928288946245,1133.0,4.0,247.5,247.5,247.5,247.5,974.602214044685,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.878002053407908,13.878002053407908,13.878002053407908,13.878002053407908,0.894085193533592,0.894085193533592,0.894085193533592,0.894085193533592,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.549696063024207,29.549696063024207,29.549696063024207,29.549696063024207,118.19878425209683,0.03478991577530218,135.08140040924047,106.32150886055372,4,4,85103.12466150973,30,0.6566599125116491
1970.05,1985.4928866856133,0.17790322580645163,1970.0,5.0,1969.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14396887761296268,990.0,719.4928866856135,44.217788216371225,5.0,11.663576451856066,41.426793104281636,617.1847289131044,99.21778821637123,18.0,24.663576451856066,58.42679310428164,795.1847289131045,1131.8813646682272,4.0,247.5,247.5,247.5,247.5,971.0372954266078,990.0,0.7427153716861018,0.342,988.9152846283133,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.444535196706468,17.444535196706468,17.444535196706468,17.444535196706468,0.9275114033612992,0.9275114033612992,0.9275114033612992,0.9275114033612992,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.50990330286077,38.50990330286077,38.50990330286077,38.50990330286077,154.03961321144308,0.08131652962175157,169.7968518280947,136.29098438914642,4,4,114605.47222931366,31,0.8557756289524616
1970.06,1056.0414491651798,0.3195333333333333,1970.0,6.0,1969.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.20453837816105344,822.573040134332,23.468409030847738,5.922979422071095,0.9904172679532884,1.3410519446198705,1.4528062733381935,13.761154122865289,58.922979422071094,12.990417267953289,13.34105194461987,14.452806273338194,133.7611541228653,907.8274887689762,3.6666666666666665,223.61846150587573,223.61846150587573,223.61846150587573,227.57648342505792,968.0195153041984,990.0,0.5010541326912654,0.22776505603808758,989.2711808112706,0.35671092924210207,0.35671092924210207,0.35671092924210207,0.3693641501936787,20.894954577830394,20.894954577830394,20.894954577830394,20.362525276729468,0.9372528212900678,0.9372528212900678,0.9372528212900678,0.9363792319351012,0.8050264614211522,0.8050264614211522,0.8050264614211522,0.8192753403302084,0.973333333333333,0.973333333333333,0.973333333333333,0.9745000000000001,41.6905180543389,41.6905180543389,41.6905180543389,41.371035149690854,152.65224426281063,0.1454128301876228,177.76237971938326,112.40607420168536,4,3,109909.61586922363,30,0.8480680236822812
1970.07,618.3563295948434,0.47758064516129023,1970.0,7.0,1969.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3301716133205756,417.80794249806905,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,490.7111683045207,2.193548387096774,191.64671818477785,191.64671818477785,178.324948330652,,966.2231346699904,990.0,0.21143151418194672,0.05491545346704439,989.7336530323512,0.2656938601552507,0.2656938601552507,0.22552014025182535,,23.244824502205233,23.244824502205233,22.75027516213478,,0.9354838709677418,0.9354838709677418,0.93,,0.6899281854652005,0.6899281854652005,0.6419698139903471,,0.9712903225806448,0.9712903225806448,0.9699999999999999,,39.70823628001401,39.70823628001401,35.89325038421483,,86.36355327955346,0.138649474695901,113.48260170250455,64.29236435585678,3,2,64254.48363998776,31,0.4797975182197413
1970.08,470.8199613656635,0.5768709677419357,1970.0,8.0,1969.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.39236305398704724,286.8199613656635,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.81996136566346,1.903225806451613,155.1819946376974,145.74203459167677,,,965.5714421985618,990.0,0.16078891705870746,0.027363992273132697,989.811847090668,0.17749428251926186,0.15162539055007493,,,24.062910609586886,24.066007109475628,,,0.9241935483870971,0.9214285714285718,,,0.5586551806957105,0.5246713245300364,,,0.9709677419354835,0.9699999999999996,,,32.94196534281313,30.749806154042016,,,60.715983804528506,0.12867859043688162,72.92091301297357,52.48984095839698,2,1,45172.69195056918,31,0.33731102113626926
1970.09,374.56162880547737,0.6827333333333333,1970.0,9.0,1969.0,12.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.3850895268464582,231.228295472144,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,292.89496213881074,1.3,190.8492307140771,134.59688252688974,,,965.1654107927529,990.0,0.139227109197391,0.016362433433938773,989.8444104573687,0.2689114165748397,0.1283028529688587,,,24.41008824804102,24.399641985338707,,,0.935666666666667,0.9155555555555556,,,0.6870572305706777,0.4845487770968029,,,0.9706666666666662,0.9699999999999999,,,41.62844853622836,28.614063981311467,,,50.21266773062178,0.13364056419458253,60.53908842808148,41.56113590849238,2,1,36153.12076604771,30,0.2789592651701212
1970.1,325.8025112188059,0.7493225806451612,1970.0,10.0,1970.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.36841385015070094,205.80251121880596,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.802511218806,1.0,205.80251121880596,,,,964.977948884359,990.0,0.1292333063088285,0.011160502243761182,989.8596061914478,0.30002758315148637,,,,24.581629723936853,,,,0.9400000000000004,,,,0.7408890403877012,,,,0.9699999999999995,,,,45.24946247622044,,,,45.24946247622044,0.13886918820399824,48.041334711343936,44.12757442087532,1,1,33665.60008230802,31,0.2513859026456692
1970.11,378.7243107250736,0.6780333333333335,1970.0,11.0,1970.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.3034641564995322,264.72431072507374,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.7243107250737,1.6,177.713684705688,145.01771003230948,,,965.1836635534289,990.0,0.1481372249640466,0.02294486214501473,989.828917912891,0.23529982566055915,0.14926164727333668,,,24.409954533801535,24.38174389853328,,,0.9306666666666672,0.9199999999999999,,,0.639769264940477,0.5220637561163141,,,0.9706666666666662,0.9700000000000001,,,38.588416220801086,30.953413402782296,,,57.16046426247046,0.1505918120555366,68.03648632301824,46.594669326757675,2,1,41155.53426897874,30,0.31755813479150263
1970.12,549.4655627706802,0.5214193548387096,1970.0,12.0,1970.0,3.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22430525037866622,428.88491760938996,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,484.175240190035,2.2580645161290325,191.54154127519,191.54154127519,177.48211085366313,,965.9191861249708,990.0,0.20816134971084885,0.0574756769901972,989.7343629732991,0.2640347498203798,0.2640347498203798,0.2232883160403811,,23.55114209850747,23.55114209850747,23.07089512750584,,0.9348387096774192,0.9348387096774192,0.9299999999999999,,0.6895495485906838,0.6895495485906838,0.6389355990731872,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,40.13426464704115,40.13426464704115,36.22958215998386,,89.61809888375555,0.1624431140152405,112.36074076336894,66.92404181749049,3,2,66675.86556951415,31,0.49787832713197544
1971.01,848.4451967405412,0.37996774193548366,1971.0,1.0,1970.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16561955740905118,709.4451967405412,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,768.4451967405412,3.4193548387096775,208.6745491723521,208.6745491723521,208.6745491723521,198.92830968677183,967.2077773875026,990.0,0.3725163824472259,0.1523819611415812,989.4751016564114,0.31029759872971263,0.31029759872971263,0.31029759872971263,0.2806363936394336,21.957026670178866,21.957026670178866,21.957026670178866,21.52666293251327,0.9383870967741937,0.9383870967741937,0.9383870967741937,0.9376923076923074,0.7512283770204677,0.7512283770204677,0.7512283770204677,0.7161419148723784,0.9706451612903222,0.9706451612903222,0.9706451612903222,0.9700000000000001,40.93997146754755,40.93997146754755,40.93997146754755,38.19846936594072,138.8386273625533,0.16362687359218903,161.07647689211714,110.74878668502645,4,3,103295.93875773963,31,0.7713257075697404
1971.02,1384.1018356684901,0.2585000000000001,1971.0,2.0,1970.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.12409455842893455,957.4253115214469,264.67652414704327,25.16145769209769,4.8251942587681365,7.5519662623883,8.16902852305689,218.9688774107322,74.16145769209768,12.825194258768136,14.551966262388301,13.16902852305689,311.9688774107322,1058.963929734701,4.0,239.35632788036173,239.35632788036173,239.35632788036173,239.35632788036173,969.158014464655,990.0,0.650421933540808,0.31594024921715735,989.0336378172417,0.4064661759465446,0.4064661759465446,0.4064661759465446,0.4064661759465446,19.469157176640604,19.469157176640604,19.469157176640604,19.469157176640604,0.9345482602394641,0.9345482602394641,0.9345482602394641,0.9345482602394641,0.8616827803693017,0.8616827803693017,0.8616827803693017,0.8616827803693017,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9771428571428574,41.648674383843726,41.648674383843726,41.648674383843726,41.648674383843726,166.5946975353749,0.12848682179244347,180.54435358255046,150.44928703990956,4,4,111951.63674377189,28,0.925526097418749
1971.03,2782.19387072887,0.10412903225806451,1971.0,3.0,1970.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08729374720214485,990.0,1553.1938707288696,41.0,7.000000000000001,13.0,64.57320078536341,1427.6206699435063,100.0,18.0,25.0,77.57320078536341,1571.6206699435063,1133.0,4.0,247.5,247.5,247.5,247.5,973.0936643069147,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.386551791178093,15.386551791178093,15.386551791178093,15.386551791178093,0.9132605907660107,0.9132605907660107,0.9132605907660107,0.9132605907660107,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.44993194452733,33.44993194452733,33.44993194452733,33.44993194452733,133.79972777810931,0.04926035080113394,149.67789457540883,125.44587535736783,4,4,99546.99746691335,31,0.7433318209894964
