MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1971.04,2569.2235093505465,0.12113333333333336,1971.0,4.0,1970.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08558214843278848,990.0,1362.2235093505462,46.0,5.0,11.0,61.0,1239.2235093505462,100.0,18.0,25.0,80.0,1356.2235093505462,1133.0,4.0,247.5,247.5,247.5,247.5,972.5941314529144,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.886084645178517,15.886084645178517,15.886084645178517,15.886084645178517,0.9182448993654618,0.9182448993654618,0.9182448993654618,0.9182448993654618,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.7200730517131,34.7200730517131,34.7200730517131,34.7200730517131,138.8802922068524,0.05509820436577522,150.18933283566992,127.82860587804373,4,4,99993.8103889337,30,0.7715571789269576
1971.05,1686.7798211560068,0.20990322580645165,1971.0,5.0,1970.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11567620842368813,990.0,504.77982115600724,52.43427383670622,8.0,14.34488307923785,26.29061568520871,403.7100485548544,99.43427383670621,18.0,24.344883079237853,36.290615685208714,518.7100485548543,1131.779156915944,4.0,247.5,247.5,247.5,247.5,970.187728884721,990.0,0.7425678553426001,0.342,988.9154321446571,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.294249254936492,18.294249254936492,18.294249254936492,18.294249254936492,0.9309465306704032,0.9309465306704032,0.9309465306704032,0.9309465306704032,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.52555523922671,40.52555523922671,40.52555523922671,40.52555523922671,162.10222095690685,0.09812381081392103,171.52452490361767,151.16925104140938,4,4,120604.05239193872,31,0.9005678942050382
1971.06,1037.8241807382615,0.32313333333333333,1971.0,6.0,1970.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.1942601851737876,819.994065601589,24.163448470006013,6.753758889132116,1.3661623614135137,1.350751777826423,1.350751777826423,13.34202366380754,57.08709222246545,12.699495694746847,12.350751777826423,13.01741844449309,122.67535699714087,902.1314052966277,3.6666666666666665,222.7287978121727,222.7287978121727,222.7287978121727,227.71150824760676,967.9522378665994,990.0,0.4963243616621695,0.22734432591411186,989.2763313124236,0.35464432961612125,0.35464432961612125,0.35464432961612125,0.3703646732246001,20.969449116208235,20.969449116208235,20.969449116208235,20.4474553441854,0.935783583351721,0.935783583351721,0.935783583351721,0.9346753750275809,0.8018236721238214,0.8018236721238214,0.8018236721238214,0.8197614296913842,0.9736666666666665,0.9736666666666665,0.9736666666666665,0.9750000000000002,41.60860698323815,41.60860698323815,41.60860698323815,41.513507728842136,152.50149276894257,0.14726008422823478,179.16953788865268,108.88728261495228,4,3,109801.07479363865,30,0.8472305153830143
1971.07,587.6486468537886,0.4959032258064515,1971.0,7.0,1970.0,10.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34873425023467824,387.1002597570144,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,460.0034855634659,2.129032258064516,182.21019782667466,182.21019782667466,175.76894680340402,,966.0873769163669,990.0,0.19914689848524764,0.04812474460715031,989.7527283569076,0.2426000459841411,0.2426000459841411,0.2188869550992955,,23.422751394556677,23.422751394556677,22.79738845054186,,0.932903225806452,0.932903225806452,0.93,,0.6559567121760294,0.6559567121760294,0.6327682084922545,,0.9709677419354834,0.9709677419354834,0.97,,37.9102322889776,37.9102322889776,35.45710639406401,,80.39557508041509,0.1354338082491867,109.94338811173745,54.78948366522153,3,2,59814.30785982881,31,0.44664208378008374
1971.08,436.67499536660193,0.6113548387096774,1971.0,8.0,1970.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4229656918207435,252.674995366602,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.67499536660193,1.5161290322580645,181.66920814362928,137.5737127445095,,,965.4234058482148,990.0,0.149449260453853,0.02053499907332038,989.8300157404731,0.24901221313309482,0.13412665135250082,,,24.15759767912491,24.16412397153901,,,0.9319354838709678,0.9181250000000001,,,0.6540091493170651,0.4952653658802342,,,0.972258064516129,0.9700000000000002,,,39.18680740440337,29.0432494464591,,,54.176871634833866,0.12383000077046763,61.65803342763611,44.833338250566804,2,1,40307.592496316385,31,0.3009826201935214
1971.09,353.08055707809496,0.7088999999999999,1971.0,9.0,1970.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.39188066971823576,215.08055707809498,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.080557078095,1.0,215.08055707809498,,,,965.0802277836182,990.0,0.13297878279346334,0.01320430396591871,989.8538169132406,0.32978144060748543,,,,24.44380768901483,,,,0.9433333333333338,,,,0.7742900054811426,,,,0.9716666666666662,,,,47.27825533590137,,,,47.27825533590137,0.13366422759677715,54.300398033104976,40.72334090072966,1,1,34040.343841849,30,0.26265697408834104
1971.1,291.6391424545774,0.7979999999999999,1971.0,10.0,1971.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3778535821723354,181.6391424545773,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.63914245457735,1.0,181.6391424545773,,,,964.8661587165315,990.0,0.11915740833835585,0.008227350289928494,989.8726152413717,0.23467604024439298,,,,24.77178048459583,,,,0.9351612903225806,,,,0.6539009128364788,,,,0.9699999999999995,,,,40.04305021138197,,,,40.04305021138197,0.13714706901030282,46.26878205405121,36.72123174789185,1,1,29792.029357268202,31,0.2224613900632333
1971.11,344.92713902587496,0.7208999999999999,1971.0,11.0,1971.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.30868649053944314,238.92713902587496,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.92713902587496,1.2333333333333334,206.415258858606,139.33662928829565,,,965.0503348025098,990.0,0.13790938196431274,0.017785974479959613,989.8443046435556,0.3117199892012843,0.13744768568135382,,,24.48224985184479,24.48157516313125,,,0.9406666666666668,0.92,,,0.7430949318909814,0.5016118654378643,,,0.9713333333333332,0.9699999999999999,,,45.406194790184074,29.86117245219697,,,52.373801695696685,0.15165802413579008,63.20249080834202,44.10229410545513,2,1,37709.13722090161,30,0.29096556497609266
1971.12,447.97184693367467,0.6008709677419357,1971.0,12.0,1971.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2552659824081125,334.93958886915834,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.4557179014165,2.0,167.46979443457917,167.46979443457917,,,965.4728991847177,990.0,0.1702989469045294,0.036987917773831674,989.792713135322,0.20209216953962922,0.20209216953962922,,,24.117721781064866,24.117721781064866,,,0.9300000000000004,0.9300000000000004,,,0.602891259964485,0.602891259964485,,,0.9699999999999995,0.9699999999999995,,,35.73119517338757,35.73119517338757,,,71.46239034677514,0.1589254689659941,90.13333150581612,58.62741377773426,2,2,53168.018418000705,31,0.39701327970430633
1972.01,718.3287601261986,0.4313870967741935,1972.0,1.0,1971.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18627830800248754,585.4577923842633,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,641.877147222973,2.903225806451613,202.506547157311,202.506547157311,199.7780585771026,,966.6582802783851,990.0,0.2890604067911533,0.10258058850078484,989.608359004708,0.29391010969493153,0.29391010969493153,0.2858398284445995,,22.656168616628204,22.656168616628204,22.585092545041483,,0.9374193548387101,0.9374193548387101,0.9367857142857146,,0.72902356976632,0.72902356976632,0.7192010108775696,,0.9703225806451609,0.9703225806451609,0.9699999999999996,,40.90129673174999,40.90129673174999,40.152932400682616,,118.06975821250363,0.16445402282387006,137.61310636024922,89.87492421977552,3,2,87843.9001101027,31,0.6559431011805756
1972.02,828.9971927857828,0.3860689655172415,1972.0,2.0,1971.0,5.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15337806457780917,701.9282272685416,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.4454686478518,3.0,233.9760757561808,233.9760757561808,233.9760757561808,,967.1323553826198,990.0,0.3540263586364362,0.1424155463893256,989.5035580949747,0.3877560825692062,0.3877560825692062,0.3877560825692062,,21.983446629785547,21.983446629785547,21.983446629785547,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.8423138727222509,0.8423138727222509,0.8423138727222509,,0.9731034482758621,0.9731034482758621,0.9731034482758621,,46.15671524681134,46.15671524681134,46.15671524681134,,138.47014574043405,0.16701541259112465,144.42109470638934,134.07604371131268,3,3,96375.22143534213,29,0.7692785874468561
1972.03,989.5557223401128,0.33448387096774196,1972.0,3.0,1971.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.13141820461417777,859.6423497665446,0.9133725735683847,0.29029670942871144,0.05664326037633393,0.04956285282929219,0.04248244528225045,0.4743873056517968,41.29029670942871,8.056643260376335,7.0495628528292915,6.04248244528225,67.4743873056518,916.0388525891786,3.870967741935484,222.5505783581961,222.5505783581961,222.5505783581961,220.43366872039405,967.7774715004267,990.0,0.4943170607479609,0.2419175489035513,989.2637653903486,0.35261431517236425,0.35261431517236425,0.35261431517236425,0.34603454812138457,21.133679574749443,21.133679574749443,21.133679574749443,21.017108867569252,0.93928852130703,0.93928852130703,0.93928852130703,0.9391831170562194,0.8011820820895055,0.8011820820895055,0.8011820820895055,0.7935612073934182,0.9725806451612903,0.9725806451612903,0.9725806451612903,0.9725925925925927,42.109103524793305,42.109103524793305,42.109103524793305,41.44995587423964,162.42888504549185,0.16430083019368152,181.47139196136294,138.54648546131975,4,3,120847.090473846,31,0.9023826946971774
1972.04,1569.9486339492796,0.2244333333333334,1972.0,4.0,1971.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.0967192965796031,990.0,431.94863394928035,47.388543693688476,6.3658374528020705,12.702602326989041,29.18571851008651,336.3059319657142,92.38854369368848,17.36583745280207,22.70260232698904,39.185718510086495,408.3059319657143,1122.4569834734796,4.0,247.5,247.5,247.5,247.5,969.8116926164877,990.0,0.7291131720235793,0.34199999999999997,988.9288868279758,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.683740206488903,18.683740206488903,18.683740206488903,18.683740206488903,0.931025534995831,0.931025534995831,0.931025534995831,0.931025534995831,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.38970683523805,41.38970683523805,41.38970683523805,41.38970683523805,165.5588273409522,0.10897017675311124,178.79983555256234,156.3955142561595,4,4,119202.35568548559,30,0.91977126300529
1972.05,1696.8586706422464,0.20751612903225808,1972.0,5.0,1971.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.11383225211882393,990.0,514.8586706422469,53.0,8.0,15.0,26.815555762617027,412.0431148796299,100.0,18.0,25.0,36.81555576261704,527.0431148796299,1133.0,4.0,247.5,247.5,247.5,247.5,970.2327149323212,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.247501165771837,18.247501165771837,18.247501165771837,18.247501165771837,0.9312839142545926,0.9312839142545926,0.9312839142545926,0.9312839142545926,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.43547294456877,40.43547294456877,40.43547294456877,40.43547294456877,161.7418917782751,0.09606345300193034,168.1402743489955,156.3955142561595,4,4,120335.96748303667,31,0.8985660654348616
1972.06,1152.4997217861064,0.29490000000000005,1972.0,6.0,1971.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.18682208810716158,889.4745644693464,53.02515731675984,12.453926509781747,1.8823185440210635,2.992995859444609,3.2825097386565614,32.413406664855856,65.45392650978174,13.882318544021064,14.992995859444608,16.28250973865656,152.41340666485587,983.8038053825939,3.8666666666666667,229.66152009916948,229.66152009916948,229.66152009916948,231.33462019827482,968.3837735189926,990.0,0.5744957624524419,0.26971361116329723,989.1557906263844,0.376100698482944,0.376100698482944,0.376100698482944,0.3817014340578679,20.395916408908672,20.395916408908672,20.395916408908672,20.163770972765803,0.935856426864341,0.935856426864341,0.935856426864341,0.9352189540742395,0.8267814723570102,0.8267814723570102,0.8267814723570102,0.8328046327137897,0.9749999999999996,0.9749999999999996,0.9749999999999996,0.9757692307692305,41.79636648083041,41.79636648083041,41.79636648083041,41.63465073737829,161.4724634148857,0.1415374585422738,178.13362993771378,121.60004992020565,4,3,116260.17365871771,30,0.8970692411938095
1972.07,582.0838045638169,0.5010000000000001,1972.0,7.0,1971.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.32638331850415436,396.0838045638171,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.0838045638171,2.161290322580645,183.15761434626353,183.15761434626353,184.56517040199827,,966.0620465484685,990.0,0.2019888007982264,0.05092326946124511,989.7470879297405,0.2425563621325696,0.2425563621325696,0.24214087146588606,,23.442485019139493,23.442485019139493,22.635356561854444,,0.9338709677419357,0.9338709677419357,0.9339999999999999,,0.6593674116465488,0.6593674116465488,0.6644346134471937,,0.9706451612903222,0.9706451612903222,0.97,,38.14686403197349,38.14686403197349,37.11663205223531,,82.28028162075911,0.14026804066165513,121.2777242714204,60.18594699295742,3,2,61216.5295258448,31,0.45711267567088415
1972.08,415.45307992258086,0.6353870967741934,1972.0,8.0,1971.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.44550616999380677,231.45307992258083,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.4530799225809,1.3225806451612903,188.18193849116608,134.14053843738574,,,965.333876393797,990.0,0.14240139185620768,0.016553742549479732,989.8410448655943,0.262806992374594,0.12741111865195215,,,24.244361479422924,24.204421229359145,,,0.9345161290322583,0.916,,,0.6774549785681978,0.48290593837458884,,,0.9716129032258061,0.97,,,40.77235073255806,28.30249610909422,,,49.90218818710458,0.11966030763042164,59.532365345572906,37.60119377492558,2,1,37127.228011205814,31,0.2772343788172477
1972.09,325.4204346265542,0.7475,1972.0,9.0,1971.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.42548567927012676,187.4204346265542,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.4204346265542,1.0,187.4204346265542,,,,964.9786265914196,990.0,0.12375881695199697,0.009008544442453748,989.8672326386055,0.2511478073407113,,,,24.637458239844968,,,,0.9363333333333331,,,,0.6747135646555947,,,,0.9699999999999995,,,,41.139134469472744,,,,41.139134469472744,0.12611055231087911,47.82789796887656,35.22932635385145,1,1,29620.17681802036,30,0.22855074705262624
1972.1,284.73768527243925,0.8088709677419353,1972.0,10.0,1972.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3864918552723048,174.73768527243936,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.73768527243934,1.0,174.73768527243936,,,,964.8446519862542,990.0,0.11684112943521684,0.0074737685272439364,989.8756851020376,0.21641369086413273,,,,24.814619424919474,,,,0.9335483870967743,,,,0.6290556669807817,,,,0.9699999999999995,,,,38.52279093973677,,,,38.52279093973677,0.1352450258719232,41.68939573045175,36.72123174789185,1,1,28660.956459164176,31,0.21401550522075996
1972.11,309.86671590937397,0.7712333333333332,1972.0,11.0,1972.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.34258566572936033,203.86671590937394,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.866715909374,1.0,203.86671590937394,,,,964.9239240018999,990.0,0.12626569901049317,0.011119513469112798,989.8626147875204,0.29520558243376654,,,,24.643485203186785,,,,0.9403333333333336,,,,0.733920177273746,,,,0.9699999999999995,,,,44.947532199651796,,,,44.947532199651796,0.14495740196307788,49.86198737578024,40.98585446675228,1,1,32362.223183749284,30,0.24970851222028767
1972.12,386.947623624872,0.6685161290322583,1972.0,12.0,1972.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2716490226239291,282.94762362487205,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.9476236248721,1.7419354838709677,172.43459790930586,148.95233900793698,,,965.2177905067903,990.0,0.15153242113003124,0.026589524724974386,989.8218780541448,0.22349525335996895,0.1594299268706468,,,24.38059229399529,24.37634342915346,,,0.9283870967741938,0.9208695652173913,,,0.6207645524735008,0.5362284204285731,,,0.9706451612903222,0.968695652173913,,,37.31903004444475,31.77659751201232,,,60.89521529529261,0.15691673409610218,84.20968517754049,51.05085405986426,2,1,45306.0401796977,31,0.3383067516405145
1973.01,525.5229722558338,0.5359999999999999,1973.0,1.0,1972.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.196058823052997,425.16813354615635,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,470.74877870744666,2.4193548387096775,177.66887738182734,177.66887738182734,166.51859555827326,,965.8134015850533,990.0,0.20209215621124105,0.0552635200424362,989.7426443237458,0.22612486958544004,0.22612486958544004,0.19632217699502433,,23.70311786910722,23.70311786910722,23.400516200893666,,0.9325806451612901,0.9325806451612901,0.9299999999999998,,0.6396079585745782,0.6396079585745782,0.599466944009784,,0.9699999999999995,0.9699999999999995,0.9700000000000001,,37.38564254864853,37.38564254864853,34.48270267185848,,89.23177331452808,0.1689887957404822,105.86784863971772,68.187618835295,3,2,66388.43934600889,31,0.49573207396960045
1973.02,701.3052851530828,0.43671428571428567,1973.0,2.0,1972.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.15069108908665135,596.3052851530828,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,643.3052851530828,3.0,198.76842838436096,198.76842838436096,198.76842838436096,,966.5867400391587,990.0,0.2895972667554102,0.10623919207912359,989.6041635411656,0.28214244229891233,0.28214244229891233,0.28214244229891233,,22.735281059707887,22.735281059707887,22.735281059707887,,0.9367857142857146,0.9367857142857146,0.9367857142857146,,0.7155663421836987,0.7155663421836987,0.7155663421836987,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,40.238641362602095,40.238641362602095,40.238641362602095,,120.71592408780627,0.172088158542168,133.62187807052482,103.07773020967531,3,3,81121.1009870058,28,0.6706440227100348
1973.03,893.8540474945037,0.36490322580645157,1973.0,3.0,1972.0,6.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.12965332371421884,779.7572733009554,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,831.6927571719232,3.6129032258064515,216.93890952555665,216.93890952555665,216.93890952555665,210.37667823436024,967.3944448291797,990.0,0.42141552247502057,0.19107066901282002,989.3875138085119,0.3349202214455869,0.3349202214455869,0.3349202214455869,0.31497737992759967,21.658148757886604,21.658148757886604,21.658148757886604,21.371158139961214,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9389473684210524,0.780980074292004,0.780980074292004,0.780980074292004,0.7573560416436967,0.9706451612903221,0.9706451612903221,0.9706451612903221,0.97,42.02084612107224,42.02084612107224,42.02084612107224,40.1198951037083,150.65215149129602,0.16851650217262173,174.94613704228715,129.07574645411557,4,3,112085.20070952419,31,0.8369563971738664
1973.04,1146.5912984811087,0.2886333333333334,1973.0,4.0,1972.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10919951378162003,981.651418159128,39.939880321980766,12.780761703033845,3.195190425758461,2.5561523406067694,1.5975952128792306,19.81018063970246,52.78076170303385,13.195190425758463,10.556152340606763,6.597595212879232,81.81018063970247,1058.1835226285266,4.0,245.412854539782,245.412854539782,245.412854539782,245.412854539782,968.3818060426344,990.0,0.6387614758634312,0.3353211345273024,989.0259173896094,0.4262927524070464,0.4262927524070464,0.4262927524070464,0.4262927524070464,20.217818594568094,20.217818594568094,20.217818594568094,20.217818594568094,0.9323825195921371,0.9323825195921371,0.9323825195921371,0.9323825195921371,0.8834862763432146,0.8834862763432146,0.8834862763432146,0.8834862763432146,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9793333333333336,44.43769035097426,44.43769035097426,44.43769035097426,44.43769035097426,177.75076140389703,0.15528762875321692,180.96729271697944,173.07595166120612,4,4,127980.54821080588,30,0.9875042300216503
1973.05,1111.6166015742167,0.29874193548387096,1973.0,5.0,1972.0,8.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.14917560450600556,925.3778209086804,23.2710387300519,6.648868208586256,1.4247574732684827,1.2664510873497632,0.9498383155123226,12.981123645335066,50.423061756973354,10.779596182945903,9.9761285067046,8.369193154222,106.6908010646899,996.5566073553041,3.935483870967742,235.21111421060942,235.21111421060942,235.21111421060942,234.8992698821523,968.2467358171455,990.0,0.5762670731478189,0.29281150281133606,989.1309214240408,0.3939832075906827,0.3939832075906827,0.3939832075906827,0.39310409231708077,20.49020239930492,20.49020239930492,20.49020239930492,20.41369883161714,0.9340416922033696,0.9340416922033696,0.9340416922033696,0.9336307744242917,0.846760011158194,0.846760011158194,0.846760011158194,0.8456373715757484,0.9770967741935482,0.9770967741935482,0.9770967741935482,0.9768965517241377,43.07945226578911,43.07945226578911,43.07945226578911,42.82327375887687,169.29883870083276,0.15242810832961343,180.05534277235594,139.6959950817036,4,3,125958.33599341955,31,0.9405491038935151
1973.06,630.9639727373954,0.4797000000000002,1973.0,6.0,1972.0,9.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22561531445129998,497.96397273739535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,555.9639727373954,2.533333333333333,194.48012885317502,194.48012885317502,205.2754930893946,190.9790545904398,966.2735456748545,990.0,0.24949582674438137,0.0808655739626907,989.669638599293,0.2738048240353516,0.2738048240353516,0.30255460652509625,0.2582174287868356,23.122288100403193,23.122288100403193,22.48127968126668,21.810842959996833,0.9353333333333332,0.9353333333333332,0.937333333333333,0.94,0.7001284638714302,0.7001284638714302,0.7389917751218206,0.6875245965255833,0.9709999999999996,0.9709999999999996,0.9713333333333335,0.97,39.9573774573296,39.9573774573296,41.14770670001152,37.25862170540032,101.73056232151163,0.15911535128011708,149.0344868216013,64.29962151778548,4,2,73246.00487148839,30,0.5651697906750647
1973.07,403.2719946969938,0.6492903225806449,1973.0,7.0,1972.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3371330876079649,268.2719946969938,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.2719946969937,1.6451612903225807,175.39488703389267,143.9595168778067,,,965.2833548391599,990.0,0.1506438358772304,0.02365439893939875,989.8257017651833,0.2313844325518902,0.14777949107218635,,,24.31096249347179,24.302802650968278,,,0.9293548387096774,0.9199999999999999,,,0.6314215933220136,0.5182542607601042,,,0.9709677419354839,0.9690000000000001,,,37.90900551906298,30.602535818885304,,,57.65257701511801,0.14258598393101274,70.06961823847502,47.82931917071426,2,1,42893.5172992478,31,0.3202920945284334
1973.08,316.85853940249547,0.7602903225806452,1973.0,8.0,1972.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3649320265788532,201.85853940249558,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.85853940249558,1.0,201.85853940249558,,,,964.9503506035438,990.0,0.12589887989072454,0.011286578656794242,989.8628145414525,0.2921958613258752,,,,24.62026807658286,,,,0.9403225806451615,,,,0.7266907418489839,,,,0.9699999999999995,,,,44.46969993536981,,,,44.46969993536981,0.13990129656650263,52.02130325021603,35.143526844396625,1,1,33085.45675191514,31,0.2470538885298323
1973.09,249.64572475636785,0.8745666666666664,1973.0,9.0,1972.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4046819677411113,149.64572475636785,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.64572475636785,1.0,149.64572475636785,,,,964.7609075309686,990.0,0.10658376980330721,0.0049645724756367865,989.8884516577211,0.1635189268367182,,,,24.964025199916,,,,0.924,,,,0.5387246091229243,,,,0.9666666666666669,,,,32.8064527094,,,,32.8064527094,0.130423368723416,40.75457365483942,24.514916366052596,1,1,23620.645950767997,30,0.18225807060777777
1973.1,233.16359563607554,0.9019999999999999,1973.0,10.0,1973.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4170463510396966,136.1635956360756,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.16359563607554,1.0,136.1635956360756,,,,964.7312549915031,990.0,0.10164668033048029,0.003616359563607559,989.8947369601061,0.13203554296733266,,,,25.03144642563588,,,,0.9174193548387103,,,,0.49018894428987214,,,,0.9680645161290319,,,,29.713083707805406,,,,29.713083707805406,0.12716667142725693,34.689475842422304,23.869846666230536,1,1,22106.53427860722,31,0.16507268726558558
1973.11,278.59086302286164,0.8240666666666668,1973.0,11.0,1973.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3508506422006713,181.25752968952833,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.25752968952833,1.0,181.25752968952833,,,,964.8347712328393,990.0,0.11729026503304678,0.00835397661700798,989.8743557583501,0.2360034406651944,,,,24.80358108484572,,,,0.9350000000000004,,,,0.6525271068823019,,,,0.9699999999999995,,,,39.995191723408794,,,,39.995191723408794,0.14325021335195656,47.121997394263666,34.06127674338354,1,1,28796.53804085434,30,0.22219550957449336
1973.12,524.9812527606258,0.5618064516129032,1973.0,12.0,1973.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.23164568951417558,411.4973817928838,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.2393172767549,2.193548387096774,186.7878666663433,183.89908482630472,206.68025972303022,186.15969089871052,965.8152621759754,990.0,0.20788001783488033,0.05828862559768138,989.7338313565673,0.2582833240838563,0.2505701578450449,0.30627031294223495,0.24535081693823949,23.66028585650834,23.60388155437801,22.386811747290416,21.935198557826713,0.9329032258064517,0.9317241379310345,0.9371428571428569,0.93,0.6724363199988358,0.662036705374697,0.7440489350029088,0.6701748872353579,0.9706451612903223,0.9706896551724136,0.9728571428571428,0.97,39.17571556476445,38.38775217478656,41.34572844852515,36.13690128597918,85.58867729039237,0.16114558949287228,145.17244229441434,50.291592767305445,4,1,63677.97590405194,31,0.4754926516132911
1974.01,909.1481299097529,0.35883870967741943,1974.0,1.0,1973.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15785680015690767,766.5997428129789,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2126460387852,3.5483870967741935,218.10909183279287,218.10909183279287,218.10909183279287,204.732146279565,967.4587757938409,990.0,0.4144157152870971,0.17805652830104743,989.4075277564119,0.3389998864609059,0.3389998864609059,0.3389998864609059,0.2977216837529473,21.6097520761105,21.6097520761105,21.6097520761105,21.38151993787796,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.939411764705882,0.7851927305980547,0.7851927305980547,0.7851927305980547,0.7370357266064338,0.9725806451612902,0.9725806451612902,0.9725806451612902,0.9705882352941179,42.28181097286955,42.28181097286955,42.28181097286955,39.1273011066097,148.30233997707197,0.16311204690767775,177.86920796594208,132.85745641650655,4,3,110336.94094294155,31,0.823901888761511
1974.02,1768.8245922216831,0.20625000000000002,1974.0,2.0,1973.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.09923844052891974,984.0435760387445,622.7810161829385,42.61082302812107,8.271737870480408,13.292441064222448,19.221636301942542,539.384377918172,91.61082302812108,16.271737870480408,20.29244106422245,24.221636301942546,632.3843779181719,1112.2185780015684,4.0,246.01089400968613,246.01089400968613,246.01089400968613,246.01089400968613,970.346265372235,990.0,0.716289245097878,0.3372348608309956,988.9464758940704,0.42839311676085784,0.42839311676085784,0.42839311676085784,0.42839311676085784,18.17181740507531,18.17181740507531,18.17181740507531,18.17181740507531,0.9291125882931967,0.9291125882931967,0.9291125882931967,0.9291125882931967,0.8856392184348696,0.8856392184348696,0.8856392184348696,0.8856392184348696,0.9789285714285717,0.9789285714285717,0.9789285714285717,0.9789285714285717,39.86998188771297,39.86998188771297,39.86998188771297,39.86998188771297,159.47992755085187,0.09977803322223912,177.76808315801838,135.32860526570704,4,4,107170.51131417246,28,0.8859995975047327
1974.03,2614.025842959149,0.11587096774193553,1974.0,3.0,1973.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359152471028455,990.0,1404.8968107010846,44.54838709677419,7.709677419354839,14.064516129032258,64.33198277967523,1274.2422472762476,100.0,18.0,25.0,75.91262794096555,1405.113215018183,1133.0,4.0,247.5,247.5,247.5,247.5,972.7168249331004,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.763391164992814,15.763391164992814,15.763391164992814,15.763391164992814,0.917580663783137,0.917580663783137,0.917580663783137,0.917580663783137,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.42091909146401,34.42091909146401,34.42091909146401,34.42091909146401,137.68367636585603,0.053099147201866176,145.22726853814603,132.05494435403963,4,4,102436.65521619689,31,0.7649093131436446
1974.04,2298.6646469688853,0.14340000000000006,1974.0,4.0,1973.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08474269710877823,990.0,1114.6646469688858,49.0,5.666666666666667,12.333333333333334,64.0,983.6646469688859,100.0,18.0,25.0,80.0,1085.664646968886,1133.0,4.0,247.5,247.5,247.5,247.5,971.938206428737,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.542009669356265,16.542009669356265,16.542009669356265,16.542009669356265,0.9241293786876171,0.9241293786876171,0.9241293786876171,0.9241293786876171,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.374443865305224,36.374443865305224,36.374443865305224,36.374443865305224,145.4977754612209,0.06335740780492485,147.27916161381773,141.74667144385583,4,4,104758.39833207896,30,0.8083209747845599
1974.05,2286.395730467116,0.14580645161290323,1974.0,5.0,1973.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12180175232325177,990.0,1020.3957304671167,45.0,5.0,12.0,57.4328771647781,900.9628533023384,100.0,18.0,25.0,74.43287716477809,1078.9628533023383,1133.0,4.0,247.5,247.5,247.5,247.5,971.8924695882771,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.58774650981592,16.58774650981592,16.58774650981592,16.58774650981592,0.924014667033622,0.924014667033622,0.924014667033622,0.924014667033622,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.474613089088514,36.474613089088514,36.474613089088514,36.474613089088514,145.89845235635406,0.06462089808300756,157.7093763800897,139.72955995552547,4,4,108548.44855312735,31,0.8105469575352998
1974.06,1299.6422315827072,0.2717333333333334,1974.0,6.0,1973.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.1988532820934845,889.4821550278622,168.82674322151186,20.652812632689116,2.874737928907572,5.5747925606617486,10.459480467045491,129.26491963220792,79.65281263268912,14.874737928907571,18.90812589399508,25.459480467045488,271.2649196322079,1002.9178314834538,3.8,233.09260119328187,233.09260119328187,233.09260119328187,237.7554393100206,968.8838738744395,990.0,0.6024480221434347,0.2733096962794107,989.1242422815772,0.38709147244415093,0.38709147244415093,0.38709147244415093,0.4016579933603346,19.853276934693493,19.853276934693493,19.853276934693493,19.37128660140551,0.9355024757966004,0.9355024757966004,0.9355024757966004,0.9347947614124169,0.8391333642958146,0.8391333642958146,0.8391333642958146,0.855919581516074,0.9759999999999996,0.9759999999999996,0.9759999999999996,0.9770833333333332,41.26837508146591,41.26837508146591,41.26837508146591,41.15608730649954,156.72999508959737,0.12443158502685203,176.83791716872193,108.82356455726877,4,3,112845.5964645101,30,0.8707221949422076
1974.07,551.3696847962041,0.522258064516129,1974.0,7.0,1973.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3457451868987855,365.36968479620407,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.36968479620407,2.129032258064516,171.0715401904687,171.0715401904687,180.00618421831754,,965.9267750639482,990.0,0.19008973758726808,0.044108010002256226,989.7658022524103,0.21357907213256314,0.21357907213256314,0.2300554912692395,,23.62544811632961,23.62544811632961,22.719241972722756,,0.9293548387096778,0.9293548387096778,0.9325000000000001,,0.6158575446856873,0.6158575446856873,0.6480222631859431,,0.9703225806451609,0.9703225806451609,0.97,,35.705492329546274,35.705492329546274,36.27893015418532,,76.09213693705195,0.1365773718668914,116.03880769607015,54.34629539154969,3,2,56612.54988116664,31,0.422734094094733
1974.08,381.4935461310141,0.6749999999999999,1974.0,8.0,1973.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4092081639961723,226.493546131014,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.49354613101406,1.3225806451612903,183.5649083511779,133.07877711749188,,,965.1942899665556,990.0,0.13743328100291982,0.015670959738665266,989.8468957592586,0.24895894837906646,0.1254116458266834,,,24.403646844323973,24.34460824237935,,,0.9335483870967746,0.916,,,0.6608336700642407,0.4790835976229709,,,0.9706451612903221,0.97,,,39.93156675924142,28.24076016003387,,,49.04148939151042,0.12806560422904778,60.172578076644676,39.6256852490244,2,1,36486.86810728374,31,0.2724527188417245
1974.09,299.5453675423571,0.7886999999999998,1974.0,9.0,1973.0,12.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44315093256827554,168.21203420902378,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,224.21203420902378,1.0,168.21203420902378,,,,964.8940670316058,990.0,0.11625454478394717,0.0071112089101589655,989.8766342463056,0.20731184594704935,,,,24.775255368753204,,,,0.9283333333333336,,,,0.605563323152486,,,,0.9699999999999995,,,,36.840068751908916,,,,36.840068751908916,0.12191750387122903,47.40885677606401,27.084927350329185,1,1,26524.84950137442,30,0.20466704862171622
1974.1,234.67473970572328,0.8995806451612902,1974.0,10.0,1974.0,1.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4313402809098476,133.48119131862657,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,180.41667518959432,1.0,133.48119131862657,,,,964.7327880469087,990.0,0.10139204836008897,0.00334811913186266,989.895259832508,0.12643314911019107,,,,25.036038636489426,,,,0.9161290322580651,,,,0.4805322887470557,,,,0.9683870967741934,,,,29.096147499840676,,,,29.096147499840676,0.1239284028310385,33.786273057090575,26.210475781149505,1,1,21647.533739881444,31,0.16164526388800363
1974.11,283.73766611414175,0.8137666666666665,1974.0,11.0,1974.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.359068366899234,182.07099944747512,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.0709994474751,1.0,182.07099944747512,,,,964.8466874988267,990.0,0.11826380281668242,0.008306420091606492,989.8734297770919,0.23680943472187993,,,,24.78993284354304,,,,0.9343333333333337,,,,0.6554555980109102,,,,0.9699999999999995,,,,40.12837070492051,,,,40.12837070492051,0.1412617485345181,47.58183507815269,34.06127674338354,1,1,28892.426907542762,30,0.2229353928051139
1974.12,509.3484242253446,0.5495483870967742,1974.0,12.0,1974.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22570934566131876,395.8645532576027,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,447.60648874147364,2.0,198.92820990884292,197.9867417615136,165.42439096614476,,965.7436395068705,990.0,0.19181088200153099,0.049172910651520525,989.759016207347,0.2851888140389196,0.28251959414016187,0.1937120354110762,,23.73018788643772,23.70488530701564,23.294698094265634,,0.938709677419355,0.9383333333333334,0.93,,0.7161415556718347,0.712752270341449,0.5955278074781212,,0.9706451612903222,0.9706666666666663,0.97,,42.163039727600896,41.89208795961074,34.10203696712259,,83.80383571971203,0.1641645523574497,102.65006103738051,50.291592767305445,3,1,62350.05377546574,31,0.46557686510951124
1975.01,910.4550235221371,0.36751612903225805,1975.0,1.0,1974.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16198401594229103,750.3364299774007,21.118593544736513,5.841153666775183,1.0193164803714332,0.9115939659598494,0.6077293106398997,12.738800120990147,51.841153666775185,8.019316480371433,6.91159396595985,4.6077293106398995,88.73880012099015,817.1084940905072,3.3870967741935485,219.77657429740188,219.77657429740188,218.2259752627363,236.12346001722491,967.431813191209,990.0,0.4323454376216209,0.19465513594276415,989.3729994264357,0.3471139274839819,0.3471139274839819,0.34240516204417043,0.395790728592274,21.594072307742607,21.594072307742607,21.49446359591339,20.383651630748925,0.9368817345505627,0.9368817345505627,0.9359770265885323,0.9366666979333881,0.7911956674706466,0.7911956674706466,0.7856135109458506,0.8500444560620097,0.9738709677419355,0.9738709677419355,0.9734482758620691,0.9764285714285716,42.28763225347891,42.28763225347891,41.68862140181796,43.12644305051891,143.0507555830864,0.15870588497667135,181.3017652873827,100.82312227296906,4,2,106429.76215381628,31,0.7947264199060355
1975.02,2639.741897421467,0.12100000000000001,1975.0,2.0,1974.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07976645119544672,990.0,1452.7418974214672,45.0,8.0,14.804464955269689,54.69912729093643,1330.238305175261,100.0,18.0,24.804464955269687,62.69912729093643,1444.238305175261,1132.8044649552696,4.0,247.5,247.5,247.5,247.5,972.6778138972446,990.0,0.7440476813787403,0.34199999999999997,988.9139523186207,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.802684416377067,15.802684416377067,15.802684416377067,15.802684416377067,0.9147042421549597,0.9147042421549597,0.9147042421549597,0.9147042421549597,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.435687924623906,34.435687924623906,34.435687924623906,34.435687924623906,137.74275169849562,0.057511471233272014,171.08070509701128,120.68951125736712,4,4,92563.12914138903,28,0.7652375094360866
1975.03,4019.3622570074926,0.04451612903225806,1975.0,3.0,1974.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.06154235392946229,990.0,2790.3622570074926,40.999999999999986,6.999999999999999,13.0,67.0,2662.3622570074926,100.0,18.0,25.0,80.0,2806.3622570074926,1133.0,4.0,247.5,247.5,247.5,247.5,975.573336534565,990.0049827319649,0.7443298969072171,0.342,988.9186528350574,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.911862295492778,12.911862295492778,12.911862295492778,12.911862295492778,0.8766489290584657,0.8766489290584657,0.8766489290584657,0.8766489290584657,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.015637882991097,27.015637882991097,27.015637882991097,27.015637882991097,108.06255153196439,0.028482979017784658,124.71983426624038,84.11718601034958,4,4,80398.5383397815,31,0.6003475085109132
1975.04,4808.936041610685,0.022066666666666675,1975.0,4.0,1974.0,7.0,84.0,14.0,20.0,27.0,219.0,364.0,0.07696904951811095,990.0,3454.9360416106842,16.0,4.000000000000001,5.0,53.0,3376.9360416106842,100.0,18.0,25.0,80.0,3595.9360416106842,1133.0,4.0,247.5,247.5,247.5,247.5,976.9738331574752,990.0175080202581,0.7443298969072171,0.34199999999999997,988.9311781233502,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.523890960875782,11.523890960875782,11.523890960875782,11.523890960875782,0.8504596309345246,0.8504596309345246,0.8504596309345246,0.8504596309345246,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.36814337450451,23.36814337450451,23.36814337450451,23.36814337450451,93.47257349801804,0.020054989744963947,110.7075705912419,83.37121778115934,4,4,67300.25291857297,30,0.5192920749889889
1975.05,2845.6998548068805,0.10183870967741934,1975.0,5.0,1974.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.11613778990942329,990.0,1534.6998548068814,35.0,4.0,8.000000000000002,57.0,1430.6998548068811,100.0,18.0,25.0,80.0,1632.6998548068811,1133.0,4.0,247.5,247.5,247.5,247.5,973.2117585935307,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.268457504562363,15.268457504562363,15.268457504562363,15.268457504562363,0.9111530240509345,0.9111530240509345,0.9111530240509345,0.9111530240509345,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.13332239244696,33.13332239244696,33.13332239244696,33.13332239244696,132.53328956978785,0.048643671941017895,150.44928703990956,112.78442317418731,4,4,98604.76743992216,31,0.7362960531654881
1975.06,1466.0710861797538,0.24066666666666664,1975.0,6.0,1974.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18166400933439306,959.0555113759256,250.0155748038286,23.345632558417016,3.7959288822742603,6.5582914140309,15.565171972222789,200.7505499768836,85.34563255841701,15.79592888227426,20.558291414030897,31.56517197222278,353.75054997688363,1080.7553642306477,4.0,239.7638778439814,239.7638778439814,239.7638778439814,239.7638778439814,969.4618356997129,990.0,0.6785535707593249,0.31724440910074025,989.00420202014,0.40822469839564923,0.40822469839564923,0.40822469839564923,0.40822469839564923,19.134141622031386,19.134141622031386,19.134141622031386,19.134141622031386,0.9338714996447613,0.9338714996447613,0.9338714996447613,0.9338714996447613,0.8631499602383329,0.8631499602383329,0.8631499602383329,0.8631499602383329,0.978,0.978,0.978,0.978,40.99996754868787,40.99996754868787,40.99996754868787,40.99996754868787,163.99987019475148,0.1160869635309297,175.2996944276908,150.79839927054635,4,4,118079.9065402211,30,0.9111103899708418
1975.07,733.6878016407638,0.4278387096774193,1975.0,7.0,1974.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.31982196997314494,506.68780164076395,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.687801640764,2.5483870967741935,199.28676652580887,199.28676652580887,197.5180116119413,195.4300545654518,966.716057640777,990.0,0.2643194656810302,0.08245647968878166,989.6532240546303,0.28487226148048184,0.28487226148048184,0.2796240274847833,0.27061507691078857,22.652294152372367,22.652294152372367,22.00232589480172,21.247171149584887,0.9370967741935485,0.9370967741935485,0.9349999999999997,0.9366666666666666,0.7174323594929117,0.7174323594929117,0.7110648418029886,0.7035481964356265,0.9706451612903222,0.9706451612903222,0.970714285714286,0.9700000000000001,40.24721609928013,40.24721609928013,38.6393506115001,37.00710239681803,101.5257939969943,0.13712736332504966,151.90966372950626,70.7936403206563,4,2,75535.19073376371,31,0.5640321888721902
1975.08,471.11393592293035,0.581967741935484,1975.0,8.0,1974.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3968777934121053,287.1139359229303,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.11393592293024,1.6451612903225807,182.22051823634695,162.58479741420427,,,965.5753574604088,990.0,0.16088654698547505,0.02742703696847623,989.8116864160461,0.24187920658072662,0.1892390824876903,,,23.994449749056493,23.861910047046855,,,0.9345161290322581,0.9285,,,0.6559938656508489,0.5853052706911355,,,0.9706451612903222,0.97,,,39.005322132682096,34.27154102105017,,,61.11599375916609,0.1286123716635358,80.3701385163699,43.51334945118461,2,1,45470.29935681955,31,0.3395332986620337
1975.09,336.01911138388135,0.7331,1975.0,9.0,1974.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4127257550605308,198.0191113838815,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.01911138388147,1.0,198.0191113838815,,,,965.0177104310761,990.0,0.12729667132329234,0.010700438919500866,989.8620028897573,0.28158868491367056,,,,24.562703773767257,,,,0.939,,,,0.7128688009819734,,,,0.9709999999999996,,,,43.510420166132306,,,,43.510420166132306,0.12902705241375836,53.81828281963493,35.22932635385145,1,1,31327.502519615246,30,0.2417245564785127
1975.1,265.92068532864766,0.8441935483870965,1975.0,10.0,1975.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41515553820118356,155.92068532864778,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.92068532864775,1.0,155.92068532864778,,,,964.7969176780466,990.0,0.11042750636203898,0.005592068532864774,989.883980425105,0.17384307959096,,,,24.91321966746712,,,,0.9254838709677424,,,,0.5613144671831318,,,,0.9699999999999995,,,,34.224015761289785,,,,34.224015761289785,0.12833694679666782,40.67956140527831,28.102847902930456,1,1,25462.667726399603,31,0.19013342089605437
1975.11,262.2156192867812,0.8504333333333332,1975.0,11.0,1975.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3904614048371081,160.5489526201145,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,208.54895262011453,1.0,160.5489526201145,,,,964.788160661686,990.0,0.11097720037509075,0.006054895262011455,989.8829679043629,0.18583765785922038,,,,24.90896958481761,,,,0.9280000000000005,,,,0.5779762294324126,,,,0.9699999999999995,,,,35.339040117929166,,,,35.339040117929166,0.13412323976852208,43.796880282094335,29.278037818991688,1,1,25444.10888490901,30,0.1963280006551621
1975.12,400.6035156172863,0.6533870967741935,1975.0,12.0,1975.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2626998550664816,296.6035156172864,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.6035156172864,1.8064516129032258,170.79459041327596,156.00306725297298,,,965.2743894647383,990.0,0.15606758821238295,0.029320703123457265,989.8146117086643,0.2145638565075466,0.1739972748861285,,,24.325658387418375,24.296299214876267,,,0.9296774193548388,0.9252000000000001,,,0.6148605254877935,0.5616110421107027,,,0.9706451612903222,0.9699999999999998,,,36.87090142239909,33.36913496888445,,,63.78149413924138,0.15870402767498515,80.39397397391596,45.7697488362516,2,1,47453.431639595605,31,0.3543416341068967
