MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1976.01,599.8075896673109,0.4890322580645161,1976.0,1.0,1975.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.2032026543673544,479.8075896673107,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.8075896673107,2.3548387096774195,206.03979847841302,206.03979847841302,190.86979763863854,,966.1409345413966,990.0,0.2292197747940981,0.0710978538993262,989.6996823713068,0.30294194086136556,0.30294194086136556,0.25853924936547956,,23.25580588904869,23.25580588904869,22.813979540014635,,0.9390322580645161,0.9390322580645161,0.9354545454545452,,0.7417432745222869,0.7417432745222869,0.6871312714990989,,0.9706451612903222,0.9706451612903222,0.97,,42.87019493649036,42.87019493649036,38.75460576235479,,99.49202417575181,0.16559822628511367,122.3935440537983,81.75760690492997,3,2,74022.06598675932,31,0.5527334676430654
1976.02,878.6955412645568,0.3715862068965516,1976.0,2.0,1975.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15886120102908377,739.09841791275,2.5971233518066192,0.8151555045816395,0.13269973330398785,0.09478552378856274,0.07582841903085019,1.4786541711015786,43.81515550458163,7.132699733303988,5.094785523788563,4.0758284190308505,79.47865417110157,795.1410586744244,3.3793103448275863,218.9023064685528,218.9023064685528,218.9023064685528,217.2139506096052,967.3262250941447,990.0,0.3971614214247447,0.1743642920508719,989.4284742865242,0.3414997518250021,0.3414997518250021,0.3414997518250021,0.3374056919441549,21.760749440554545,21.760749440554545,21.760749440554545,21.0425288465558,0.938929575517006,0.938929575517006,0.938929575517006,0.9371779718175609,0.7880483032867902,0.7880483032867902,0.7880483032867902,0.7819702221945787,0.9727586206896549,0.9727586206896549,0.9727586206896549,0.9727272727272727,42.62867427810592,42.62867427810592,42.62867427810592,40.76288130894969,143.3478053997814,0.16347659345587517,179.02686209818063,121.97139975278031,4,3,99770.07255824785,29,0.7963766966654522
1976.03,3621.1032174269358,0.07980645161290321,1976.0,3.0,1975.0,6.0,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07013066306831194,990.0,2410.1677335559684,42.156282088575914,7.28874437308274,13.078165673919932,57.962736731109764,2289.68180468928,97.93047563696302,17.64358308276016,24.11042373843606,69.6724141504646,2421.7463208183126,1129.6844824581592,4.0,247.5,247.5,247.5,247.5,974.5622750860161,990.0043930904475,0.7395446138571377,0.342,988.9228484765898,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.927119385574258,13.927119385574258,13.927119385574258,13.927119385574258,0.8840607677878576,0.8840607677878576,0.8840607677878576,0.8840607677878576,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.514598013805603,29.514598013805603,29.514598013805603,29.514598013805603,118.05839205522241,0.044306452743496594,175.5054400343193,83.56849609588271,4,4,87835.44368908541,31,0.6558799558623463
1976.04,4745.239469234834,0.021833333333333347,1976.0,4.0,1975.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07196132997931928,990.0,3414.239469234833,20.66666666666666,3.999999999999999,5.666666666666667,53.666666666666664,3330.2394692348335,100.0,18.0,25.0,80.0,3532.239469234833,1133.0,4.0,247.5,247.5,247.5,247.5,976.8962404291796,990.0087742562806,0.7443298969072171,0.34199999999999997,988.9224443593725,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.592749925193752,11.592749925193752,11.592749925193752,11.592749925193752,0.8528510324466526,0.8528510324466526,0.8528510324466526,0.8528510324466526,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.54442912517983,23.54442912517983,23.54442912517983,23.54442912517983,94.17771650071931,0.020076922661651002,100.79484487486332,83.09986373957474,4,4,67807.95588051788,30,0.5232095361151071
1976.05,3831.1810046076666,0.047709677419354855,1976.0,5.0,1975.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.09045278694346637,990.0,2501.1810046076666,29.0,4.000000000000001,7.0,56.0,2405.181004607667,100.0,18.0,25.0,80.0,2618.181004607667,1133.0,4.0,247.5,247.5,247.5,247.5,975.2661810760051,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.214035022087607,13.214035022087607,13.214035022087607,13.214035022087607,0.8832146025402495,0.8832146025402495,0.8832146025402495,0.8832146025402495,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.807797094651363,27.807797094651363,27.807797094651363,27.807797094651363,111.23118837860545,0.02998025311473137,129.84101298912773,98.11594476251312,4,4,82756.00415368244,31,0.617951046547808
1976.06,2137.798514548894,0.16293333333333335,1976.0,6.0,1975.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14237917726889127,990.0,854.7985145488943,33.0,5.0,10.0,44.60562936941005,762.1928851794845,100.0,18.0,25.0,61.605629369410046,943.1928851794845,1133.0,4.0,247.5,247.5,247.5,247.5,971.450686523813,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.029529574279834,17.029529574279834,17.029529574279834,17.029529574279834,0.925280307287532,0.925280307287532,0.925280307287532,0.925280307287532,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.5088967148883,37.5088967148883,37.5088967148883,37.5088967148883,150.0355868595532,0.0739311910697716,167.8354158712125,131.03011109916804,4,4,108025.62253887829,30,0.8335310381086288
1976.07,1034.2790270584883,0.3288064516129033,1976.0,7.0,1975.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.25916955552164356,756.3465193398832,21.932507718605105,4.878997925036922,0.860772531814208,1.1137601575854157,1.1137601575854157,13.965216946583148,67.87899792503691,12.86077253181421,14.113760157585416,14.113760157585416,168.96521694658315,851.2000499543198,3.4193548387096775,220.60239783887403,220.60239783887403,219.00639792259642,226.83651115388753,967.9238732370733,990.0,0.4606643069057079,0.19661661687909399,989.342719076215,0.3479508570665305,0.3479508570665305,0.34328884047888253,0.36690224603168514,21.070894982075476,21.070894982075476,20.835745894699023,20.183158861164245,0.9380370625031665,0.9380370625031665,0.9370055162073393,0.9370087610351855,0.7941686322199466,0.7941686322199466,0.7884230325213473,0.816611440153995,0.9729032258064514,0.9729032258064514,0.9729629629629628,0.9741176470588239,41.49311696766579,41.49311696766579,40.637603707418414,40.87934465587843,140.79798100791973,0.1364696621147791,175.29548967072463,89.47717439760847,4,2,104753.69786989223,31,0.7822110055995537
1976.08,540.7228253907692,0.5255806451612903,1976.0,8.0,1975.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3789652856580948,338.72282539076934,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,416.72282539076923,2.0,169.36141269538467,169.36141269538467,,,965.8802380757296,990.0,0.1812546902566891,0.037744565078153845,989.7810007446652,0.21068787249676807,0.21068787249676807,,,23.690074796438783,23.690074796438783,,,0.928387096774194,0.928387096774194,,,0.6097010857033845,0.6097010857033845,,,0.9699999999999996,0.9699999999999996,,,35.402329574057,35.402329574057,,,70.804659148114,0.12990279472872077,99.47273597947701,51.645543246885744,2,2,52678.66640619685,31,0.39335921748952246
1976.09,402.5534483755401,0.6502333333333332,1976.0,9.0,1975.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.363936852771486,256.5534483755401,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.5534483755401,1.6,175.02042778299153,135.88836765424765,,,965.2789381088319,990.0,0.14808048101032698,0.021310689675108033,989.8306088293149,0.2334575435547968,0.13120186021729163,,,24.31821317692782,24.34903293743702,,,0.9289999999999998,0.9150000000000001,,,0.6300735400187694,0.48919812355529135,,,0.9696666666666666,0.9677777777777781,,,37.815489677421695,28.74834403698152,,,55.0644960996106,0.13662764750341605,64.42680288681426,49.94913738752491,2,1,39646.437191719655,30,0.3059138672200591
1976.1,379.23155455312434,0.6769354838709675,1976.0,10.0,1976.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3164646801470403,259.23155455312445,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.23155455312434,2.0,129.61577727656223,129.61577727656223,,,965.1819088087511,990.0,0.1469772690397831,0.021846310910624885,989.8311764200492,0.11877696118116249,0.11877696118116249,,,24.530490650117716,24.530490650117716,,,0.9103225806451614,0.9103225806451614,,,0.4666167981956239,0.4666167981956239,,,0.9699999999999995,0.9699999999999995,,,27.54229702566461,27.54229702566461,,,55.08459405132922,0.1452455877752789,57.84646437513461,53.84875160963301,2,2,40982.93797418893,31,0.30602552250738446
1976.11,378.13186012469924,0.6789666666666666,1976.0,11.0,1976.0,2.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.29477602372869505,266.7985267913661,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.1318601246993,2.0,133.39926339568305,133.39926339568305,,,965.1776979119924,990.0,0.14827257347314743,0.02335970535827322,989.8283677211688,0.1260820124596622,0.1260820124596622,,,24.524587796716713,24.524587796716713,,,0.9143333333333339,0.9143333333333339,,,0.480237348224459,0.480237348224459,,,0.9699999999999995,0.9699999999999995,,,28.46707449483642,28.46707449483642,,,56.93414898967284,0.15048565890393656,61.95861203487553,53.39028644930232,2,2,40992.58727256447,30,0.3163008277204049
1976.12,469.7067346023608,0.5811935483870969,1976.0,12.0,1976.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2537623979452251,351.70673460236077,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.70673460236077,2.0,175.85336730118038,175.85336730118038,,,965.5678456920838,990.0,0.17669227348417887,0.04034134692047217,989.7829663795949,0.22285258549426892,0.22285258549426892,,,23.992268102017384,23.992268102017384,,,0.931612903225807,0.931612903225807,,,0.6330721222842498,0.6330721222842498,,,0.9699999999999995,0.9699999999999995,,,37.379295776078095,37.379295776078095,,,74.75859155215619,0.15868189878340222,90.58243948616004,60.68425393321312,2,2,55620.392114804185,31,0.4153255086230898
1977.01,690.3068183407662,0.4440967741935483,1977.0,1.0,1976.0,4.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.19699085760155302,558.0487538246374,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,614.2100441472179,2.6774193548387095,212.00289071054857,212.00289071054857,198.5957789897219,193.5360408982517,966.5346677569776,990.0,0.2748959226009709,0.09514034778568782,989.6299637296135,0.32227988008224706,0.32227988008224706,0.2824064853584727,0.2653971555753028,22.773016092553664,22.773016092553664,22.467140248463487,21.74736654140246,0.9400000000000004,0.9400000000000004,0.9366666666666664,0.9366666666666666,0.7632104065579748,0.7632104065579748,0.7149448043629988,0.6967297472337061,0.9722580645161287,0.9722580645161287,0.9705555555555557,0.9700000000000001,43.33565972405292,43.33565972405292,39.74758932492833,37.51141556521755,113.38070185276268,0.16377110281664384,153.44646843641036,87.32788692738431,4,2,84355.24217845543,31,0.6298927880709038
1977.02,1041.3919880704611,0.32342857142857145,1977.0,2.0,1976.0,5.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14545621739077125,845.8850802373369,49.57833640455285,11.688315405533876,2.0871344015653155,1.8094283359325856,1.4475426687460686,32.54591559277501,56.831172548391024,9.444277258708173,7.523714050218301,5.804685525888926,115.90305844991785,919.6842440946544,3.7142857142857144,228.22228833945704,228.22228833945704,228.22228833945704,225.70550130655192,967.9613926604234,990.0,0.508004211040658,0.23601239595511897,989.2559833930039,0.37118889045526776,0.37118889045526776,0.37118889045526776,0.3638886372049176,20.923401842125653,20.923401842125653,20.923401842125653,20.56416609594654,0.9370545898878376,0.9370545898878376,0.9370545898878376,0.9358764258429726,0.8216002380220451,0.8216002380220451,0.8216002380220451,0.8125398047035869,0.9739285714285717,0.9739285714285717,0.9739285714285717,0.9745000000000001,42.661851414708956,42.661851414708956,42.661851414708956,41.370280646139975,157.53575470565542,0.1534597646965401,180.7827135604133,135.568010656199,4,3,105864.02716220045,28,0.8751986372536413
1977.03,2080.975407306725,0.1675483870967742,1977.0,3.0,1976.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.0888443584505158,990.0,907.975407306725,51.0,9.0,16.0,44.6545282281996,787.3208790785256,100.0,18.0,25.0,53.654528228199595,894.3208790785256,1133.0,4.0,247.5,247.5,247.5,247.5,971.3421247800663,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.138091318026497,17.138091318026497,17.138091318026497,17.138091318026497,0.9272537040644909,0.9272537040644909,0.9272537040644909,0.9272537040644909,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.81536067736706,37.81536067736706,37.81536067736706,37.81536067736706,151.26144270946824,0.07371372167902891,165.6974090441113,143.0320635678473,4,4,112538.51337584434,31,0.8403413483859344
1977.04,2608.877366309859,0.11570000000000005,1977.0,4.0,1976.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08322154763841276,990.0,1401.877366309859,46.0,5.0,11.0,61.0,1278.877366309859,100.0,18.0,25.0,80.0,1395.8773663098593,1133.0,4.0,247.5,247.5,247.5,247.5,972.713862254319,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.76635384377355,15.76635384377355,15.76635384377355,15.76635384377355,0.9179013378881289,0.9179013378881289,0.9179013378881289,0.9179013378881289,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.435229900502385,34.435229900502385,34.435229900502385,34.435229900502385,137.74091960200954,0.05283794615440606,142.351281965014,135.9795920227183,4,4,99173.46211344696,30,0.7652273311222759
1977.05,2662.6867973053572,0.1120645161290323,1977.0,5.0,1976.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11591589635468585,990.0,1366.2029263376164,38.225806451612904,4.32258064516129,9.290322580645162,58.935483870967744,1255.4287327892291,100.0,18.0,25.0,80.0,1449.6867973053581,1133.0,4.0,247.5,247.5,247.5,247.5,972.8344984371569,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.645717660936096,15.645717660936096,15.645717660936096,15.645717660936096,0.9165141561418204,0.9165141561418204,0.9165141561418204,0.9165141561418204,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.12371432138608,34.12371432138608,34.12371432138608,34.12371432138608,136.49485728554433,0.051634916582309516,146.57082703172532,132.5322140550664,4,4,101552.17382044498,31,0.7583047626974685
1977.06,1632.51445780442,0.21943333333333334,1977.0,6.0,1976.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.16474511959840238,973.6417034199047,401.8727543845155,28.662956848130573,4.599281970605917,8.120093942643154,25.019315448063214,335.4711061750726,90.66295684813058,16.59928197060592,22.12009394264315,41.01931544806323,488.47110617507275,1103.0240361812844,4.0,243.41042585497618,243.41042585497618,243.41042585497618,243.41042585497618,969.982707555762,990.0,0.7053708023819358,0.32891336273592364,988.965715834882,0.4198884663810032,0.4198884663810032,0.4198884663810032,0.4198884663810032,18.563119812739295,18.563119812739295,18.563119812739295,18.563119812739295,0.9321607879325936,0.9321607879325936,0.9321607879325936,0.9321607879325936,0.876277533077914,0.876277533077914,0.876277533077914,0.876277533077914,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9786666666666668,40.37187805149295,40.37187805149295,40.37187805149295,40.37187805149295,161.4875122059718,0.10429956486171912,174.6941473311027,147.92790279179428,4,4,116271.0087882997,30,0.8971528455887323
1977.07,780.5675846771884,0.41041935483870956,1977.0,7.0,1976.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.30288695536367605,553.5675846771883,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.5675846771882,2.7096774193548385,204.1424606478715,204.1424606478715,204.7571936235978,204.5780546447286,966.9113850708155,990.0,0.2942818593154984,0.10023256619451243,989.60548557449,0.298429800137094,0.298429800137094,0.29977781262617337,0.2968222924134471,22.39567070353732,22.39567070353732,21.771880371217744,21.020272957339067,0.9383870967741936,0.9383870967741936,0.9376470588235291,0.9399999999999998,0.7349128583323373,0.7349128583323373,0.7371258970449519,0.736480996721023,0.971290322580645,0.971290322580645,0.9711764705882356,0.97,40.8333235735182,40.8333235735182,39.77161646796777,38.44796887985617,109.67817373912457,0.13915927847067278,159.90597998140242,72.1873869336015,4,2,81600.56126190868,31,0.6093231874395809
1977.08,492.35451667361826,0.5601612903225808,1977.0,8.0,1976.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.37650374506612666,308.35451667361826,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.35451667361826,1.967741935483871,158.1673685112002,155.19338643449868,,,965.6664641181819,990.0,0.1679406143934526,0.03167090333472365,989.800388482272,0.18194618141311508,0.1735757766552071,,,23.95197818267668,23.950370856155793,,,0.9258064516129035,0.9250000000000004,,,0.5694025266403208,0.5586961911641952,,,0.9703225806451609,0.9699999999999995,,,33.4035274511538,32.7094345450251,,,65.05781894633938,0.1315768624905594,81.75259189647174,53.02482835693279,2,1,48403.01729607649,31,0.36143232747966314
1977.09,373.4444392884789,0.6839666666666666,1977.0,9.0,1976.0,12.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.3788570172849662,232.77777262181206,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,293.11110595514543,1.3333333333333333,187.94285045088333,134.50476651278626,,,965.1613852362048,990.0,0.13929889127661663,0.016576492452833394,989.8441246162707,0.26111331738301014,0.1281913302257406,,,24.42162606268293,24.400542319324405,,,0.9340000000000004,0.915,,,0.6765942616231801,0.48421715944603055,,,0.9706666666666662,0.97,,,40.95230155857189,28.577835803442525,,,50.47824682638607,0.1348222364665418,61.58725693527838,43.27944287163497,2,1,36344.33771499796,30,0.28043470459103365
1977.1,308.9311348301263,0.7722903225806453,1977.0,10.0,1977.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3897862505920321,188.9311348301263,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,245.93113483012624,1.0,188.9311348301263,,,,964.9222605489406,990.0,0.1236013306931463,0.009218939419081957,989.8671797298877,0.25501280932435944,,,,24.689906371622687,,,,0.9358064516129029,,,,0.680152085388455,,,,0.9699999999999995,,,,41.5371521087923,,,,41.5371521087923,0.1341584175989498,46.97949354471139,35.49431692651259,1,1,30903.641168941453,31,0.2307619561599571
1977.11,303.7264211967664,0.7807666666666667,1977.0,11.0,1977.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3515514380334657,197.72642119676632,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.72642119676632,1.0,197.72642119676632,,,,964.9080763013478,990.0,0.12417444460242612,0.010898402403916069,989.8649271529939,0.2815750984530819,,,,24.67527575319214,,,,0.9386666666666663,,,,0.7118151163083591,,,,0.9703333333333329,,,,43.609965706864706,,,,43.609965706864706,0.14297951419977023,52.72880610271689,37.0889844878912,1,1,31399.175308942573,30,0.24227758726035936
1977.12,528.1154605666158,0.5505483870967742,1977.0,12.0,1977.0,3.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24117203734650017,407.27675088919636,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,462.696105727906,2.129032258064516,195.08633009425373,189.66618699067752,182.11449948686607,,965.8301026379028,990.0,0.20384224717837854,0.05372831240440433,989.7424294404174,0.27957042154924217,0.2646839721406865,0.23639170117804664,,23.632756380965066,23.51895441214317,22.947328081628818,,0.9361290322580644,0.934074074074074,0.9324999999999999,,0.7023107883393135,0.682798273166439,0.6556121981527178,,0.972258064516129,0.972222222222222,0.9699999999999999,,41.195322673960064,39.70774887278743,37.055913859639986,,85.34230752694008,0.15983744412249237,126.20449649012892,49.60692809380375,3,1,63494.67680004341,31,0.4741239307052226
1978.01,983.1186504544967,0.3365483870967742,1978.0,1.0,1977.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.14261082157774385,844.1186504544967,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.1186504544967,3.838709677419355,220.63780826230882,220.63780826230882,220.63780826230882,217.244692142103,967.751711734021,990.0,0.4817478484044552,0.23126855961586337,989.2869835919797,0.34723418747463985,0.34723418747463985,0.34723418747463985,0.3366744347881959,21.18803767048403,21.18803767048403,21.18803767048403,21.061201187382725,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9392307692307694,0.7942961097443118,0.7942961097443118,0.7942961097443118,0.7820808917115708,0.9741935483870968,0.9741935483870968,0.9741935483870968,0.9734615384615387,41.932516457941084,41.932516457941084,41.932516457941084,40.96848085039199,160.15821073221656,0.1630148860196162,179.86909235277776,133.69045068382343,4,3,119157.70878476911,31,0.889767837401203
1978.02,1473.9507582402236,0.23782142857142857,1978.0,2.0,1977.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11327443902951492,988.3319910857225,323.6187671545016,38.75573505596084,7.343501933334716,10.890335520200964,9.98823355415128,256.6409610908538,87.75573505596084,15.343501933334716,17.890335520200964,14.988233554151282,349.64096109085375,1109.321563595219,4.0,247.08299777143063,247.08299777143063,247.08299777143063,247.08299777143063,969.4929146093122,990.0,0.7102184299920646,0.34066559286857795,988.9491159771387,0.43200904360354503,0.43200904360354503,0.43200904360354503,0.43200904360354503,19.024192324223815,19.024192324223815,19.024192324223815,19.024192324223815,0.9319878086053469,0.9319878086053469,0.9319878086053469,0.9319878086053469,0.8894987919771496,0.8894987919771496,0.8894987919771496,0.8894987919771496,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.1144434331351,42.1144434331351,42.1144434331351,42.1144434331351,168.4577737325404,0.11870464270452522,179.5400209261244,152.63350541946045,4,4,113203.6239482672,28,0.935876520736336
1978.03,3519.330258478452,0.077,1978.0,3.0,1977.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07501990674481354,990.0,2290.330258478451,41.0,7.0,13.0,64.55070033531128,2164.7795581431405,100.0,18.0,25.0,77.55070033531128,2308.7795581431396,1133.0,4.0,247.5,247.5,247.5,247.5,974.4785975467493,990.0043902494972,0.7443298969072171,0.342,988.9180603525894,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.006008800840641,14.006008800840641,14.006008800840641,14.006008800840641,0.8898250324362303,0.8898250324362303,0.8898250324362303,0.8898250324362303,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.82938775666443,29.82938775666443,29.82938775666443,29.82938775666443,119.31755102665772,0.03961743123860928,150.44928703990956,83.56849609588271,4,4,88772.25796383337,31,0.662875283481432
1978.04,6022.305722488346,0.00656666666666667,1978.0,4.0,1977.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05655136648309078,990.0,4691.305722488347,20.66666666666667,4.0,5.666666666666669,53.666666666666664,4607.305722488346,100.0,18.0,25.0,80.0,4809.305722488346,1133.0,4.0,247.5,247.5,247.5,247.5,978.8727318200923,990.0896556113785,0.7443298969072171,0.34199999999999997,989.0033257144711,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,9.697139889379212,9.697139889379212,9.697139889379212,9.697139889379212,0.21920398732821458,0.21920398732821458,0.21920398732821458,0.21920398732821458,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,5.357222526612151,5.357222526612151,5.357222526612151,5.357222526612151,21.428890106448605,0.0038126378546957562,82.82930770431562,0.0,4,4,15428.800876642998,30,0.11904938948027004
1978.05,4601.315265080927,0.027548387096774204,1978.0,5.0,1977.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.07589481901915505,990.0,3271.315265080927,29.0,3.999999999999999,7.0,56.0,3175.315265080927,100.0,18.0,25.0,80.0,3388.315265080927,1133.0,4.0,247.5,247.5,247.5,247.5,976.6075884748851,990.0147697616165,0.7443298969072171,0.342,988.9284398647085,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.887397384824153,11.887397384824153,11.887397384824153,11.887397384824153,0.8574154268503299,0.8574154268503299,0.8574154268503299,0.8574154268503299,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.32508401458997,24.32508401458997,24.32508401458997,24.32508401458997,97.30033605835987,0.022197960159460774,118.83528308789366,79.6612016420254,4,4,72391.45002741976,31,0.5405574225464439
1978.06,2475.1140530263056,0.1324,1978.0,6.0,1977.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.1228302521011438,990.0,1192.114053026305,33.0,5.0,10.0,54.22796041474989,1089.8860926115553,100.0,18.0,25.0,71.22796041474989,1270.8860926115556,1133.0,4.0,247.5,247.5,247.5,247.5,972.3200196765696,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.160196421523185,16.160196421523185,16.160196421523185,16.160196421523185,0.9192456740805256,0.9192456740805256,0.9192456740805256,0.9192456740805256,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.373789138591945,35.373789138591945,35.373789138591945,35.373789138591945,141.49515655436778,0.06025154622296789,160.45598703571864,119.611087386766,4,4,101876.51271914475,30,0.7860842030798206
1978.07,1215.0259379969586,0.28516129032258064,1978.0,7.0,1977.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.21914609299946794,867.3363418195274,91.68959617743097,12.294778620305783,2.0533810577607947,3.5270666178313905,4.656112305885166,69.15825757564784,75.29477862030578,14.053381057760795,16.52706661783139,17.656112305885166,224.15825757564784,973.2115681154255,3.774193548387097,229.3331944783808,229.3331944783808,229.3331944783808,231.643312913164,968.5958599568949,990.0,0.5670648464685332,0.2553238883801734,989.1776112651513,0.37469877063917667,0.37469877063917667,0.37469877063917667,0.3823095794619836,20.207052537617187,20.207052537617187,20.207052537617187,19.783154358747982,0.9367897145619717,0.9367897145619717,0.9367897145619717,0.935853381309213,0.8255995001221711,0.8255995001221711,0.8255995001221711,0.8339159264873909,0.9745161290322577,0.9745161290322577,0.9745161290322577,0.9754166666666665,41.35393956431062,41.35393956431062,41.35393956431062,40.89448118822619,155.7220621934941,0.13095616377229435,175.10879370269586,118.16471452329222,4,3,115857.2142719596,31,0.8651225677416339
1978.08,676.1195267561573,0.45032258064516134,1978.0,8.0,1977.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.304008096601418,474.1195267561572,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.1195267561571,2.3870967741935485,200.1107389493407,200.1107389493407,190.9032928818123,,966.4744367150976,990.0,0.24110528135202466,0.07009302687806566,989.6888016917698,0.2866289616146189,0.2866289616146189,0.25964844912266644,,22.92773601505776,22.92773601505776,22.445853525925113,,0.9383870967741937,0.9383870967741937,0.9349999999999997,,0.7203986602176268,0.7203986602176268,0.6872518543745244,,0.9709677419354834,0.9709677419354834,0.9700000000000001,,41.0147050660805,41.0147050660805,38.09841948465147,,96.77718541654222,0.14246619917542153,128.13937828859508,73.64829475066526,3,2,72002.22594990743,31,0.5376510300919013
1978.09,490.2366682523409,0.5612666666666668,1978.0,9.0,1977.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.2993614576943838,344.2366682523408,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.2366682523409,2.0,172.1183341261704,172.1183341261704,,,965.6568439893507,990.0,0.17720036953029766,0.03884733365046819,989.783952296819,0.21193319538823763,0.21193319538823763,,,23.915175112080302,23.915175112080302,,,0.9316666666666668,0.9316666666666668,,,0.6196260028542135,0.6196260028542135,,,0.9699999999999995,0.9699999999999995,,,36.48110323086131,36.48110323086131,,,72.96220646172262,0.14852897070873083,84.88981032586265,61.553531620266135,2,2,52532.78865244027,30,0.40534559145401444
1978.1,416.68440152409613,0.6333870967741938,1978.0,10.0,1978.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.2882885833777581,296.6844015240962,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.6844015240962,2.0,148.3422007620481,148.3422007620481,,,965.3373314704668,990.0,0.1594154839009913,0.02933688030481921,989.8112476357943,0.15602138335821747,0.15602138335821747,,,24.317894781969148,24.317894781969148,,,0.9212903225806458,0.9212903225806458,,,0.534031922743373,0.534031922743373,,,0.9699999999999995,0.9699999999999995,,,31.622996364406134,31.622996364406134,,,63.24599272881227,0.1517251109087797,68.18200243205341,58.20393898950257,2,2,47055.01859023632,31,0.3513666262711792
1978.11,518.3315807508824,0.5387666666666668,1978.0,11.0,1978.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.22137887255550398,404.33158075088244,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.33158075088244,2.0,202.16579037544122,202.16579037544122,,,965.7810664254081,990.0,0.19492474595073464,0.05086631615017649,989.7542089378991,0.29234997330019385,0.29234997330019385,,,23.680792539190673,23.680792539190673,,,0.9386666666666669,0.9386666666666669,,,0.7277968453515882,0.7277968453515882,,,0.9703333333333329,0.9703333333333329,,,42.74306650853361,42.74306650853361,,,85.48613301706722,0.16471554402815533,100.33167037368406,69.43953740704558,2,2,61550.01577228838,30,0.47492296120592886
1978.12,698.0290259365413,0.43838709677419346,1978.0,12.0,1978.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.18117051708949727,572.0290259365412,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.0290259365413,2.935483870967742,195.86882440692207,195.86882440692207,192.72526520012445,,966.573309995578,990.0,0.28190088460089346,0.09831462846156398,989.6197844869375,0.27356075358852183,0.27356075358852183,0.2639664861308231,,22.772913737771333,22.772913737771333,22.74982843854656,,0.9348387096774197,0.9348387096774197,0.9337931034482763,,0.7051277678649195,0.7051277678649195,0.6938109547204481,,0.9706451612903221,0.9706451612903221,0.9699999999999996,,39.719172947833904,39.719172947833904,38.94431424773808,,115.87012374032601,0.16596394112133203,130.5004265402496,100.39766688306355,3,2,86207.37206280258,31,0.643722909668478
1979.01,938.4165751443459,0.35067741935483876,1979.0,1.0,1978.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15416894699015063,795.8681880475718,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,856.4810912733781,3.6774193548387095,217.14280196950088,217.14280196950088,217.14280196950088,213.22063077672115,967.5723581413638,990.0,0.4430834278367576,0.20294472248957515,989.3539718496736,0.3360291562013926,0.3360291562013926,0.3360291562013926,0.3244260774349614,21.445584552108397,21.445584552108397,21.445584552108397,21.162598465498803,0.9387096774193552,0.9387096774193552,0.9387096774193552,0.9380952380952381,0.7817140870902037,0.7817140870902037,0.7817140870902037,0.767594270796196,0.9716129032258062,0.9716129032258062,0.9716129032258062,0.9714285714285715,41.63563806696964,41.63563806696964,41.63563806696964,40.26798590886817,152.18522723594867,0.16218604210444668,180.4190315102183,125.95478148436234,4,3,113225.80906354578,31,0.8454734846441591
1979.02,1464.1004487185003,0.23925000000000002,1979.0,2.0,1978.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11419613389144244,988.7790958875477,313.32135283095243,36.94684405134378,7.047570698020801,10.2459588738534,9.670412124412112,249.41056708332235,85.94684405134379,15.0475706980208,17.2459588738534,14.670412124412113,342.41056708332235,1107.0194695107657,4.0,247.19477397188692,247.19477397188692,247.19477397188692,247.19477397188692,969.4589732702232,990.0,0.7068958199732661,0.3410232767100381,988.952080903316,0.4323971781414175,0.4323971781414175,0.4323971781414175,0.4323971781414175,19.060710454952346,19.060710454952346,19.060710454952346,19.060710454952346,0.9319088747607721,0.9319088747607721,0.9319088747607721,0.9319088747607721,0.8899011862987923,0.8899011862987923,0.8899011862987923,0.8899011862987923,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.2117876699781,42.2117876699781,42.2117876699781,42.2117876699781,168.8471506799124,0.11999590916934387,180.54435358255046,155.0088437939651,4,4,113465.28525690113,28,0.9380397259995134
1979.03,2787.331364054302,0.10725806451612904,1979.0,3.0,1978.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08881072258450938,990.0,1558.3313640543024,41.0,7.0,13.0,62.16838841848435,1435.162975635818,100.0,18.0,25.0,75.16838841848435,1579.162975635818,1133.0,4.0,247.5,247.5,247.5,247.5,973.0674774188265,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.41273867926625,15.41273867926625,15.41273867926625,15.41273867926625,0.9123438556013294,0.9123438556013294,0.9123438556013294,0.9123438556013294,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.49314114249769,33.49314114249769,33.49314114249769,33.49314114249769,133.97256456999077,0.05063336358580876,153.6663197460856,115.95597962321581,4,4,99675.58804007315,31,0.7442920253888378
1979.04,4659.030095571175,0.024500000000000015,1979.0,4.0,1978.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06915947474738458,990.0,3351.030095571175,25.333333333333332,4.000000000000001,6.333333333333334,54.333333333333336,3261.030095571175,100.0,18.0,25.0,80.0,3446.030095571175,1133.0,4.0,247.5,247.5,247.5,247.5,976.7351501658742,990.0092276075931,0.7443298969072171,0.34199999999999997,988.9228977106853,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.754293539811517,11.754293539811517,11.754293539811517,11.754293539811517,0.8556558792378771,0.8556558792378771,0.8556558792378771,0.8556558792378771,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.971205786270886,23.971205786270886,23.971205786270886,23.971205786270886,95.88482314508354,0.0211267523300261,113.55347605904589,84.64445512165084,4,4,69037.07266446014,30,0.5326934619171307
1979.05,3071.1655274554973,0.08841935483870965,1979.0,5.0,1978.0,8.0,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1101731364345975,990.0,1754.0364951974327,33.064516129032256,4.0,7.67741935483871,56.67741935483871,1652.6171403587227,100.0,18.0,25.0,80.0,1858.165527455497,1133.0,4.0,247.5,247.5,247.5,247.5,973.6940609979507,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.786155100142146,14.786155100142146,14.786155100142146,14.786155100142146,0.9049818928216385,0.9049818928216385,0.9049818928216385,0.9049818928216385,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.88724650597428,31.88724650597428,31.88724650597428,31.88724650597428,127.54898602389711,0.04400160797917533,148.76743866989503,106.70376497723858,4,4,94896.44560177944,31,0.7086054779105394
1979.06,1524.9127060602145,0.23403333333333334,1979.0,6.0,1978.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.17649761659730434,959.7710836329059,308.14162242730833,24.737454356204317,4.0038274670901055,6.936123329504684,19.183914236719584,253.28030303778965,86.73745435620431,16.003827467090105,20.936123329504685,35.18391423671958,406.2803030377896,1083.448488785705,4.0,239.94277090822646,239.94277090822646,239.94277090822646,239.94277090822646,969.6399739737979,990.0,0.6821358477677097,0.31781686690632466,989.0000472853259,0.4087024873787496,0.4087024873787496,0.4087024873787496,0.4087024873787496,18.95137082414938,18.95137082414938,18.95137082414938,18.95137082414938,0.9334749836023912,0.9334749836023912,0.9334749836023912,0.9334749836023912,0.8637939752696153,0.8637939752696153,0.8637939752696153,0.8637939752696153,0.9776666666666666,0.9776666666666666,0.9776666666666666,0.9776666666666666,40.6008293702815,40.6008293702815,40.6008293702815,40.6008293702815,162.403317481126,0.11195636705871528,174.6941473311027,149.67789457540883,4,4,116930.3885864107,30,0.9022406526729221
1979.07,786.696205372385,0.4062258064516128,1979.0,7.0,1978.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.29695588867583095,559.696205372385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.6962053723852,2.7096774193548385,208.06009485896126,208.06009485896126,202.64293227792018,200.82092607144412,966.9419007834782,990.0,0.29385475672012806,0.09896281698569272,989.607182426294,0.30950183707775464,0.30950183707775464,0.2937371325237882,0.2858191114218595,22.355779805738116,22.355779805738116,21.892888059902244,21.114191811560545,0.9393548387096776,0.9393548387096776,0.9372222222222218,0.94,0.7490163414922609,0.7490163414922609,0.7295145562005128,0.7229553338571988,0.971290322580645,0.971290322580645,0.9711111111111114,0.97,41.632511914474954,41.632511914474954,39.56256550788655,37.91750526892096,111.12941738435771,0.14036604003333342,155.94185120358514,78.08203124606592,4,2,82680.28653396215,31,0.6173856521353207
1979.08,520.9016964834515,0.5370967741935485,1979.0,8.0,1978.0,11.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.37992764581085425,324.7081480963548,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,400.4500835802258,2.0,162.3540740481774,162.3540740481774,,,965.7923677378161,990.0,0.17494652222221516,0.034941629619270956,989.7901118481587,0.19053878966582616,0.19053878966582616,,,23.807205320676704,23.807205320676704,,,0.9277419354838714,0.9277419354838714,,,0.5844746665734387,0.5844746665734387,,,0.9699999999999995,0.9699999999999995,,,34.11782619060033,34.11782619060033,,,68.23565238120067,0.1303079331390481,85.39111029229082,53.69567652898423,2,2,50767.32537161331,31,0.37908695767333717
1979.09,401.13158930231185,0.6518666666666666,1979.0,9.0,1978.0,12.0,48.0,8.0,7.0,4.0,79.0,146.0,0.36706824526125403,255.13158930231182,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.13158930231185,1.6,170.8595324258611,140.45342812741794,,,965.2751626659389,990.0,0.1476082768900667,0.021083809896757223,989.8313079132132,0.2176308730121287,0.14009849446711906,,,24.338514374262324,24.29656905363459,,,0.9290000000000002,0.9183333333333334,,,0.6150943167330999,0.5056323412587046,,,0.970333333333333,0.9694444444444446,,,36.917616168887186,29.805376730810824,,,54.80084220737367,0.13612201021534248,66.64092287885934,42.49766848912709,2,1,39456.606389309054,30,0.30444912337429825
1979.1,339.7057128672788,0.7261612903225805,1979.0,10.0,1979.0,1.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3535520330340229,219.7057128672787,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.7057128672787,1.032258064516129,215.66563614994217,125.24237823743115,,,965.0287910379304,990.0,0.13385060574928076,0.013941142573455747,989.8522082516773,0.33165557268813894,0.11082696155167095,,,24.49176164105884,24.578198787389493,,,0.9422580645161288,0.91,,,0.776396290139792,0.45087256165475215,,,0.9703225806451609,0.97,,,47.4002935431938,26.655294937425413,,,48.26014176698171,0.14200250607122963,54.27108613320394,45.31397198084909,2,1,35905.5454746344,31,0.268111898705454
1979.11,440.90804784559066,0.6126666666666668,1979.0,11.0,1979.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.26284919072818824,326.90804784559066,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,381.9080478455906,2.0,163.45402392279533,163.45402392279533,,,965.4448812880878,990.0,0.16879852493941067,0.035381609569118115,989.7958198654912,0.1951269927444033,0.1951269927444033,,,24.1558115846592,24.1558115846592,,,0.9270000000000003,0.9270000000000003,,,0.5884344861220631,0.5884344861220631,,,0.9699999999999995,0.9699999999999995,,,34.79187344929416,34.79187344929416,,,69.58374689858832,0.1570164614918106,94.54195814455748,55.107045628569836,2,2,50100.297766983604,30,0.3865763716588241
1979.12,708.694960775006,0.4352258064516129,1979.0,12.0,1979.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.18063297201898829,582.6949607750063,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,640.694960775006,2.806451612903226,209.26394502443156,209.26394502443156,203.56716770041746,,966.6159377382218,990.0,0.28813421140914874,0.10153115804334396,989.6103346305472,0.3146083145446662,0.3146083145446662,0.29780462057249524,,22.67978857778131,22.67978857778131,22.549216281907352,,0.9374193548387101,0.9374193548387101,0.9360000000000003,,0.7533502020879533,0.7533502020879533,0.7328418037215028,,0.9719354838709676,0.9719354838709676,0.9716,,42.3995642859109,42.3995642859109,40.87643559333299,,117.76399598580001,0.16599485627588528,143.59151515380663,93.47499351447608,3,2,87616.41301343523,31,0.6542444221433336
1980.01,1378.536001893968,0.2718387096774193,1980.0,1.0,1979.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.12307681754536384,899.6879037887458,328.8480981052223,22.33705293432828,4.294660386908106,7.15971060165625,10.961603270174075,284.0950709121556,71.33705293432828,12.294660386908108,14.15971060165625,15.961603270174079,365.0950709121556,997.4793277116382,3.838709677419355,234.47330735283222,234.47330735283222,234.47330735283222,234.01182437068158,969.064171625805,990.0,0.5915565115575891,0.2750746913525988,989.1333687970895,0.3915636070695546,0.3915636070695546,0.3915636070695546,0.3904836303029905,19.677633564215107,19.677633564215107,19.677633564215107,19.264232462689368,0.9335174044848419,0.9335174044848419,0.9335174044848419,0.9322707515011575,0.8441039064701954,0.8441039064701954,0.8441039064701954,0.8424425677344533,0.9758064516129035,0.9758064516129035,0.9758064516129035,0.9765384615384617,41.035408186885135,41.035408186885135,41.035408186885135,40.014834029283065,156.6670531013444,0.1280888982378386,178.63311307286637,137.88153796133713,4,3,116560.28750740027,31,0.8703725172296913
1980.02,2259.422714316458,0.14796551724137932,1980.0,2.0,1979.0,5.0,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08236926898010068,990.0,1083.2847832819757,46.86206896551724,8.620689655172415,15.931034482758621,40.68528490303082,971.1857052754963,100.0,18.0,25.0,47.754250420272186,1078.6684638961858,1133.0,4.0,247.5,247.5,247.5,247.5,971.8366616006822,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.64355449741088,16.64355449741088,16.64355449741088,16.64355449741088,0.9248385459019544,0.9248385459019544,0.9248385459019544,0.9248385459019544,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.62550170686176,36.62550170686176,36.62550170686176,36.62550170686176,146.50200682744705,0.06485838103353102,148.11163745365803,144.50641564867027,4,4,101965.39675190314,29,0.8139000379302613
1980.03,2589.081239656146,0.11819354838709681,1980.0,3.0,1979.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08587470316005123,990.0,1379.9522073980813,44.54838709677419,7.709677419354839,14.064516129032258,66.08737873537504,1247.542248017545,100.0,18.0,25.0,77.66802389666537,1378.4132157594804,1133.0,4.0,247.5,247.5,247.5,247.5,972.6543316200238,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.825884478068934,15.825884478068934,15.825884478068934,15.825884478068934,0.9180787469713214,0.9180787469713214,0.9180787469713214,0.9180787469713214,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.577066938715014,34.577066938715014,34.577066938715014,34.577066938715014,138.30826775486005,0.05395105124626562,147.27916161381773,130.11784024977257,4,4,102901.35120961588,31,0.7683792653047781
1980.04,2940.586939583045,0.09093333333333335,1980.0,4.0,1979.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07389966237883393,990.0,1733.5869395830455,46.0,5.0,11.0,61.0,1610.5869395830455,100.0,18.0,25.0,80.0,1727.5869395830455,1133.0,4.0,247.5,247.5,247.5,247.5,973.4814300371802,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.998786060912657,14.998786060912657,14.998786060912657,14.998786060912657,0.909895173880628,0.909895173880628,0.909895173880628,0.909895173880628,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.474261200854656,32.474261200854656,32.474261200854656,32.474261200854656,129.89704480341862,0.04426965154122338,135.6505246356258,126.92028064522091,4,4,93525.87225846144,30,0.7216502489078815
1980.05,2275.180529830175,0.1474516129032258,1980.0,5.0,1979.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12271315912314631,990.0,1009.1805298301749,45.0,5.0,12.0,56.32035494406773,890.8601748861071,100.0,18.0,25.0,73.32035494406773,1068.860174886107,1133.0,4.0,247.5,247.5,247.5,247.5,971.8586309026673,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.621585195425713,16.621585195425713,16.621585195425713,16.621585195425713,0.9241037862547623,0.9241037862547623,0.9241037862547623,0.9241037862547623,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.554105378904524,36.554105378904524,36.554105378904524,36.554105378904524,146.2164215156181,0.06530926814099515,158.08929131807392,135.9795920227183,4,4,108785.01760761983,31,0.8123134528645447
