MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1980.06,1275.7612809623456,0.27493333333333336,1980.0,6.0,1979.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.17242408628771597,909.4818159127431,156.27946504960258,20.61318778525869,2.8093252925512635,5.476465367778859,9.674443074499205,117.70604352951453,73.6131877852587,14.809325292551263,17.47646536777886,22.674443074499205,237.7060435295145,1015.380794358332,3.9,233.00006051419496,233.00006051419496,233.00006051419496,233.86848263350916,968.8047428316241,990.0,0.6098254122676621,0.28310787002828824,989.1070667177039,0.38689775932471393,0.38689775932471393,0.38689775932471393,0.38995865045462524,19.915426126754994,19.915426126754994,19.915426126754994,19.70721463904748,0.9347829799237373,0.9347829799237373,0.9347829799237373,0.9342033110263747,0.8388002178511017,0.8388002178511017,0.8388002178511017,0.841926537480633,0.9756666666666663,0.9756666666666663,0.9756666666666663,0.976296296296296,41.352205940391556,41.352205940391556,41.352205940391556,41.07153063010826,161.0209953882721,0.13067451372793262,176.9107682759118,126.78169355129776,4,3,115935.1166795559,30,0.8945610854904005
1980.07,651.8729071257806,0.46290322580645155,1980.0,7.0,1979.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.35523484144240747,424.8729071257805,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.8729071257805,2.2580645161290325,188.2398392512925,188.2398392512925,187.52376091488222,,966.3681105624275,990.0,0.21956644733454925,0.05814840922367734,989.722285143442,0.2546837712094004,0.2546837712094004,0.25016879867989317,,23.099490809804614,23.099490809804614,22.400057296854214,,0.9351612903225806,0.9351612903225806,0.9349999999999998,,0.6776634213046533,0.6776634213046533,0.675085539293576,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,38.67365177915826,38.67365177915826,37.355561358814725,,86.9874484251074,0.13238425110647065,121.20515051820709,64.29236435585678,3,2,64718.66162827991,31,0.4832636023617078
1980.08,466.3328284927952,0.5819354838709678,1980.0,8.0,1979.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.3965371717367753,282.33282849279533,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.3328284927952,1.8064516129032258,164.24074155706356,146.43418780030734,,,965.5520593549277,990.0,0.15929872532971054,0.02646656569855905,989.8142347089718,0.20137450433951823,0.15307733002761215,,,24.06080084970434,24.05774154637661,,,0.9267741935483871,0.9212000000000002,,,0.5912666696054287,0.5271630760811064,,,0.971290322580645,0.9699999999999998,,,35.014113297721146,30.878107393940113,,,59.915812808963175,0.12815539461327233,72.92091301297357,49.65906917845257,2,1,44577.36472986859,31,0.33286562671646197
1980.09,360.92230170599794,0.6996999999999999,1980.0,9.0,1979.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.384455212779271,222.9223017059979,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.92230170599794,1.2666666666666666,188.79765812115076,127.96741344317685,,,965.1120342841425,990.0,0.13558239986983633,0.014853833935770113,989.8495637661943,0.2639141836154966,0.11580404211575436,,,24.473615298436254,24.474483157462714,,,0.9340000000000003,0.9112500000000001,,,0.6796715692361429,0.4606826883954367,,,0.9709999999999996,0.9699999999999999,,,41.23609715696248,27.158435001197105,,,48.47834649061505,0.13396374730483754,57.55897689596003,38.03181564473896,2,1,34904.40947324285,30,0.26932414717008374
1980.1,302.2206789485801,0.7810322580645164,1980.0,10.0,1980.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.36476048165099423,192.22067894858014,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.2206789485801,1.0,192.22067894858014,,,,964.899429556077,990.0,0.1227107092537159,0.009475802980671154,989.8678134877658,0.26299879683921135,,,,24.705385134849326,,,,0.9387096774193547,,,,0.6919944442148885,,,,0.9699999999999995,,,,42.42045999716863,,,,42.42045999716863,0.1401849884011861,49.76712822875031,37.65506669705633,1,1,31560.82223789346,31,0.23566922220649236
1980.11,375.07951386071807,0.6822333333333336,1980.0,11.0,1980.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.30553256630613884,261.079513860718,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.079513860718,1.7,164.44780717502675,138.04529526527324,,,965.1676942561777,990.0,0.1469267758209027,0.02221590277214359,989.8308573214069,0.20324374349697338,0.1352630429139574,,,24.459919321732585,24.46077354791587,,,0.9260000000000006,0.9171428571428574,,,0.5920121058300961,0.49696306295498344,,,0.9703333333333329,0.9699999999999999,,,35.58778044895918,29.46824518160862,,,56.21555207608522,0.14966669921642858,65.61292353311603,48.25430630098633,2,1,40475.19749478136,30,0.3123086226449179
1980.12,514.4084051493659,0.5426774193548386,1980.0,12.0,1980.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.23121924408795158,396.4084051493659,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,450.4084051493659,2.0,198.20420257468294,198.20420257468294,,,965.7638638838938,990.0,0.1918369643019121,0.04928168102987319,989.7588813546681,0.28172342634525227,0.28172342634525227,,,23.713294044429077,23.713294044429077,,,0.93741935483871,0.93741935483871,,,0.7135351292688588,0.7135351292688588,,,0.9699999999999995,0.9699999999999995,,,41.88642799166964,41.88642799166964,,,83.77285598333928,0.1625760514578826,98.511699390365,67.19825592071695,2,2,62327.00485160441,31,0.4654047554629959
1981.01,742.5656406531635,0.4211612903225807,1981.0,1.0,1980.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19045853061710397,603.5656406531637,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.5656406531637,2.967741935483871,205.91917153003456,205.91917153003456,199.19952462933819,191.0896462557835,966.7603816222501,990.0,0.302559117805785,0.1092495264255005,989.5881913557685,0.30500834859244624,0.30500834859244624,0.2846474622342666,0.2585638367851478,22.52280138492645,22.52280138492645,22.419973876817362,21.722951301938515,0.93741935483871,0.93741935483871,0.9353846153846155,0.935,0.7413090175081251,0.7413090175081251,0.7171182886656177,0.6879227265208206,0.9716129032258062,0.9716129032258062,0.9703846153846152,0.97,41.45346258863692,41.45346258863692,39.71041019248218,36.93296425192163,120.97797427444233,0.16279367165709402,149.99716041613212,94.41798355952801,4,2,90007.61286018508,31,0.672099857080235
1981.02,1070.5513164487852,0.3142142857142858,1981.0,2.0,1980.0,5.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14586149522375558,877.4873417857523,39.99254609160439,12.072669415272994,1.9801249390077669,1.7077447082179535,1.2292898824085736,23.002717146697105,58.92981227241585,9.62298208186491,7.993458993932239,5.8721470252657175,110.64557428955423,954.0335951339655,3.9642857142857144,221.56446487037607,221.56446487037607,221.56446487037607,220.67520447738784,968.0801661463514,990.0,0.5396610546130945,0.25654335143092977,989.2037955939559,0.35202349894451673,0.35202349894451673,0.35202349894451673,0.34925599021129655,20.771605948660014,20.771605948660014,20.771605948660014,20.740625097248614,0.9345287565108206,0.9345287565108206,0.9345287565108206,0.9343261178630732,0.7976320735333535,0.7976320735333535,0.7976320735333535,0.7944307361185957,0.9742857142857145,0.9742857142857145,0.9742857142857145,0.9740740740740743,40.94761369390606,40.94761369390606,40.94761369390606,40.68812724158866,162.0778209218215,0.15288339592826636,180.7827135604133,143.31038686321872,4,3,108916.29565946407,28,0.900432338454564
1981.03,2107.320329494064,0.16893548387096774,1981.0,3.0,1980.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.09412611137921104,990.0,934.3203294940638,51.0,9.0,14.98367227083905,42.585502292173466,816.7511549310512,100.0,18.0,23.983672270839048,51.585502292173466,923.7511549310512,1131.9836722708392,4.0,247.5,247.5,247.5,247.5,971.3012564265731,990.0,0.7428630321434795,0.342,988.9151369678558,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.18042653628342,17.18042653628342,17.18042653628342,17.18042653628342,0.9240407377666471,0.9240407377666471,0.9240407377666471,0.9240407377666471,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.80537713196807,37.80537713196807,37.80537713196807,37.80537713196807,151.2215085278723,0.08000349538691978,171.08826675742878,128.41661875881772,4,4,112508.80234473699,31,0.8401194918215128
1981.04,3168.1724090029825,0.07590000000000001,1981.0,4.0,1980.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0686321169227014,990.0,1961.172409002984,45.99999999999999,5.0,10.999999999999995,61.0,1838.1724090029843,100.0,18.0,25.0,80.0,1955.1724090029843,1133.0,4.0,247.5,247.5,247.5,247.5,973.9769255459607,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.503290552131977,14.503290552131977,14.503290552131977,14.503290552131977,0.9037772874676715,0.9037772874676715,0.9037772874676715,0.9037772874676715,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.19176658374016,31.19176658374016,31.19176658374016,31.19176658374016,124.76706633496065,0.03950524755465191,128.1293202211629,118.83528308789366,4,4,89832.2877611717,30,0.6931503685275594
1981.05,2732.820917066306,0.11051612903225803,1981.0,5.0,1980.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1208843847669969,990.0,1421.8209170663058,35.0,4.000000000000001,8.000000000000002,56.569108522320825,1318.2518085439854,100.0,18.0,25.0,79.56910852232082,1520.2518085439851,1133.0,4.0,247.5,247.5,247.5,247.5,972.9535878970902,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.526628201002552,15.526628201002552,15.526628201002552,15.526628201002552,0.9139055312195269,0.9139055312195269,0.9139055312195269,0.9139055312195269,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.79067011447729,33.79067011447729,33.79067011447729,33.79067011447729,135.16268045790915,0.05159870380699045,152.88010453321718,118.47383032997578,4,4,100561.03426068439,31,0.7509037803217173
1981.06,1363.9626980246999,0.26070000000000004,1981.0,6.0,1980.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19873801255876525,909.506244237306,197.45645378739366,19.308079000437655,3.133625785328817,5.362540880260882,12.29300879610233,157.35919932526392,81.30807900043764,15.133625785328816,19.36254088026088,28.293008796102324,310.359199325264,1025.3104899033335,3.8666666666666667,234.89836808003713,234.89836808003713,234.89836808003713,236.3205461506091,969.1013685286164,990.0,0.6223856750413006,0.2836509832796567,989.0939633416791,0.3926354075178441,0.3926354075178441,0.3926354075178441,0.3974522178006662,19.599959405544737,19.599959405544737,19.599959405544737,19.295229345079864,0.9350610287110085,0.9350610287110085,0.9350610287110085,0.9343011869742404,0.8456341250881338,0.8456341250881338,0.8456341250881338,0.8507539661421929,0.976333333333333,0.976333333333333,0.976333333333333,0.9769230769230768,41.07511609830827,41.07511609830827,41.07511609830827,40.67811670348255,158.47971610460974,0.12111089207660647,175.11309420186987,123.45387815495897,4,3,114105.39559531899,30,0.8804428672478317
1981.07,647.1546460230253,0.4659032258064516,1981.0,7.0,1980.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.35847215339987754,420.1546460230256,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,500.1546460230256,2.2580645161290325,185.90275192689725,185.90275192689725,187.3529259057699,,966.3471127933881,990.0,0.21793502801471745,0.05710647539581915,989.7249584965896,0.24896674606581193,0.24896674606581193,0.250006462921832,,23.128878957135523,23.128878957135523,22.40343331711044,,0.9341935483870967,0.9341935483870967,0.9337499999999999,,0.6692499069368303,0.6692499069368303,0.6744705332607717,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,38.19705749240324,38.19705749240324,37.27097370679086,,86.01243078010735,0.1317344703223244,124.84575873938206,63.38971769504575,3,2,63993.24850039984,31,0.4778468376672628
1981.08,450.5775382208939,0.5986451612903229,1981.0,8.0,1980.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.41145086577056195,266.577538220894,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.5775382208939,1.6129032258064515,176.9842306610721,146.17855443970933,,,965.4842372293318,990.0,0.15406634110656994,0.023315507644178775,989.8226181512497,0.23338922402693155,0.15253169804726271,,,24.104991697890597,24.060806742447888,,,0.9319354838709676,0.9215789473684209,,,0.6371432303798592,0.5262427959829535,,,0.9706451612903222,0.97,,,38.00231427963796,30.8418469903968,,,56.90538178988116,0.1257869521807991,72.3446526766436,46.01373370472762,2,1,42337.60405167157,31,0.31614100994378413
1981.09,345.7425146582591,0.7203333333333333,1981.0,9.0,1980.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.40237483618559355,207.74251465825918,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.7425146582592,1.0666666666666667,199.31209137881098,126.45634919172348,,,965.0555986255763,990.0,0.1305207432512586,0.012550193878974152,989.85692906287,0.2894841891921619,0.1130003694083542,,,24.511846248101417,24.491438931443184,,,0.9386666666666668,0.91,,,0.7175235289637197,0.4552428570902045,,,0.9719999999999996,0.97,,,43.77542920732279,26.818641068238747,,,45.563338611872034,0.13109526945805589,54.300398033104976,33.65507573817343,2,1,32805.603800547855,30,0.25312965895484457
1981.1,267.7846659697094,0.8408709677419354,1981.0,10.0,1981.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4113942044785865,157.78466596970938,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.78466596970947,1.0,157.78466596970938,,,,964.7996344959352,990.0,0.11106295430785548,0.00577846659697094,989.883158579095,0.17695028400705753,,,,24.90657379915267,,,,0.9274193548387101,,,,0.5680247974909536,,,,0.9699999999999995,,,,34.68527190459372,,,,34.68527190459372,0.12938231220615057,38.52389848442287,30.513577654329776,1,1,25805.842297017738,31,0.19269595502552075
1981.11,280.88529267151284,0.8179,1981.0,11.0,1981.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3790792795861738,174.88529267151287,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.88529267151287,1.0,174.88529267151287,,,,964.8370546063449,990.0,0.11651918009475958,0.007537886831709959,989.8759429330735,0.21898576152735755,,,,24.81990256520103,,,,0.9320000000000004,,,,0.6295870536174459,,,,0.9699999999999995,,,,38.50321762765119,,,,38.50321762765119,0.13668468263628927,44.90835778254898,30.891835671980086,1,1,27722.316691908847,30,0.2139067645980621
1981.12,372.7387211436536,0.685548387096774,1981.0,12.0,1981.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28061331011189444,268.7387211436537,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.73872114365366,1.7096774193548387,167.6184553227641,142.48764729307157,,,965.1586704625835,990.0,0.14681359742778163,0.023747744228730716,989.8294386583435,0.21004490737972792,0.14380284225149564,,,24.460723288379832,24.45519684739115,,,0.9277419354838717,0.9195454545454549,,,0.6034264391619509,0.5129555302550576,,,0.9706451612903222,0.9699999999999999,,,36.35136373847285,30.489437656124633,,,57.98902917185163,0.1553854781709715,63.62373528220885,46.58810724530269,2,1,43143.83770385758,31,0.32216127317695326
1982.01,484.19743516604393,0.5687096774193551,1982.0,1.0,1981.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.18986670689776328,393.19743516604404,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.19743516604404,2.0,196.59871758302202,196.59871758302202,,,965.631196122353,990.0,0.18697244053682718,0.048639487033208806,989.76438807243,0.2778102988269148,0.2778102988269148,,,23.855381651250205,23.855381651250205,,,0.9367741935483874,0.9367741935483874,,,0.7077553832988795,0.7077553832988795,,,0.9703225806451609,0.9703225806451609,,,41.78329156263539,41.78329156263539,,,83.56658312527078,0.1722912379878939,101.23146753021676,66.34501644884648,2,2,62173.537845201434,31,0.46425879514039303
1982.02,630.5291143944193,0.46878571428571425,1982.0,2.0,1981.0,5.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.1475592199974589,538.3862572515621,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,581.5291143944193,2.75,199.01342750684327,199.01342750684327,187.1458696505008,,966.2778780662528,990.0,0.25378499385183734,0.08674329826900398,989.6594717078793,0.2839608846142285,0.2839608846142285,0.24875580678467887,,23.097632757012004,23.097632757012004,23.02962717779413,,0.9407142857142861,0.9407142857142861,0.9380952380952381,,0.7164483390246359,0.7164483390246359,0.673725130741803,,0.9707142857142854,0.9707142857142854,0.9699999999999999,,41.21941942903935,41.21941942903935,38.461454763496874,,111.28492993070131,0.17633113836644013,126.03125252786984,96.7275499649918,3,2,74783.4729134313,28,0.6182496107261185
1982.03,811.1031557387703,0.39341935483870966,1982.0,3.0,1981.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.13302810073809618,704.1031557387703,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.1031557387703,3.2903225806451615,215.226026311012,215.226026311012,215.226026311012,201.2419312197514,967.0534161844907,990.0,0.36097392352675867,0.1496452052772671,989.4893808711959,0.3295365455537116,0.3295365455537116,0.3295365455537116,0.28751201832531725,22.10642814115145,22.10642814115145,22.10642814115145,21.604973660478446,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9377777777777775,0.7748136947196431,0.7748136947196431,0.7748136947196431,0.724470952391105,0.9716129032258063,0.9716129032258063,0.9716129032258063,0.9699999999999999,42.60893635847801,42.60893635847801,42.60893635847801,38.7768573750726,139.08460637787445,0.1715556170195415,166.57787289889467,121.75997372423274,4,3,103478.94714513862,31,0.7726922576548583
1982.04,1275.1770219330388,0.2665,1982.0,4.0,1981.0,7.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10482493328438129,980.632879346069,161.87747592030289,39.86334329409457,5.772362399323682,9.991803209766017,8.266777965832052,97.9831890512866,81.53000996076122,16.105695732657015,18.658469876432683,14.933444632498716,163.3165223846199,1096.9270549159198,4.0,245.15821983651725,245.15821983651725,245.15821983651725,245.15821983651725,968.8394100347089,990.0,0.695884579937379,0.33450630347685517,988.9696091165855,0.4255442275149087,0.4255442275149087,0.4255442275149087,0.4255442275149087,19.70465485436195,19.70465485436195,19.70465485436195,19.70465485436195,0.9326595736841891,0.9326595736841891,0.9326595736841891,0.9326595736841891,0.8825695914114616,0.8825695914114616,0.8825695914114616,0.8825695914114616,0.978666666666667,0.978666666666667,0.978666666666667,0.978666666666667,43.2324451390399,43.2324451390399,43.2324451390399,43.2324451390399,172.9297805561596,0.13716822829920433,179.56369641552737,167.27936845229465,4,4,124509.44200043492,30,0.9607210030897756
1982.05,1131.6066665242852,0.2944516129032258,1982.0,5.0,1981.0,8.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1423504859992854,955.7870361345115,14.303501357515378,3.5280354915334273,0.7509287036736605,0.7464973178977341,0.7376345463458811,8.540405298064677,47.14093871733988,10.07350934883495,9.391658608220315,8.027957126991042,101.18556658838726,1022.3931428089065,4.0,238.94675903362787,238.94675903362787,238.94675903362787,238.94675903362787,968.3237038631725,990.0,0.5975740195038806,0.31462962890760965,989.0877963515885,0.4047021664299558,0.4047021664299558,0.4047021664299558,0.4047021664299558,20.35939032198628,20.35939032198628,20.35939032198628,20.35939032198628,0.9368322536390068,0.9368322536390068,0.9368322536390068,0.9368322536390068,0.8602083325210607,0.8602083325210607,0.8602083325210607,0.8602083325210607,0.9764516129032256,0.9764516129032256,0.9764516129032256,0.9764516129032256,43.62824109924597,43.62824109924597,43.62824109924597,43.62824109924597,174.51296439698388,0.15470271276228448,180.05534277235594,164.79405965301828,4,4,129837.64551135602,31,0.9695164688721328
1982.06,729.0090063263971,0.4320333333333333,1982.0,6.0,1981.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.23023238681113656,568.0090063263968,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.0090063263971,2.8,203.87540706584912,203.87540706584912,201.4228238645178,197.0224893799401,966.6947146480651,990.0,0.29104237366759184,0.10305240142965806,989.6059052249028,0.296712812075607,0.296712812075607,0.28984567437256376,0.2752753228893863,22.61447776476201,22.61447776476201,22.090573145297657,21.481939656299,0.9383333333333337,0.9383333333333337,0.9366666666666664,0.9366666666666665,0.733951465437057,0.733951465437057,0.7251221659122642,0.7092809617677845,0.9706666666666663,0.9706666666666663,0.9705555555555557,0.9699999999999999,41.18723940189247,41.18723940189247,39.64879594464379,37.71437461149517,113.70663129287024,0.15521335590904728,158.31098097477607,78.4570235827187,4,2,81868.77453086656,30,0.6317035071826124
1982.07,450.48722871308325,0.5978064516129034,1982.0,7.0,1981.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.30141885946478586,315.48722871308325,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.4872287130833,2.0,157.74361435654163,157.74361435654163,,,965.4834333377847,990.0,0.16632417189733387,0.033097445742616645,989.8005783823598,0.1781995738302775,0.1781995738302775,,,24.138945470744705,24.138945470744705,,,0.926129032258065,0.926129032258065,,,0.5678770116835498,0.5678770116835498,,,0.9699999999999995,0.9699999999999995,,,33.55263343020284,33.55263343020284,,,67.10526686040568,0.14859715681937427,82.09787652196974,54.44167928978122,2,2,49926.31854414183,31,0.3728070381133649
1982.08,350.5838576308032,0.7136451612903226,1982.0,8.0,1981.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.44390899334837164,195.58385763080332,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.5838576308033,1.0,195.58385763080332,,,,965.0714772812224,990.0,0.12715509781114773,0.010332513838862517,989.8625123883497,0.27434957508009494,,,,24.51668553204742,,,,0.9387096774193547,,,,0.704101887470892,,,,0.9703225806451609,,,,42.846083542933,,,,42.846083542933,0.12181876866064674,52.36398408369495,36.18561563100937,1,1,31877.48615594217,31,0.23803379746073902
1982.09,281.50536702892083,0.8179333333333332,1982.0,9.0,1981.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.42148936993711955,163.5053670289208,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.5053670289208,1.0,163.5053670289208,,,,964.8396193796943,990.0,0.11265122355535688,0.006366427806778109,989.8809823486373,0.19235025576535755,,,,24.8490127131778,,,,0.9293333333333336,,,,0.5886193213041148,,,,0.9699999999999995,,,,35.94585638346786,,,,35.94585638346786,0.1271477626126548,44.55996973219603,27.223538298035077,1,1,25881.01659609686,30,0.199699202130377
1982.1,269.74248750286256,0.8383225806451612,1982.0,10.0,1982.0,1.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3926883743935062,163.93603588995936,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,213.0005520189916,1.0,163.93603588995936,,,,964.8043550348915,990.0,0.11250018818829258,0.006393603588995937,989.8811062082228,0.19107768321782886,,,,24.885673490113362,,,,0.9290322580645162,,,,0.5901697292038539,,,,0.9699999999999995,,,,36.071444318711414,,,,36.071444318711414,0.13362091829802378,40.11882949484635,31.51733360561268,1,1,26837.154573121297,31,0.20039691288173012
1982.11,338.3840000006775,0.7328333333333334,1982.0,11.0,1982.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.31895867313336607,232.38400000067753,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.38400000067753,1.4,175.7022583152528,141.70435421356166,,,965.0342414170086,990.0,0.13573312745881502,0.016942510724906847,989.8473243618159,0.2256198262286985,0.1433319333536663,,,24.587463118579066,24.451921854147162,,,0.9316666666666668,0.9191666666666666,,,0.6325281299349104,0.510135675168822,,,0.9696666666666665,0.9683333333333334,,,38.393707860813336,30.2637461792785,,,50.49920633252473,0.1482813149905194,69.71768360692282,39.383943339979254,2,1,36359.42855941781,30,0.28055114629180405
1982.12,524.154763660098,0.534258064516129,1982.0,12.0,1982.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.22671536594809022,406.1547636600979,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,460.1547636600979,2.0,203.07738183004895,203.07738183004895,,,965.806830199911,990.0,0.19543309177232882,0.05123095273201959,989.7533359554955,0.29532229421443784,0.29532229421443784,,,23.651183461369865,23.651183461369865,,,0.9390322580645163,0.9390322580645163,,,0.7310785745881762,0.7310785745881762,,,0.9706451612903222,0.9706451612903222,,,42.914161138147065,42.914161138147065,,,85.82832227629413,0.16349648761136767,102.0133751981848,70.51914103491859,2,2,63856.271773562825,31,0.47682401264607843
1983.01,700.6468879095576,0.4368709677419354,1983.0,1.0,1982.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19952699898360685,561.6468879095576,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.6468879095574,2.870967741935484,197.39471029335638,197.39471029335638,191.57709211141423,,966.5841693268333,990.0,0.2764619640055405,0.09490230311560094,989.6286357328792,0.27866617999857346,0.27866617999857346,0.2612038141231783,,22.765800226047,22.765800226047,22.71399141745927,,0.9374193548387101,0.9374193548387101,0.9362962962962966,,0.7106209570560831,0.7106209570560831,0.6896775316010912,,0.9706451612903222,0.9706451612903222,0.9699999999999996,,40.12965725008546,40.12965725008546,38.74836603349923,,114.0078913680573,0.16262577715932205,127.17732897944666,96.3923953758281,3,2,84821.87117783463,31,0.633377174266985
1983.02,843.0117683366788,0.3806428571428571,1983.0,2.0,1982.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.16273304594983018,706.0117683366788,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,761.0117683366788,3.142857142857143,226.29601591493793,226.29601591493793,226.29601591493793,189.8660441430543,967.1900074673359,990.0,0.3594914577095593,0.14492098769121034,989.4955875545992,0.3643851281099554,0.3643851281099554,0.3643851281099554,0.2552851940862119,21.9411949591536,21.9411949591536,21.9411949591536,21.76489854766561,0.9392857142857144,0.9392857142857144,0.9392857142857144,0.9349999999999999,0.8146656572937765,0.8146656572937765,0.8146656572937765,0.6835177589149954,0.9732142857142856,0.9732142857142856,0.9732142857142856,0.97,44.54065838286357,44.54065838286357,44.54065838286357,36.76689242212096,138.87438835175084,0.16473097525088956,150.77390768212643,128.43908069446329,4,3,93323.58897237659,28,0.7715243797319493
1983.03,1042.402556580671,0.3191935483870967,1983.0,3.0,1982.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12420399371795024,913.402556580671,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,969.402556580671,4.0,228.35063914516775,228.35063914516775,228.35063914516775,228.35063914516775,967.9862651055772,990.0,0.5418927424567288,0.2807440377958909,989.1773632197475,0.3707151294873063,0.3707151294873063,0.3707151294873063,0.3707151294873063,20.820382984682915,20.820382984682915,20.820382984682915,20.820382984682915,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.8220623009226036,0.8220623009226036,0.8220623009226036,0.8220623009226036,0.9748387096774197,0.9748387096774197,0.9748387096774197,0.9748387096774197,42.692909385359,42.692909385359,42.692909385359,42.692909385359,170.771637541436,0.16388207865571117,181.47139196136294,154.01616657786263,4,4,127054.09833082833,31,0.9487313196746441
1983.04,1086.0734588574057,0.3070333333333332,1983.0,4.0,1982.0,7.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12212594423676963,953.4067921907392,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1014.0734588574057,4.0,238.3516980476848,238.3516980476848,238.3516980476848,238.3516980476848,968.1560534275166,990.0,0.5826632272727104,0.3127254337525915,989.1046113389747,0.40209637635172013,0.40209637635172013,0.40209637635172013,0.40209637635172013,20.546461535106406,20.546461535106406,20.546461535106406,20.546461535106406,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.8580661129716655,0.8580661129716655,0.8580661129716655,0.8580661129716655,0.9780000000000002,0.9780000000000002,0.9780000000000002,0.9780000000000002,44.16680298007876,44.16680298007876,44.16680298007876,44.16680298007876,176.66721192031503,0.16267340668257316,180.14855110550397,171.87325012606337,4,4,127200.3925826269,30,0.9814845106684175
1983.05,966.8768731389116,0.34261290322580645,1983.0,5.0,1982.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.15377481557744033,819.8768731389116,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,878.8768731389116,3.774193548387097,217.55427325543695,217.55427325543695,217.55427325543695,215.98481893960948,967.6862547389807,990.0,0.46291384274480624,0.21774998304020707,989.319336174215,0.336602164194487,0.336602164194487,0.336602164194487,0.3318515815925848,21.296479271039956,21.296479271039956,21.296479271039956,21.0619481247426,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9395833333333333,0.783195383719573,0.783195383719573,0.783195383719573,0.7775453481825942,0.9703225806451609,0.9703225806451609,0.9703225806451609,0.9699999999999998,41.40976777190599,41.40976777190599,41.40976777190599,40.621025638712446,155.677839294076,0.16111240736744853,172.09002017866038,123.51442334390734,4,3,115824.31243479256,31,0.864876884967089
1983.06,554.2707325757067,0.5204000000000001,1983.0,6.0,1982.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.22019979142096863,435.2707325757068,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,490.2707325757068,2.2666666666666666,192.46989549208936,192.46989549208936,188.74103096823043,,965.9396913712342,990.0,0.21281591140585607,0.06048848576617378,989.726695602828,0.26557293008814953,0.26557293008814953,0.2534798540001402,,23.521431301505572,23.521431301505572,22.855927594316466,,0.9359999999999998,0.9359999999999998,0.9349999999999998,,0.6928916237715216,0.6928916237715216,0.6794677114856296,,0.9703333333333329,0.9703333333333329,0.9699999999999999,,40.31226442758988,40.31226442758988,38.36149052943354,,90.85425966302871,0.16328444483887827,126.0016577935564,70.30959553755531,3,2,65415.06695738069,30,0.5047458870168263
1983.07,391.64321471467036,0.6624193548387096,1983.0,7.0,1982.0,10.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3262756142866268,265.3528921340252,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.7722469727349,1.5483870967741935,184.24276615130762,147.90670032142614,,,965.2349308499333,990.0,0.14881735139315927,0.023070578426805044,989.8281120701799,0.2528814468748136,0.15624827263496824,,,24.340299773372035,24.326218634383803,,,0.9325806451612905,0.9217647058823529,,,0.6632739581447074,0.532464121157134,,,0.9716129032258063,0.9700000000000001,,,40.00594449137462,31.56758267830941,,,57.31719950851204,0.14565061280412842,71.92953454130264,45.50127662644688,2,1,42643.996434332956,31,0.3184288861584002
1983.08,314.6959279027323,0.7634516129032256,1983.0,8.0,1982.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.36674967875587217,199.69592790273236,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.69592790273236,1.0,199.69592790273236,,,,964.9416697340721,990.0,0.12518992810525809,0.010753071132383878,989.8640570007625,0.2847561315139783,,,,24.637631135176353,,,,0.9387096774193548,,,,0.7189053404498363,,,,0.9699999999999995,,,,43.94358939624709,,,,43.94358939624709,0.1393558548990008,49.62594882185645,36.577029448373736,1,1,32694.030510807836,31,0.24413105220137274
1983.09,251.19018526906805,0.8706000000000002,1983.0,9.0,1982.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.40046678712087463,151.19018526906808,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,197.19018526906808,1.0,151.19018526906808,,,,964.7657437531846,990.0,0.10711029043263685,0.00511901852690681,989.8877706910403,0.16562644458348966,,,,24.956400493272497,,,,0.9236666666666672,,,,0.5442846669686453,,,,0.9689999999999998,,,,33.171777808251164,,,,33.171777808251164,0.1314827081242867,41.96658280930468,25.668935654811015,1,1,23883.68002194084,30,0.18428765449028425
1983.1,224.74855940302893,0.9170322580645163,1983.0,10.0,1983.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4322165986947239,127.74855940302895,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.74855940302893,1.0,127.74855940302895,,,,964.7196522542988,990.0,0.09877791797830532,0.0027748559403028925,989.8984472260814,0.11585532233822847,,,,25.062939649444512,,,,0.9129032258064521,,,,0.4598948138509041,,,,0.9658064516129029,,,,27.70622496255848,,,,27.70622496255848,0.12310829400667528,32.064542668760986,24.576720369691884,1,1,20613.431372143506,31,0.15392347201421375
1983.11,269.53314693649867,0.8389,1983.0,11.0,1983.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36318974352642935,172.19981360316535,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.19981360316535,1.0,172.19981360316535,,,,964.8068404215512,990.0,0.11424031347824316,0.007383977246387447,989.8783757092756,0.21312622818939825,,,,24.858409059534814,,,,0.9326666666666671,,,,0.6199193289713952,,,,0.9699999999999995,,,,37.99427214255544,,,,37.99427214255544,0.1405003177073039,46.88970393016365,31.377046714318887,1,1,27355.875942639916,30,0.21107928968086354
1983.12,392.0101895095468,0.6658709677419355,1983.0,12.0,1983.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2830942332960244,283.04244757406303,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.526318541805,1.6129032258064515,183.73265484694664,162.0317670810844,,,965.2449593869502,990.0,0.15238881427587617,0.02660848951481258,989.8210026962093,0.24527599245149598,0.18696972083961264,,,24.33076731680751,24.190235431249608,,,0.9345161290322578,0.9289473684210525,,,0.661437557449008,0.583314361491904,,,0.9703225806451609,0.97,,,39.8600243729723,34.64599392812584,,,61.094665812791355,0.1550681728520351,78.73753451405514,44.53332427983035,2,1,45454.431364716766,31,0.33941481007106306
1984.01,538.8528965798839,0.5239354838709677,1984.0,1.0,1983.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18934002795752128,438.4980578702066,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,484.07870303149684,2.225806451612903,199.6127754191067,199.6127754191067,173.9211025702551,,965.8718176880898,990.0,0.2063963108252281,0.05870918562541401,989.7348945035492,0.28592074811525847,0.28592074811525847,0.21431919677314107,,23.577156067344276,23.577156067344276,23.262878823216898,,0.9383870967741933,0.9383870967741933,0.9299999999999999,,0.7186059915087841,0.7186059915087841,0.6261159692529185,,0.9706451612903222,0.9706451612903222,0.9699999999999999,,42.073856802921526,42.073856802921526,35.80048903929285,,92.23169500181241,0.1706981288191537,110.41014132106667,74.5921788900395,3,2,68620.38108134843,31,0.5123983055656245
1984.02,736.7717438142254,0.4223448275862069,1984.0,2.0,1983.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.1435044206040639,631.7717438142255,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,678.7717438142254,3.0344827586206895,208.43528021929754,208.43528021929754,208.43528021929754,187.51119153365457,966.7393446264052,990.0,0.3103364812162371,0.11923598568038418,989.5704275331033,0.3102264351235134,0.3102264351235134,0.3102264351235134,0.24892611671514278,22.520856471574863,22.520856471574863,22.520856471574863,21.96172109727463,0.937586206896552,0.937586206896552,0.937586206896552,0.93,0.750367008789471,0.750367008789471,0.750367008789471,0.6750402895211565,0.9713793103448274,0.9713793103448274,0.9713793103448274,0.97,41.90108992834966,41.90108992834966,41.90108992834966,36.443263036727984,126.95993402769481,0.17229615849615854,145.77305214691194,108.84253505498351,4,3,88364.11408327555,29,0.7053329668205264
1984.03,1310.8726222514256,0.2724516129032257,1984.0,3.0,1983.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10487239545643323,934.2133771342955,247.65924511713052,31.411965497601294,5.407562734159864,8.416806662732585,11.519034656610717,190.903875566026,72.41196549760129,13.407562734159864,15.416806662732583,17.519034656610724,257.903875566026,1035.4497120287892,4.0,233.55334428357386,233.55334428357386,233.55334428357386,233.55334428357386,968.9090487814226,990.0,0.6302980345908441,0.2990920060879066,989.0706099593206,0.3893595131233086,0.3893595131233086,0.3893595131233086,0.3893595131233086,19.772201664775217,19.772201664775217,19.772201664775217,19.772201664775217,0.9338663314167674,0.9338663314167674,0.9338663314167674,0.9338663314167674,0.8407920394208653,0.8407920394208653,0.8407920394208653,0.8407920394208653,0.9767741935483873,0.9767741935483873,0.9767741935483873,0.9767741935483873,41.10556747287949,41.10556747287949,41.10556747287949,41.10556747287949,164.42226989151797,0.13319662148428282,180.36555202461943,144.00173666590047,4,4,122330.16879928933,31,0.9134570549528773
1984.04,1674.5791140928634,0.20960000000000004,1984.0,4.0,1983.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08865514853056763,990.0,536.579114092864,55.0,7.0,15.0,36.25534554681513,423.32376854604877,100.0,18.0,25.0,46.255345546815114,495.32376854604877,1133.0,4.0,247.5,247.5,247.5,247.5,970.1679333559675,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.312282742125515,18.312282742125515,18.312282742125515,18.312282742125515,0.9315109030491141,0.9315109030491141,0.9315109030491141,0.9315109030491141,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.58855180021315,40.58855180021315,40.58855180021315,40.58855180021315,162.3542072008526,0.09734196137225952,167.11533741269957,158.59223571897599,4,4,116895.02918461386,30,0.9019678177825143
1984.05,1223.4180821523125,0.2776129032258065,1984.0,5.0,1983.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.15954072972933878,943.1536628344114,88.26441931790126,19.463591557422703,3.3449089691858394,4.570688100069199,4.597105172807356,56.28812551841613,66.46359155742272,13.344908969185841,14.570688100069201,14.597105172807359,171.28812551841617,1037.5328514610892,4.0,235.78841570860286,235.78841570860286,235.78841570860286,235.78841570860286,968.6487849427424,990.0,0.6258777402641336,0.3053315114884695,989.0687907482474,0.3956073434508027,0.3956073434508027,0.3956073434508027,0.3956073434508027,20.02439846205419,20.02439846205419,20.02439846205419,20.02439846205419,0.9349134190358784,0.9349134190358784,0.9349134190358784,0.9349134190358784,0.8488382965509703,0.8488382965509703,0.8488382965509703,0.8488382965509703,0.9767741935483869,0.9767741935483869,0.9767741935483869,0.9767741935483869,42.19488919712512,42.19488919712512,42.19488919712512,42.19488919712512,168.77955678850049,0.13967820725247324,178.8290923826978,143.1897462686782,4,4,125571.99025064436,31,0.9376642043805583
1984.06,586.3233488207607,0.5095666666666667,1984.0,6.0,1983.0,9.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.23271461469411586,453.32334882076054,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.32334882076043,2.3666666666666667,190.82272740139499,190.82272740139499,196.39127054482407,186.42411509087594,966.0773814369754,990.0,0.22620356831103944,0.06692151030513645,989.7068749213837,0.2624704373005982,0.2624704373005982,0.27671518951458307,0.24604831462758434,23.36702304710782,23.36702304710782,22.450602414517174,21.743689097861793,0.9353333333333331,0.9353333333333331,0.9349999999999998,0.93,0.6869618186450223,0.6869618186450223,0.7070085739613667,0.6711268143271534,0.9706666666666662,0.9706666666666662,0.9709999999999999,0.97,39.64295837360438,39.64295837360438,39.21277911187944,35.87228242443655,93.5525858653165,0.15952753434371195,143.4891296977462,65.54794288421856,4,2,67357.86182302785,30,0.519736588140647
1984.07,362.63299706033575,0.6984193548387096,1984.0,7.0,1983.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.29987308297984233,254.6329970603358,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.63299706033575,1.4838709677419355,186.5695327575024,140.6644928925224,,,965.1193621012388,990.0,0.14345745289826647,0.020926599412067162,989.8356159476896,0.2610722143497622,0.14067891080476416,,,24.455181632101056,24.456604340173907,,,0.9335483870967741,0.9186666666666667,,,0.6716503179270086,0.5063921744130805,,,0.9706451612903222,0.9686666666666668,,,40.73290842672913,30.035507546865496,,,55.26621853005115,0.15212996184169658,67.5261642619921,46.695251168868516,2,1,41118.06658635805,31,0.307034547389173
1984.08,283.57081893579186,0.8140322580645157,1984.0,8.0,1983.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38422341459680404,175.6675931293403,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,225.05468990353378,1.0,175.6675931293403,,,,964.8445229696686,990.0,0.11653717854181377,0.008040229734623136,989.8754225917238,0.22410687073993624,,,,24.8067927513147,,,,0.931935483870968,,,,0.6324033352656252,,,,0.9699999999999995,,,,38.663517563019276,,,,38.663517563019276,0.13549726338202292,50.416168673794346,30.43902368869583,1,1,28765.657066886328,31,0.21479731979455144
1984.09,230.65765731687873,0.9068000000000003,1984.0,9.0,1983.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3953987368796111,139.6576573168788,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.65765731687873,1.0,139.6576573168788,,,,964.7275557147051,990.0,0.10249692863075414,0.003965765731687881,989.8935373056372,0.1387837272413563,,,,25.02719786369125,,,,0.9196666666666672,,,,0.5027675663407636,,,,0.9689999999999998,,,,30.568222789668543,,,,30.568222789668543,0.1323041270945099,34.98361500145602,25.85491161047729,1,1,22009.120408561346,30,0.16982345994260298
1984.1,211.04129677611968,0.9374838709677418,1984.0,10.0,1984.0,1.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.3850649538586965,129.5251677438617,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,170.0090387116036,1.0,129.5251677438617,,,,964.6815199182214,990.0,0.0978439904698649,0.002952516774386166,989.8992034927556,0.1189394708769078,,,,25.098744103657637,,,,0.9141935483870972,,,,0.46629060387790205,,,,0.9680645161290321,,,,28.235377236406567,,,,28.235377236406567,0.13403272808161076,30.318213500610756,23.144928392596395,1,1,21007.12066388647,31,0.15686320686892527
1984.11,261.26266378606647,0.8524333333333335,1984.0,11.0,1984.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.36052191497140257,168.26266378606653,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.26266378606644,1.0,168.26266378606653,,,,964.7942655175278,990.0,0.1122163967529784,0.006967843220039488,989.8808157600271,0.20653796453116166,,,,24.880012277967946,,,,0.9303333333333338,,,,0.6057455896298395,,,,0.9699999999999995,,,,37.08321152782455,,,,37.08321152782455,0.14087555768096252,46.88970393016365,29.439477034604025,1,1,26699.91230003368,30,0.20601784182124752
1984.12,376.0728455169017,0.6857096774193548,1984.0,12.0,1984.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28255579183562785,272.07284551690174,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.07284551690174,1.5483870967741935,184.58010758218848,159.54558093977118,,,965.179734020309,990.0,0.14792087120487513,0.02441456910338034,989.8276645596918,0.2474107190137138,0.18078081548895505,,,24.400519820369155,24.257007171159724,,,0.9338709677419353,0.9270588235294116,,,0.6644883872958787,0.5743640913831763,,,0.9703225806451609,0.9700000000000001,,,40.128139352399174,34.138867752652715,,,58.84945392643452,0.15549577828297922,72.76694397285604,44.53332427983035,2,1,43783.993721267274,31,0.32694141070241395
1985.01,553.3212179712857,0.5198387096774193,1985.0,1.0,1984.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18787626725316253,452.96637926160827,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,498.5470244228986,2.2903225806451615,198.52160705126937,198.52160705126937,192.62423554790604,,965.9354556726074,990.0,0.2159919178930304,0.06481266098366437,989.719195421123,0.28270746512038897,0.28270746512038897,0.26431013975390927,,23.501032283395165,23.501032283395165,22.912941010580354,,0.9374193548387099,0.9374193548387099,0.9377777777777775,,0.7146777853845697,0.7146777853845697,0.6934472479724616,,0.9703225806451609,0.9703225806451609,0.9699999999999999,,41.61550102664808,41.61550102664808,39.3545969283451,,94.65653019378344,0.1701518805078696,131.36377449305436,70.57118180527665,3,2,70424.45846417487,31,0.5258696121876857
1985.02,798.1007415855072,0.397607142857143,1985.0,2.0,1984.0,5.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1605591535935496,670.2435987283643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,722.95788444265,3.0,223.41453290945478,223.41453290945478,223.41453290945478,,967.002651691226,990.0,0.3357771534696398,0.13181254739232787,989.5324102991382,0.3539810681478976,0.3539810681478976,0.3539810681478976,,22.175777539764372,22.175777539764372,22.175777539764372,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.8042923184740375,0.8042923184740375,0.8042923184740375,,0.9714285714285713,0.9714285714285713,0.9714285714285713,,44.37434956528708,44.37434956528708,44.37434956528708,,133.12304869586129,0.16674067012873797,145.31811840487745,125.42953221720843,3,3,89458.68872361875,28,0.7395724927547846
1985.03,1043.686265417095,0.31922580645161286,1985.0,3.0,1984.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.12553324424147305,892.625411199518,22.060854217577006,7.0115893249663355,1.3681149902373337,1.197100616457667,1.0260862426780002,11.457963043237669,48.01158932496634,9.368114990237334,8.197100616457666,7.026086242678,78.45796304323768,958.2022161311792,3.838709677419355,232.95380324879267,232.95380324879267,232.95380324879267,231.02630942489765,967.9822660002288,990.0,0.5389103654507739,0.2686404895018601,989.1924491450477,0.38656445577245035,0.38656445577245035,0.38656445577245035,0.38055939638709724,20.823618689045933,20.823618689045933,20.823618689045933,20.63536098316594,0.9360814812681227,0.9360814812681227,0.9360814812681227,0.9353279199735309,0.838633691695653,0.838633691695653,0.838633691695653,0.8316947139296313,0.9761290322580648,0.9761290322580648,0.9761290322580648,0.9753846153846156,43.42081995390399,43.42081995390399,43.42081995390399,42.56459323968402,165.9617961272534,0.15986662224070997,181.47139196136294,143.06074560840733,4,3,123475.57631867654,31,0.9220099784847412
