MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1985.04,1643.731910273607,0.21433333333333338,1985.0,4.0,1984.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09124551958374577,990.0,505.7319102736072,54.35984604311834,7.0,14.672558379952223,34.17107501848697,395.5284308320497,99.35984604311834,18.0,24.672558379952225,44.17107501848697,467.5284308320497,1132.0324044230704,4.0,247.5,247.5,247.5,247.5,970.0589909991081,990.0,0.7429333672085561,0.34199999999999997,988.9150666327909,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.422621628683366,18.422621628683366,18.422621628683366,18.422621628683366,0.931273814626289,0.931273814626289,0.931273814626289,0.931273814626289,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.82310333085832,40.82310333085832,40.82310333085832,40.82310333085832,163.2924133234333,0.10105926382992057,174.802325748306,155.8019366626967,4,4,117570.53759287199,30,0.907180074019074
1985.05,1779.0446697211037,0.19893548387096774,1985.0,5.0,1984.0,8.0,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12755393617340235,990.0,567.2382181082006,49.816690711948134,6.935483870967742,13.766056514319704,30.643898318085505,466.0760886928797,99.65540038936749,18.0,24.83057264335196,43.12776928582744,603.4309274025568,1132.4859730327196,4.0,247.5,247.5,247.5,247.5,970.4796779876599,990.0,0.7435880023152658,0.342,988.914411997684,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.00128000502504,18.00128000502504,18.00128000502504,18.00128000502504,0.9306722996941661,0.9306722996941661,0.9306722996941661,0.9306722996941661,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.86408926794496,39.86408926794496,39.86408926794496,39.86408926794496,159.45635707177985,0.09057126165971845,169.04702431269956,155.0088437939651,4,4,118635.5296614042,31,0.8858686503987769
1985.06,1016.2048078484872,0.33626666666666666,1985.0,6.0,1984.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22058732544353252,774.725151764712,31.47965608377528,7.52694926917166,1.176724533478746,1.7988374905014446,1.9487406147098982,19.028404175913526,60.52694926917165,13.176724533478746,13.798837490501445,14.948740614709898,139.02840417591355,862.2276630578638,3.433333333333333,224.11287253802556,224.11287253802556,224.5291403006779,232.3196496190489,967.8442505969934,990.0,0.476735313011834,0.2126549959259546,989.3106096910622,0.3589795410230697,0.3589795410230697,0.3606886472627459,0.3846157900820844,21.107379553045845,21.107379553045845,20.731140225171345,20.173447405330034,0.9366536219881743,0.9366536219881743,0.9355843463858089,0.9349782588691787,0.8068063411368921,0.8068063411368921,0.8083049050824404,0.836350738628576,0.9736666666666665,0.9736666666666665,0.9739999999999999,0.9755555555555558,42.1533289651344,42.1533289651344,41.41635867817319,41.826345823872394,143.91609765640322,0.14250807357464865,176.9107682759118,84.08009597429199,4,2,103619.59031261035,30,0.799533875868907
1985.07,468.60617530811663,0.5838064516129032,1985.0,7.0,1984.0,10.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.32271506510434816,317.15456240489084,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.38036885650376,2.0,158.57728120244542,158.57728120244542,,,965.5635876791519,990.0,0.16794919998924482,0.03343091248097818,989.7986198875299,0.18045286110467565,0.18045286110467565,,,24.054579347273133,24.054579347273133,,,0.9254838709677424,0.9254838709677424,,,0.5708782123288035,0.5708782123288035,,,0.9699999999999995,0.9699999999999995,,,33.5743912681617,33.5743912681617,,,67.1487825363234,0.14347472915538925,84.99040742036274,54.08625903975337,2,2,49958.69420702461,31,0.3730487918684633
1985.08,334.0027218926222,0.7361612903225806,1985.0,8.0,1984.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42811912679078334,191.9059476990739,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.68014124746097,1.0,191.9059476990739,,,,965.0112355684194,990.0,0.12480506659468601,0.010148817876889593,989.8650461155282,0.26782402016710394,,,,24.585986526942055,,,,0.936451612903226,,,,0.6908614117166663,,,,0.9699999999999995,,,,42.05755627286232,,,,42.05755627286232,0.12532731796614685,50.27456544748021,29.643920907352136,1,1,31290.82186700957,31,0.2336530904047907
1985.09,253.39634570675005,0.8671000000000001,1985.0,9.0,1984.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4683146184357814,135.39634570675,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,185.39634570674997,1.0,135.39634570675,,,,964.7702880264092,990.0,0.10308966330911934,0.003539634570674998,989.8933707021201,0.13220845830075484,,,,24.990874217410422,,,,0.9166666666666665,,,,0.4874268445443002,,,,0.9663333333333336,,,,29.444191843084585,,,,29.444191843084585,0.11553810852710018,37.97446124717304,23.243508960249052,1,1,21199.81812702089,30,0.16357884357269206
1985.1,211.6243006517888,0.9360967741935484,1985.0,10.0,1985.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4588977170996884,114.62430065178883,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.6243006517888,1.0,114.62430065178883,,,,964.7093262652047,990.0,0.0943037388585644,0.0014624300651788864,989.9042338310762,0.09309071669640383,,,,25.10181684917559,,,,0.906774193548387,,,,0.4126474823464399,,,,0.9619354838709683,,,,24.630464787370354,,,,24.630464787370354,0.11624613102424396,28.261988881442655,22.57198666879291,1,1,18325.065801803543,31,0.13683591548539084
1985.11,223.21266887663003,0.9174333333333334,1985.0,11.0,1985.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34238192620831853,147.54600220996338,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.54600220996335,1.0,147.54600220996338,,,,964.7197111657043,990.0,0.10314068257157842,0.00475460022099634,989.8921047172073,0.15775442568048514,,,,25.01463912582269,,,,0.9223333333333331,,,,0.5311656079558681,,,,0.9666666666666663,,,,32.340211523786394,,,,32.340211523786394,0.14407021432812775,38.92565097929351,24.255648598685283,1,1,23284.952297126198,30,0.17966784179881326
1985.12,305.9393516597936,0.782064516129032,1985.0,12.0,1985.0,3.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.24112621534711978,235.3264484339872,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.1974161759227,1.3548387096774193,180.7627525991699,153.77041553448487,,,964.9299736499738,990.0,0.13228919973002304,0.017907638474687116,989.8498031617956,0.2371989315972526,0.1679271566996795,,,24.682630580224366,24.513034527880553,,,0.9329032258064518,0.9236363636363637,,,0.650745909357012,0.5535734959241455,,,0.9699999999999995,0.97,,,39.66321779641431,33.129082217545616,,,51.41869858328533,0.16612068803320715,71.42295732201434,35.1268983620336,2,1,38255.51174596428,31,0.2856594365738073
1986.01,421.15081582363564,0.6290322580645161,1986.0,1.0,1985.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.17504835670394045,348.15081582363564,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.15081582363564,2.0,174.07540791181782,174.07540791181782,,,965.3593091011746,990.0,0.1701976879119085,0.03963016316472712,989.7901721489233,0.21752598041076215,0.21752598041076215,,,24.21333706733792,24.21333706733792,,,0.931612903225807,0.931612903225807,,,0.6266714684825442,0.6266714684825442,,,0.9699999999999995,0.9699999999999995,,,37.353300134515884,37.353300134515884,,,74.70660026903177,0.17705394753950127,87.17289681444876,61.126093528693744,2,2,55581.71060015964,31,0.41503666816128765
1986.02,620.2304864599513,0.47725,1986.0,2.0,1985.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.1386707998294652,535.2304864599513,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,576.2304864599513,2.5714285714285716,211.86478338180237,211.86478338180237,195.1266094686066,,966.2313755112225,990.0,0.25146378026631805,0.08611675106359404,989.6624194686702,0.32147565401496464,0.32147565401496464,0.27101630789270564,,23.109568303432628,23.109568303432628,22.89348738965292,,0.9417857142857147,0.9417857142857147,0.9387499999999996,,0.7627132201744883,0.7627132201744883,0.7024557940869838,,0.9721428571428569,0.9721428571428569,0.9700000000000002,,44.03235992831185,44.03235992831185,39.874770311290774,,110.85030289164702,0.1787324192115444,131.9295441819808,92.33102948969544,3,2,74491.40354318677,28,0.6158350160647054
1986.03,896.5380101832191,0.3646129032258064,1986.0,3.0,1985.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12095397466203538,789.5380101832191,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.5380101832191,3.6451612903225805,217.3852356323831,217.3852356323831,217.3852356323831,212.94257009340822,967.4027968249914,990.0,0.42936673126286956,0.19854245790129946,989.3720908108359,0.3365397025918719,0.3365397025918719,0.3365397025918719,0.3233735695231401,21.632754283252485,21.632754283252485,21.632754283252485,21.305485562684375,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9389999999999998,0.7825868482765793,0.7825868482765793,0.7825868482765793,0.7665932523362696,0.9722580645161288,0.9722580645161288,0.9722580645161288,0.9720000000000002,42.1124809393941,42.1124809393941,42.1124809393941,40.55573884456065,152.50243562112465,0.1702959006071333,181.6079730072342,127.71940257837224,4,3,113461.81210211669,31,0.8472357534506921
1986.04,2169.712207438665,0.16849999999999998,1986.0,4.0,1985.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08633211935412488,988.1592233424819,1010.5529840961826,41.90239671442416,5.246422389095445,10.774606677279442,44.260259672098236,908.3692986432853,89.90239671442416,16.91308905576211,22.107940010612776,57.260259672098236,995.3692986432852,1117.082649123281,4.0,247.03980583562048,247.03980583562048,247.03980583562048,247.03980583562048,971.3912060917816,990.0,0.7216136100091248,0.3405273786739856,988.9378590113162,0.4318698759694948,0.4318698759694948,0.4318698759694948,0.4318698759694948,17.11478304356579,17.11478304356579,17.11478304356579,17.11478304356579,0.9217055504087635,0.9217055504087635,0.9217055504087635,0.9217055504087635,0.8893433010082333,0.8893433010082333,0.8893433010082333,0.8893433010082333,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.49877630386713,37.49877630386713,37.49877630386713,37.49877630386713,149.99510521546853,0.08367664895460133,178.95021274816705,127.18109397841852,4,4,107996.47575513739,30,0.8333061400859366
1986.05,2026.816348730804,0.17354838709677417,1986.0,5.0,1985.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14060154168045666,990.0,760.8163487308038,45.0,5.0,11.93884382568201,43.139708341258185,655.7377965638638,100.0,18.0,24.938843825682014,60.139708341258185,833.7377965638636,1132.938843825682,4.0,247.5,247.5,247.5,247.5,971.1565167545295,990.0,0.7442416302638715,0.342,988.9137583697354,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.323787610206647,17.323787610206647,17.323787610206647,17.323787610206647,0.9270919430913378,0.9270919430913378,0.9270919430913378,0.9270919430913378,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.22682481174141,38.22682481174141,38.22682481174141,38.22682481174141,152.90729924696564,0.07876332120506344,167.5523012736524,134.85158234151294,4,4,113763.03063974238,31,0.8494849958164754
1986.06,1039.0169847660827,0.3306333333333333,1986.0,6.0,1985.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2158074502302289,788.7263123856046,40.29067238047822,9.034411120427318,1.3633196696121022,2.225924739263579,2.4941844806962705,25.172832370478947,62.034411120427315,13.363319669612103,14.22592473926358,15.494184480696273,145.17283237047894,878.3499679149077,3.5,223.73507874222017,223.73507874222017,224.3318307163859,231.84510781099476,967.9313917866115,990.0,0.49031252731346764,0.21942083331891846,989.2902666393676,0.3582997760107496,0.3582997760107496,0.36052359973949505,0.38313790173040374,21.000575076745488,21.000575076745488,20.69030742940538,20.143733614461595,0.9363842500182896,0.9363842500182896,0.9354433654057187,0.935343552660457,0.8054462834719927,0.8054462834719927,0.8075945905789893,0.8346423881195811,0.9743333333333332,0.9743333333333332,0.9746153846153844,0.9757894736842107,41.86435140144897,41.86435140144897,41.30566786128649,41.69697173714211,145.93503038286963,0.141710346937491,176.9107682759118,84.08009597429199,4,2,105073.2218756661,30,0.81075016879372
1986.07,469.3639655103944,0.5833870967741935,1986.0,7.0,1985.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.40204009174879524,283.36396551039445,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.36396551039445,1.6451612903225807,181.67042011579622,157.62499536162733,,,965.567092609001,990.0,0.15897696271562914,0.026672793102078894,989.8143502441826,0.24399759403724358,0.17965690731478423,,,24.003260041144298,23.912017409433766,,,0.932258064516129,0.9249999999999998,,,0.6540135124168661,0.5674499833018583,,,0.9716129032258063,0.97,,,38.871904225515124,33.16278484754555,,,60.26724928844774,0.1273925798089189,84.99040742036274,44.411853476031965,2,1,44838.83347060512,31,0.33481805160248745
1986.08,339.3378299854399,0.7284193548387096,1986.0,8.0,1985.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42426632745302256,197.2410557918916,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.01524934027867,1.2580645161290323,163.94168278710055,129.03507039356535,,,965.0301688839222,990.0,0.12659431173358426,0.011474328565905613,989.8619313597002,0.1963536569794223,0.11775682767364762,,,24.635408818798652,24.558770178540794,,,0.9287096774193547,0.9125000000000001,,,0.5901900580335622,0.4645262534168353,,,0.9696774193548383,0.9674999999999999,,,35.754853351158744,27.449178049286548,,,42.83851220258752,0.12513134870130646,57.605072095960985,30.203812771829675,2,1,31871.85307872513,31,0.23799173445881966
1986.09,268.3504225635617,0.8398666666666667,1986.0,9.0,1985.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4409363133144728,150.3504225635618,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3504225635618,1.0,150.3504225635618,,,,964.802178410995,990.0,0.10818764405575969,0.005035042256356179,989.8867773136877,0.16134732276165495,,,,24.923251579930803,,,,0.9223333333333337,,,,0.5412615212288224,,,,0.9699999999999995,,,,32.90194005408383,,,,32.90194005408383,0.12231297878296746,38.53138932840872,27.990195981430432,1,1,23689.396838940353,30,0.18278855585602125
1986.1,285.3544267062811,0.8120645161290321,1986.0,10.0,1986.0,1.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579069148581476,183.74152348047468,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.87055573853917,1.0,183.74152348047468,,,,964.8543224275815,990.0,0.11851212096847301,0.00871050174542987,989.8727773772868,0.242950915575196,,,,24.775504034129405,,,,0.9341935483870971,,,,0.6614694845297089,,,,0.9699999999999995,,,,40.47546362628467,,,,40.47546362628467,0.1414219651957077,50.69314739729932,32.064542668760986,1,1,30113.7449379558,31,0.22486368681269264
1986.11,411.4958775783426,0.6405999999999998,1986.0,11.0,1986.0,2.0,42.0,7.0,6.0,3.0,56.0,114.0,0.2818248866520669,297.4958775783425,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.4958775783425,1.7333333333333334,179.74202841438947,160.57343067811783,,,965.3214387297147,990.0,0.15902077115147903,0.02949917551566851,989.8114800533327,0.23824737824751152,0.18575810137936852,,,24.251793945370714,24.19432071766348,,,0.9333333333333336,0.9272727272727274,,,0.6470713022918019,0.5780643504412243,,,0.9703333333333329,0.9699999999999999,,,38.83178174416367,34.27548029212496,,,63.96713395838865,0.15464058027293387,82.9897531372625,50.459740667460686,2,1,46056.33645003984,30,0.3553729664354926
1986.12,571.0649898855398,0.5028709677419354,1986.0,12.0,1986.0,3.0,44.0,8.0,6.0,4.0,64.0,126.0,0.22156858597544998,445.0649898855399,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.0649898855399,2.129032258064516,211.7445338156716,211.7445338156716,167.213397470024,,966.0147535743496,990.0,0.21272461105027898,0.05905532552317434,989.7282200634264,0.3210311345142553,0.3210311345142553,0.19793057569557823,,23.392435354562554,23.392435354562554,23.22454765469317,,0.9406451612903224,0.9406451612903224,0.93,,0.7622803217364177,0.7622803217364177,0.6019682308920864,,0.9719354838709676,0.9719354838709676,0.97,,44.444460468060655,44.444460468060655,34.36700429741535,,93.32337310352972,0.16329321882128023,103.47970713045783,82.87594914032621,3,2,69432.58958902612,31,0.5184631839084984
1987.01,717.9798369197849,0.42967741935483866,1987.0,1.0,1986.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.19439292995116644,578.9798369197848,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.9798369197848,2.935483870967742,198.2703526950236,198.2703526950236,195.0211406007538,,966.6595277391822,990.0,0.28651005038828103,0.10078878270951924,989.6127011669025,0.28057691156705206,0.28057691156705206,0.2705418574172339,,22.67259651615322,22.67259651615322,22.650346397657927,,0.9377419354838714,0.9377419354838714,0.9368965517241382,,0.7137732697020852,0.7137732697020852,0.7020761061627141,,0.9706451612903221,0.9706451612903221,0.9699999999999996,,40.145222983923034,40.145222983923034,39.359719874632134,,117.11082907637285,0.1630641290142389,132.35063856789085,102.95442714624764,3,2,87130.45683282142,31,0.6506157170909604
1987.02,887.1104520884884,0.36574999999999996,1987.0,2.0,1986.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15509201058802485,750.1104520884884,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.1104520884885,3.5357142857142856,214.55348558093738,214.55348558093738,214.55348558093738,198.70665797859584,967.3697607130731,990.0,0.3957262212218815,0.16848417782691313,989.4357896009514,0.3284530610036308,0.3284530610036308,0.3284530610036308,0.28031999350463555,21.73757582687417,21.73757582687417,21.73757582687417,21.543105623112044,0.9389285714285717,0.9389285714285717,0.9389285714285717,0.9379999999999996,0.772392548091375,0.772392548091375,0.772392548091375,0.7153439687229447,0.971428571428571,0.971428571428571,0.971428571428571,0.9700000000000002,41.759505512503246,41.759505512503246,41.759505512503246,38.18707606023373,145.73587871263493,0.16430918531529257,166.50033078321994,132.73741772618786,4,3,97934.51049489067,28,0.8096437706257495
1987.03,1498.3455035675822,0.24029032258064517,1987.0,3.0,1986.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12917402192835353,966.645003395556,348.7005001720269,31.758783537159637,5.619947733290019,9.329113227845125,17.149204926493127,284.84345074723905,80.75878353715964,14.619947733290019,18.329113227845124,26.149204926493123,391.84345074723905,1080.3528478938508,4.0,241.661250848889,241.661250848889,241.661250848889,241.661250848889,969.5432761149021,990.0,0.6771954958174267,0.3233160027164448,988.9994885014653,0.4140922898650766,0.4140922898650766,0.4140922898650766,0.4140922898650766,19.042120096699097,19.042120096699097,19.042120096699097,19.042120096699097,0.9332669704346279,0.9332669704346279,0.9332669704346279,0.9332669704346279,0.8699805030559997,0.8699805030559997,0.8699805030559997,0.8699805030559997,0.9780645161290324,0.9780645161290324,0.9780645161290324,0.9780645161290324,41.118924871073574,41.118924871073574,41.118924871073574,41.118924871073574,164.4756994842943,0.11701410768718691,178.5322028250221,152.41064762390354,4,4,122369.92041631496,31,0.9137538860238572
1987.04,1922.361845615411,0.18406666666666668,1987.0,4.0,1986.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08849930185492692,990.0,761.3618456154107,52.0,6.333333333333332,13.666666666666666,52.80324215202138,636.5586034633897,100.0,18.0,25.0,65.80324215202138,723.5586034633899,1133.0,4.0,247.5,247.5,247.5,247.5,970.9059613116061,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.574254786486456,17.574254786486456,17.574254786486456,17.574254786486456,0.9294945407570299,0.9294945407570299,0.9294945407570299,0.9294945407570299,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.869153498934274,38.869153498934274,38.869153498934274,38.869153498934274,155.4766139957371,0.08128071296903489,160.45598703571864,151.16925104140938,4,4,111943.1620769307,30,0.8637589666429838
1987.05,1423.35246119672,0.24293548387096778,1987.0,5.0,1986.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13733391314303273,984.5444283697085,246.8080328270113,36.97152269620422,5.888003300068685,9.733728066502357,12.854585043073504,181.36019372116255,83.97152269620422,15.888003300068686,19.73372806650236,22.854585043073506,296.3601937211626,1104.1376824324839,4.0,246.13610709242712,246.13610709242712,246.13610709242712,246.13610709242712,969.3409859102474,990.0,0.7038952548833355,0.3376355426957667,988.9584692024209,0.42879219554585035,0.42879219554585035,0.42879219554585035,0.42879219554585035,19.188691096627537,19.188691096627537,19.188691096627537,19.188691096627537,0.932924264466903,0.932924264466903,0.932924264466903,0.932924264466903,0.8860899855327373,0.8860899855327373,0.8860899855327373,0.8860899855327373,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,42.33322624103076,42.33322624103076,42.33322624103076,42.33322624103076,169.33290496412303,0.12158567634747248,179.01864088583983,161.50678617351693,4,4,125983.68129330751,31,0.9407383609117944
1987.06,762.7847870653036,0.4222333333333333,1987.0,6.0,1986.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.22437133189960745,601.7847870653035,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,665.7847870653036,2.9,206.84760216600066,206.84760216600066,207.24192705490782,212.48142166785829,966.8294881894922,990.0,0.31961013919006215,0.12360139852646163,989.5567884622833,0.3059866619985817,0.3059866619985817,0.30748935823770923,0.32146986063176475,22.42131361079266,22.42131361079266,21.757921481091884,21.091255082762746,0.9386666666666669,0.9386666666666669,0.9372222222222218,0.9388888888888887,0.7446513677976025,0.7446513677976025,0.7460709373976682,0.7649331180042899,0.9706666666666663,0.9706666666666663,0.9705555555555557,0.9699999999999999,41.380315109981126,41.380315109981126,40.13719503633112,39.98278898433147,118.83778393706035,0.15494818622871936,172.4592884883836,76.73704303361187,4,2,85563.20443468344,30,0.6602099107614463
1987.07,438.2826018414233,0.6103870967741936,1987.0,7.0,1986.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3097195494248275,303.2826018414233,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.2826018414233,2.0,151.64130092071164,151.64130092071164,,,965.4307571203396,990.0,0.1622709747812845,0.03065652036828466,989.8070725048502,0.16461760670017206,0.16461760670017206,,,24.211697777810738,24.211697777810738,,,0.9232258064516133,0.9232258064516133,,,0.5459086833145618,0.5459086833145618,,,0.9699999999999995,0.9699999999999995,,,32.25192707448291,32.25192707448291,,,64.50385414896581,0.14681490304437603,78.6496871443717,54.08625903975337,2,2,47990.86748683056,31,0.35835474527203226
1987.08,339.5810650193691,0.7283870967741934,1987.0,8.0,1986.0,11.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4236499002672199,197.4842908258208,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.25848437420785,1.2258064516129032,168.00010577486213,130.57281951138816,,,965.0307269838341,990.0,0.12668449582710442,0.011488188115229765,989.8618273160572,0.20609645872838592,0.12059569825188853,,,24.625003873495146,24.54197355081997,,,0.9296774193548387,0.9142857142857144,,,0.604800380789504,0.4700621502409974,,,0.9699999999999996,0.9685714285714285,,,36.6676848610496,27.842406514224148,,,42.95467988039054,0.12543258448823252,57.605072095960985,32.03618395300786,2,1,31958.281831010576,31,0.2386371104466142
1987.09,264.6903312934329,0.8460333333333332,1987.0,9.0,1986.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44815685422679225,146.69033129343293,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.6903312934329,1.0,146.69033129343293,,,,964.7954234402255,990.0,0.10693988566821579,0.004669033129343293,989.8883910812023,0.15482917419487155,,,,24.9381384667823,,,,0.921,,,,0.5280851926563588,,,,0.9676666666666667,,,,32.01908988701403,,,,32.01908988701403,0.12038002438227187,39.95949547890197,26.11542844194071,1,1,23053.744718650098,30,0.17788383270563346
1987.1,236.8542478301022,0.8954193548387093,1987.0,10.0,1987.0,1.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4294721229753692,135.2413446042958,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,182.37037686236025,1.0,135.2413446042958,,,,964.7343904785852,990.0,0.10205808302125921,0.003524134460429578,989.894417782518,0.12997766240105715,,,,25.030049641532266,,,,0.9164516129032261,,,,0.48686884057546487,,,,0.9670967741935486,,,,29.44966271799195,,,,29.44966271799195,0.12422179814891351,31.225229646842365,25.205769869743246,1,1,21910.549062186008,31,0.16360923732217747
1987.11,244.68135129469562,0.8823,1987.0,11.0,1987.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35269719113316994,160.34801796136227,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,201.34801796136227,1.0333333333333334,155.80875132292718,136.17799915305451,,,964.7586045860659,990.0,0.10847959400120194,0.006581481931951557,989.8849389240672,0.17931345023376963,0.13113912338351882,,,24.94702088776712,24.673378241312633,,,0.9243333333333338,0.92,,,0.560911504762538,0.49024079695099626,,,0.9699999999999995,0.97,,,34.22910305885614,29.414680423297938,,,35.20959240629941,0.14210371807303754,58.829360846595876,28.43841761389028,2,1,25350.90653253557,30,0.19560884670166334
1987.12,363.7311813924816,0.6971612903225806,1987.0,12.0,1987.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.28886229105642325,259.73118139248186,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.73118139248174,1.6451612903225807,168.54932003468832,141.33188510457973,,,965.1256933251842,990.0,0.14382002376892927,0.02208657574711818,989.8340934004838,0.21202212090715664,0.1414780604809249,,,24.496377954392727,24.468195202469797,,,0.9283870967741942,0.9195000000000002,,,0.6067775521248782,0.5087947863764869,,,0.9709677419354834,0.97,,,36.63929646359241,30.25668256493456,,,56.15973682806629,0.15396229087747446,64.69190630942141,40.24301149400649,2,1,41782.844200081345,31,0.3119985379337018
1988.01,455.72679306282214,0.5925806451612903,1988.0,1.0,1987.0,4.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1752244601595686,376.9203414499189,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.53324467572537,2.0,188.46017072495945,188.46017072495945,,,965.5062836927756,990.0,0.18030999020965402,0.0453840682899838,989.7743059415002,0.2548787867894282,0.2548787867894282,,,24.01314346193551,24.01314346193551,,,0.9361290322580649,0.9361290322580649,,,0.6784566146098542,0.6784566146098542,,,0.9699999999999995,0.9699999999999995,,,40.2906179842001,40.2906179842001,,,80.5812359684002,0.17639580453599815,99.74985029270778,66.34501644884648,2,2,59952.43956048974,31,0.44767353315777886
1988.02,815.881089645648,0.39896551724137946,1988.0,2.0,1987.0,5.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.12630856771278196,714.1920827277304,0.5510758834348288,0.172965423267866,0.02815716192732702,0.020112258519519297,0.016089806815615438,0.313751232904501,34.897103354302345,6.338501989513533,4.330457086105726,3.326434634401822,52.79650985359415,759.7581451576519,3.413793103448276,212.61351412940422,212.61351412940422,203.77388355059867,205.10321797292468,967.056639688166,990.0,0.37657103707787204,0.1642309085226029,989.4591980543996,0.32370715281492407,0.32370715281492407,0.2964891305131421,0.3000634771476582,22.078851213418716,22.078851213418716,21.68593393656847,21.495888135553873,0.9403146067523546,0.9403146067523546,0.9381419816281032,0.9383749260956984,0.7654086508658555,0.7654086508658555,0.7335859807821553,0.7383715847025287,0.972413793103448,0.972413793103448,0.9709090909090908,0.9710526315789475,42.17081399544366,42.17081399544366,39.39641186068704,39.334959627663125,139.99974157229124,0.17287522713986023,180.233414796148,96.28984711262615,4,2,97439.82013431472,29,0.7777763420682848
1988.03,1109.9243134134463,0.3005806451612903,1988.0,3.0,1987.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1329753488307644,941.2407279789307,22.264230595805746,7.076228328899501,1.342053042705856,1.2081365439584513,1.0355456091072441,11.602267071134694,50.65687349018982,9.664633687867147,8.853297834281031,8.003287544591114,91.50549287758632,1010.4155329912685,4.0,235.3101819947327,235.3101819947327,235.3101819947327,235.3101819947327,968.2434834630744,990.0,0.5869779683147077,0.3029925823831445,989.1100294493021,0.3929105201843367,0.3929105201843367,0.3929105201843367,0.3929105201843367,20.473635466043433,20.473635466043433,20.473635466043433,20.473635466043433,0.9363588486823479,0.9363588486823479,0.9363588486823479,0.9363588486823479,0.8471166551810371,0.8471166551810371,0.8471166551810371,0.8471166551810371,0.9751612903225809,0.9751612903225809,0.9751612903225809,0.9751612903225809,43.11990231686571,43.11990231686571,43.11990231686571,43.11990231686571,172.47960926746285,0.15567896227422548,181.47139196136294,159.4906684781649,4,4,128324.82929499235,31,0.9582200514859046
1988.04,2055.8230644417317,0.1706,1988.0,4.0,1987.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08509755146176623,990.0,894.823064441732,51.80432596140371,6.333333333333333,13.491122130091542,51.96114218489986,771.2331408320035,99.80432596140372,18.0,24.824455463424876,64.96114218489987,858.2331408320035,1132.6287814248285,4.0,247.5,247.5,247.5,247.5,971.2226518857834,990.0,0.7437941175203717,0.34199999999999997,988.9142058824789,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.258099991696476,17.258099991696476,17.258099991696476,17.258099991696476,0.926280690670814,0.926280690670814,0.926280690670814,0.926280690670814,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.04748122837046,38.04748122837046,38.04748122837046,38.04748122837046,152.18992491348183,0.07884037567192097,173.35720298924736,141.38084408722327,4,4,109576.74593770692,30,0.8454995828526768
1988.05,1869.3520195156204,0.1897096774193548,1988.0,5.0,1987.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.14996543670971324,990.0,603.3520195156203,44.7799896653931,5.0,11.86242543033681,37.16298670929545,504.54661771059494,99.77998966539312,18.0,24.86242543033681,54.16298670929546,682.5466177105951,1132.64241509573,4.0,247.5,247.5,247.5,247.5,970.7351049865404,990.0,0.7438137949835282,0.342,988.9141862050159,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.74562721347595,17.74562721347595,17.74562721347595,17.74562721347595,0.929580146197035,0.929580146197035,0.929580146197035,0.929580146197035,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.25416731346409,39.25416731346409,39.25416731346409,39.25416731346409,157.01666925385635,0.08574968257263946,168.70273404306903,147.3331543763926,4,4,116820.40192486909,31,0.8723148291880906
1988.06,1040.3351567684526,0.32913333333333333,1988.0,6.0,1987.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2137353602894699,793.3736945487774,36.96146221967509,8.794563862200038,1.3857341215831618,2.0930033474636915,2.288090518360839,22.400070370067358,61.794563862200036,13.385734121583162,14.093003347463691,15.288090518360839,142.40007037006734,882.6469958800242,3.533333333333333,223.1609843307061,223.1609843307061,222.5761966685263,231.68391929319708,967.9410644728831,990.0,0.49165769450744695,0.22034708499676015,989.2879952204959,0.3564147307134592,0.3564147307134592,0.35489157252791437,0.38251346699390454,20.99051601689933,20.99051601689933,20.77786788531636,20.16650040160199,0.9367051297627499,0.9367051297627499,0.9359686626993516,0.9358502048885521,0.8033795435905419,0.8033795435905419,0.8012743080066946,0.8340621094555095,0.9739999999999998,0.9739999999999998,0.9740740740740739,0.9757894736842107,41.746758761288454,41.746758761288454,41.1487049513642,41.74456152092919,146.96557427539315,0.14244469641274357,178.13362993771378,89.02211187802378,4,2,105815.2134782831,30,0.8164754126410733
1988.07,487.2501435188764,0.5685161290322581,1988.0,7.0,1987.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3883392907868213,301.2501435188765,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.25014351887637,1.7419354838709677,180.1343028519295,163.24308959458062,,,965.6454585732143,990.0,0.1649484197453131,0.03025002870377528,989.8048015515512,0.23992077074925897,0.1942754084841752,,,23.91942220758721,23.84150401901166,,,0.9316129032258064,0.9265217391304347,,,0.6484834902669462,0.5876751225404903,,,0.9709677419354835,0.9699999999999998,,,38.321186068109235,34.28677547237961,,,63.75976141858443,0.129679685050863,91.19702653585823,45.593736768149775,2,1,47437.26249542682,31,0.35422089676991353
1988.08,343.52514247422783,0.722741935483871,1988.0,8.0,1987.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.45365176335452295,188.52514247422798,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.52514247422792,1.0,188.52514247422798,,,,965.045697814008,990.0,0.12478535224985722,0.009482282986115488,989.8657323647636,0.2561526017048154,,,,24.563881949051105,,,,0.9367741935483872,,,,0.6786905129072208,,,,0.9703225806451609,,,,41.29899086481222,,,,41.29899086481222,0.11967418259968768,52.36398408369495,32.03618395300786,1,1,30726.4492034203,31,0.2294388381378457
1988.09,272.4700741097066,0.8322999999999998,1988.0,9.0,1987.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.43444916490203983,154.47007410970664,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.47007410970662,1.0,154.47007410970664,,,,964.8131219324108,990.0,0.10959207071921813,0.005447007410970665,989.8849609218698,0.17050003684331974,,,,24.90133895261534,,,,0.924666666666667,,,,0.5560922667949437,,,,0.9699999999999995,,,,33.862176689500785,,,,33.862176689500785,0.12394027102654746,39.95949547890197,28.472173342340923,1,1,24380.76721644055,30,0.18812320383055978
1988.1,229.71707675662714,0.9075806451612906,1988.0,10.0,1988.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.42347887020977165,132.71707675662716,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.71707675662716,1.0,132.71707675662716,,,,964.727068498931,990.0,0.10047173071248654,0.0032717076756627207,989.8962565616118,0.12557578308293768,,,,25.04361227959816,,,,0.9151612903225809,,,,0.47778147632385787,,,,0.9680645161290321,,,,28.902616483096676,,,,28.902616483096676,0.12551305560163173,32.83396740284653,23.869846666230536,1,1,21503.54666342392,31,0.16057009157275925
1988.11,286.9652303966589,0.8104666666666666,1988.0,11.0,1988.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3572296705333113,185.29856372999214,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.29856372999214,1.0,185.29856372999214,,,,964.8620497697361,990.0,0.1193025987392349,0.009300436390348967,989.8713969648705,0.24933694989858576,,,,24.760010245235755,,,,0.9356666666666668,,,,0.6670748294279718,,,,0.9709999999999998,,,,40.903196487903536,,,,40.903196487903536,0.14184971051734452,52.72880610271689,32.92674547803274,1,1,29450.301471290553,30,0.22723998048835303
1988.12,406.9055008314811,0.6455483870967742,1988.0,12.0,1988.0,3.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27089737613127596,298.38937179922294,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.6474363153521,1.8387096774193548,167.792266469795,155.7119332773949,,,965.300010934433,990.0,0.15741058770620545,0.029677874359844588,989.8129115379342,0.20721236885507835,0.1745769294174425,,,24.30568823464617,24.28592673549047,,,0.9293548387096777,0.9253846153846156,,,0.6040521592912619,0.5605629597986217,,,0.9703225806451609,0.9699999999999996,,,36.15258695412437,33.29912784713828,,,64.08088772914358,0.156687521093424,80.75271549284315,49.60692809380375,2,1,47676.18047048283,31,0.3560049318285755
1989.01,589.4115404790346,0.49564516129032254,1989.0,1.0,1988.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20706405749695075,469.4115404790346,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.4115404790346,2.4193548387096775,196.26266791759681,196.26266791759681,183.34402645838966,,966.0950669580374,990.0,0.22512944608473973,0.06794948120909201,989.7069210727065,0.2752984806692713,0.2752984806692713,0.23907347567147402,,23.3365556339994,23.3365556339994,22.954692255392477,,0.9374193548387095,0.9374193548387095,0.9323076923076921,,0.7065456045033487,0.7065456045033487,0.6600384952502029,,0.9706451612903222,0.9706451612903222,0.9700000000000001,,40.90962454084802,40.90962454084802,37.31956202212543,,97.46938799420028,0.16507145944019394,127.36783963391548,79.05298174619041,3,2,72517.22466768499,31,0.5414965999677792
1989.02,1295.6890807032735,0.28803571428571434,1989.0,2.0,1988.0,5.0,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.1238320538167367,872.6215306178225,278.9246929425939,24.20332770446614,4.563767150580168,6.38987529220598,8.54754652140863,235.22017627393294,68.91761341875186,11.849481436294454,11.961303863634551,12.833260807122915,317.5058905596473,965.3499293365034,3.75,232.3891189536255,232.3891189536255,232.3891189536255,233.9388983425945,968.7784742989936,990.0,0.5648396088224981,0.2590766110082989,989.1760837801687,0.3849533157709985,0.3849533157709985,0.3849533157709985,0.3907710929613631,20.012656165404927,20.012656165404927,20.012656165404927,19.331229889280998,0.9342810271225525,0.9342810271225525,0.9342810271225525,0.9323747028300702,0.8366008282330516,0.8366008282330516,0.8366008282330516,0.8421800340333402,0.975714285714286,0.975714285714286,0.975714285714286,0.9771428571428573,41.36386666419221,41.36386666419221,41.36386666419221,40.15486262898466,154.20774696431513,0.13333576244104764,180.7827135604133,127.56858883122086,4,3,103627.60596001972,28,0.8567097053573058
1989.03,3120.855022168383,0.08045161290322579,1989.0,3.0,1988.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.07747174288560998,990.0,1891.855022168384,41.0,7.0,13.0,66.83345754082129,1764.0215646275628,100.0,18.0,25.0,79.83345754082129,1908.0215646275628,1133.0,4.0,247.5,247.5,247.5,247.5,973.8568396369818,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.623376461111002,14.623376461111002,14.623376461111002,14.623376461111002,0.9047084106238618,0.9047084106238618,0.9047084106238618,0.9047084106238618,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.493103522406297,31.493103522406297,31.493103522406297,31.493103522406297,125.97241408962519,0.04110125280363196,143.4110486596808,117.75042554456267,4,4,93723.47608268114,31,0.6998467449423622
1989.04,3321.6091820448446,0.06783333333333331,1989.0,4.0,1988.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07292451553885425,990.0,2088.609182044846,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1974.6091820448457,100.0,18.0,25.0,80.0,2108.609182044846,1133.0,4.0,247.5,247.5,247.5,247.5,974.2903706737571,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.18984542433556,14.18984542433556,14.18984542433556,14.18984542433556,0.8992677221874373,0.8992677221874373,0.8992677221874373,0.8992677221874373,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.372102938820433,30.372102938820433,30.372102938820433,30.372102938820433,121.48841175528173,0.036927978627343726,128.1293202211629,111.09808392957409,4,4,87471.65646380288,30,0.6749356208626766
1989.05,3313.023001704806,0.07019354838709678,1989.0,5.0,1988.0,8.0,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10256185761202312,990.0,1989.1520339628707,30.935483870967754,4.0,7.32258064516129,56.32258064516129,1890.57138880158,100.0,18.0,25.0,80.0,2100.0230017048057,1133.0,4.0,247.5,247.5,247.5,247.5,974.253583489905,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.226632608187572,14.226632608187572,14.226632608187572,14.226632608187572,0.899158208526776,0.899158208526776,0.899158208526776,0.899158208526776,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.45968123928324,30.45968123928324,30.45968123928324,30.45968123928324,121.83872495713295,0.037675080959573705,138.51590146717692,111.09808392957409,4,4,90648.01136810695,31,0.6768818053174055
1989.06,1831.5475731346999,0.19559999999999997,1989.0,6.0,1988.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.16818873249363744,983.1797869572221,555.3677861774777,28.08273117628372,4.3225132252505825,8.32314478521022,31.68643210937113,482.95296488136205,95.08273117628372,17.32251322525058,23.32314478521022,48.68643210937114,663.952964881362,1118.9081761439666,4.0,245.79494673930552,245.79494673930552,245.79494673930552,245.79494673930552,970.5765535098997,990.0,0.7250675182469866,0.33654382956577766,988.9383886521869,0.42771483641658986,0.42771483641658986,0.42771483641658986,0.42771483641658986,17.93412030587099,17.93412030587099,17.93412030587099,17.93412030587099,0.9295781197437454,0.9295781197437454,0.9295781197437454,0.9295781197437454,0.8848618082614995,0.8848618082614995,0.8848618082614995,0.8848618082614995,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9793333333333335,39.34259538661464,39.34259538661464,39.34259538661464,39.34259538661464,157.37038154645856,0.09152558447919978,173.16378752408147,139.72955995552547,4,4,113306.67471345012,30,0.874279897480325
1989.07,799.1627931007296,0.4083548387096774,1989.0,7.0,1988.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3037362933244948,572.1627931007298,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.1627931007298,2.806451612903226,200.50772276766494,200.50772276766494,210.223093531988,216.4718980604503,966.9778310697533,990.0,0.31570295412647603,0.11626272012482779,989.5680343257486,0.28961397888231744,0.28961397888231744,0.31603083881242305,0.3329453942900168,22.300589277112994,22.300589277112994,21.44527731464067,20.72280555775071,0.9367741935483873,0.9367741935483873,0.9382352941176467,0.9399999999999997,0.7218278019635938,0.7218278019635938,0.756803136715157,0.779298833017621,0.9709677419354834,0.9709677419354834,0.9711764705882354,0.9699999999999999,39.74039277407274,39.74039277407274,40.205510370059045,40.08589823175803,111.87371658508316,0.13782608585444026,169.66442257020836,63.38971769504575,4,2,83234.04513930186,31,0.6215206476949063
1989.08,427.98658278271654,0.6231935483870966,1989.0,8.0,1988.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4350436189130955,243.98658278271662,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.98658278271665,1.4193548387096775,182.9177489931423,145.62568057513866,,,965.3887895230421,990.0,0.14656380978023803,0.01912253795547415,989.8343136522643,0.2466768341363441,0.15113102102712522,,,24.1988472950862,24.067759864416477,,,0.9335483870967745,0.9215384615384615,,,0.6585038963753124,0.5242524500704993,,,0.9716129032258061,0.9700000000000001,,,39.509410376579915,30.730496628174322,,,52.39639283355625,0.12151412420928223,71.20249846568669,37.60119377492558,2,1,38982.91626816583,31,0.29109107129753453
1989.09,312.23360269297336,0.7679000000000001,1989.0,9.0,1988.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.44525835969396504,174.23360269297336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.23360269297336,1.0,174.23360269297336,,,,964.9360530517125,990.0,0.11929981810608863,0.007635198820808222,989.8730649830734,0.21994725854729577,,,,24.71706467281347,,,,0.931666666666667,,,,0.6272409696947041,,,,0.9699999999999995,,,,38.18866143873761,,,,38.18866143873761,0.12156990841710735,47.41085667761068,29.82139411463986,1,1,27495.83623589106,30,0.2121592302152088
1989.1,267.0993599800524,0.8442258064516129,1989.0,10.0,1989.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.41204172368660646,157.0993599800524,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.0993599800524,1.0,157.0993599800524,,,,964.7970286544589,990.0,0.11082932726592692,0.0057099359980052385,989.8834607367365,0.1749329594679573,,,,24.91149912280883,,,,0.9274193548387101,,,,0.5655576959281885,,,,0.9699999999999995,,,,34.54044568159687,,,,34.54044568159687,0.12926399679862452,36.22474828315596,32.62702224884664,1,1,25698.091587108065,31,0.19189136489776035
1989.11,242.72856124024858,0.8859666666666666,1989.0,11.0,1989.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.40084194091719266,145.3952279069153,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,191.3952279069153,1.0,145.3952279069153,,,,964.745328418206,990.0,0.10513473678644837,0.0045395227906915355,989.8903257404232,0.1498058490452805,,,,24.995191473172074,,,,0.9213333333333341,,,,0.5234228204648955,,,,0.9699999999999995,,,,31.86573983924803,,,,31.86573983924803,0.13129966149870892,33.85129824441702,28.510390154709484,1,1,22943.33268425858,30,0.1770318879958224
1989.12,290.4236135822864,0.8080967741935483,1989.0,12.0,1989.0,3.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.2307799915358326,225.61716196938306,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.55264584035086,1.3225806451612903,178.51573972618024,146.01440895392886,,,964.8794727947607,990.0,0.12842459236697273,0.015898050923391707,989.8556773567099,0.23182506416590054,0.15271817335507315,,,24.744379497783257,24.593806814765063,,,0.9322580645161292,0.9209999999999999,,,0.642656663014249,0.525651872234144,,,0.9703225806451609,0.97,,,39.27278219511247,31.473638512980678,,,49.425568812203004,0.1688096848241083,78.69655742399662,36.761158205413565,2,1,36772.62319627904,31,0.27458649340112784
