MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1990.01,500.6492348222044,0.557774193548387,1990.0,1.0,1989.0,4.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.1594252316424791,421.26213804801097,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.036331596398,2.129032258064516,198.94731030147267,198.94731030147267,181.0982601992589,,965.7037284464371,990.0,0.19775581831376718,0.05536971227018998,989.746874469416,0.2829787599652133,0.2829787599652133,0.23253920432753616,,23.760167263013653,23.760167263013653,23.128631846285714,,0.9393548387096776,0.9393548387096776,0.935,,0.7162103170853018,0.7162103170853018,0.651953736717332,,0.9703225806451609,0.9703225806451609,0.97,,42.251593582098785,42.251593582098785,37.25950510212918,,89.31086524189168,0.17856265355655385,115.4528621613357,76.61848072658839,3,2,66447.28373996739,31,0.4961714735660647
1990.02,702.0077077716643,0.4361785714285715,1990.0,2.0,1989.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.1497318939444364,597.0077077716645,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.0077077716645,3.0,199.00256925722152,199.00256925722152,199.00256925722152,,966.5912953313257,990.0,0.29000446827342874,0.10798535329589858,989.6020101784306,0.2807711719027353,0.2807711719027353,0.2807711719027353,,22.729943675202357,22.729943675202357,22.729943675202357,,0.9382142857142857,0.9382142857142857,0.9382142857142857,,0.7164092493259974,0.7164092493259974,0.7164092493259974,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,40.37742160450006,40.37742160450006,40.37742160450006,,121.13226481350014,0.17253644562531342,126.770589563316,113.78278712883167,3,3,81400.8819546721,28,0.6729570267416676
1990.03,852.3127634503758,0.3779354838709679,1990.0,3.0,1989.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12625510453401279,745.3127634503758,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.3127634503758,3.6129032258064515,208.1326407730687,208.1326407730687,208.1326407730687,197.28210921401376,967.2263412040272,990.0,0.3895190766781621,0.16668389387381605,989.443797029448,0.30852398703937267,0.30852398703937267,0.30852398703937267,0.27595232538669,21.908931838381704,21.908931838381704,21.908931838381704,21.70592379073921,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9384210526315787,0.7492775067830475,0.7492775067830475,0.7492775067830475,0.7102155931704495,0.9712903225806447,0.9712903225806447,0.9712903225806447,0.97,40.828276689562514,40.828276689562514,40.828276689562514,38.228132302113124,145.9149756732085,0.17125109475691394,159.84419896205682,128.30290325526542,4,3,108560.74190086711,31,0.8106387537400471
1990.04,896.5663364232609,0.3619666666666668,1990.0,4.0,1989.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.13948231460726773,771.5663364232609,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,829.5663364232609,4.0,192.8915841058152,192.8915841058152,192.8915841058152,192.8915841058152,967.4106008964468,990.0,0.41358668277828703,0.17603208022530675,989.410381236997,0.2635718617621083,0.2635718617621083,0.2635718617621083,0.2635718617621083,21.736208478787646,21.736208478787646,21.736208478787646,21.736208478787646,0.9353333333333331,0.9353333333333331,0.9353333333333331,0.9353333333333331,0.6944097027809346,0.6944097027809346,0.6944097027809346,0.6944097027809346,0.9699999999999995,0.9699999999999995,0.9699999999999995,0.9699999999999995,37.314675382737065,37.314675382737065,37.314675382737065,37.314675382737065,149.25870153094826,0.16647128747424508,156.66352746738596,144.7098663939791,4,4,107466.26510228263,30,0.8292150085052672
1990.05,982.3026833617254,0.3363225806451613,1990.0,5.0,1989.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.14993324217860485,835.3026833617253,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,894.3026833617254,4.0,208.82567084043131,208.82567084043131,208.82567084043131,208.82567084043131,967.7531959329062,990.0,0.4729068413274773,0.21997071128895282,989.3071224473839,0.30949176665454775,0.30949176665454775,0.30949176665454775,0.30949176665454775,21.244434747822964,21.244434747822964,21.244434747822964,21.244434747822964,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.7517724150255526,0.7517724150255526,0.7517724150255526,0.7517724150255526,0.9699999999999995,0.9699999999999995,0.9699999999999995,0.9699999999999995,39.63169890704756,39.63169890704756,39.63169890704756,39.63169890704756,158.52679562819023,0.1614074586760161,165.6081298368214,144.8114616262238,4,4,117943.93594737352,31,0.8807044201566123
1990.06,746.2100533219239,0.4270333333333334,1990.0,6.0,1989.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.22747114079376904,585.2100533219243,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,649.210053321924,2.933333333333333,199.74412289834214,199.74412289834214,200.40846092416777,195.98816313311238,966.7654727372949,990.0,0.30416942621878923,0.11035417843399384,989.5854763953472,0.2851693654820052,0.2851693654820052,0.28679305158249446,0.2721893867978364,22.5348342925703,22.5348342925703,21.967597553023204,21.508679323469696,0.9380000000000002,0.9380000000000002,0.9373684210526313,0.9377777777777775,0.7190788424340318,0.7190788424340318,0.721470459327004,0.7055573872792046,0.9703333333333329,0.9703333333333329,0.9705263157894738,0.9699999999999999,40.15626722939951,40.15626722939951,39.26436840991253,37.61204726406699,116.46358196429705,0.15502920105266246,157.2748311467149,71.11858089582884,4,2,83853.7790142939,30,0.6470198998016505
1990.07,405.8922004513923,0.646483870967742,1990.0,7.0,1989.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.33666543253511805,270.89220045139217,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.8922004513922,1.6129032258064515,178.8630917631512,150.15275628081415,,,965.2962164380754,990.0,0.1515140149100565,0.024178440090278436,989.8243075449998,0.2371149012108262,0.16124343215173245,,,24.29097620571378,24.229477025678253,,,0.9303225806451615,0.9221052631578948,,,0.6439071303473445,0.540549922610931,,,0.9709677419354835,0.97,,,38.628215918906406,31.921681005947555,,,58.19311718061622,0.1426880302599397,73.49727875896056,45.47591632379394,2,1,43295.67918237848,31,0.323295095447868
1990.08,307.1232062788944,0.7753870967741933,1990.0,8.0,1989.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3766689184932281,192.1232062788944,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.12320627889434,1.0,192.1232062788944,,,,964.9181121971528,990.0,0.12263690963136345,0.009860132724057637,989.8675029576443,0.265179247760288,,,,24.68421151273152,,,,0.936774193548387,,,,0.6916435426040198,,,,0.9699999999999995,,,,42.27557654203381,,,,42.27557654203381,0.13715423925692616,50.27456544748021,32.955140731444246,1,1,31453.02894727315,31,0.23486431412241002
1990.09,232.84279996870455,0.9036000000000004,1990.0,9.0,1989.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3924795980955099,141.84279996870455,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.84279996870455,1.0,141.84279996870455,,,,964.732666831223,990.0,0.10324186362569468,0.004184279996870457,989.8925738563776,0.14405323698284742,,,,25.015853788171498,,,,0.9200000000000005,,,,0.5106340798873362,,,,0.969333333333333,,,,31.05476403833406,,,,31.05476403833406,0.13297535751596581,38.5098827391231,25.85491161047729,1,1,22359.430107600518,30,0.17252646687963363
1990.1,211.5074772374733,0.936322580645161,1990.0,10.0,1990.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.45919527015964334,114.5074772374734,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.50747723747338,1.0,114.5074772374734,,,,964.6798441219653,990.0,0.09426391269459318,0.0014507477237473364,989.9042853395813,0.09291597708015964,,,,25.131525240536533,,,,0.906129032258064,,,,0.4122269180549041,,,,0.9606451612903232,,,,24.578235610654314,,,,24.578235610654314,0.11606805323995505,27.667303044997713,21.689620411122114,1,1,18286.20729432681,31,0.13654575339252398
1990.11,214.3998552839024,0.9329666666666668,1990.0,11.0,1990.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3560468468790313,138.73318861723573,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.73318861723573,1.0,138.73318861723573,,,,964.7031544273716,990.0,0.10013631430133038,0.003873318861723575,989.8959903668368,0.1395951846294996,,,,25.05324075483609,,,,0.9186666666666669,,,,0.49943947902204855,,,,0.9666666666666663,,,,30.326391253080473,,,,30.326391253080473,0.14070414975645518,38.92565097929351,22.545579346954785,1,1,21835.00170221794,30,0.16847995140600264
1990.12,319.1774988954476,0.7611290322580645,1990.0,12.0,1990.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.24700901103146516,242.1774988954477,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.1774988954477,1.4516129032258065,177.33197629675112,143.58651432568539,,,964.9706798087134,990.0,0.1353023976924861,0.01890401811284782,989.8457935841947,0.23230651468433164,0.1477112219585874,,,24.642807260797035,24.5490397368571,,,0.9312903225806454,0.9207142857142856,,,0.6383951146683039,0.5169114515724674,,,0.9703225806451609,0.9692857142857144,,,38.84320082733835,30.854515136267903,,,52.77749798565289,0.16440190649068218,75.78479793369692,36.761158205413565,2,1,39266.458501325746,31,0.293208322142516
1991.01,511.6978724152605,0.550709677419355,1991.0,1.0,1990.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.1698844611684977,426.50432402816375,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.8914208023573,2.225806451612903,193.1680035703876,193.1680035703876,177.88826050129188,,965.7529826131291,990.0,0.2015541604043527,0.05682120977677552,989.7416246298191,0.2686308409473583,0.2686308409473583,0.22436147303123197,,23.720011175741973,23.720011175741973,23.18875164811741,,0.936774193548387,0.936774193548387,0.9328571428571427,,0.6954048128533954,0.6954048128533954,0.6403977378046509,,0.9706451612903222,0.9706451612903222,0.9699999999999999,,40.86992731491614,40.86992731491614,36.61400674205244,,90.00753357158605,0.17556805455541008,117.75893846567985,70.41942923004257,3,2,66965.60497726005,31,0.5000418531754783
1991.02,938.2234812820161,0.3587857142857143,1991.0,2.0,1990.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13827948298264015,778.2895128824263,34.36253982816133,7.052303779251204,1.2709730404761095,1.2541072929985886,1.0032858343988709,23.781869881036556,47.5523037792512,7.913830183333252,6.254107292998589,5.003285834398871,93.21044130960797,840.0097541380093,3.5,220.97456698512858,220.97456698512858,220.97456698512858,230.73162385408082,967.541235107662,990.0,0.4465548603822829,0.20488900867747667,989.3485561309401,0.3485758884498827,0.3485758884498827,0.3485758884498827,0.3798846847515845,21.45874513482852,21.45874513482852,21.45874513482852,20.45485238188108,0.9375782045386928,0.9375782045386928,0.9375782045386928,0.9351564090773852,0.7955084411464627,0.7955084411464627,0.7955084411464627,0.830633845874691,0.9732142857142858,0.9732142857142858,0.9732142857142858,0.9757142857142859,42.26856958471759,42.26856958471759,42.26856958471759,42.10338115834209,147.85739933332383,0.1611211489248241,179.40910058608588,117.56781883916014,4,3,99360.17235199358,28,0.8214299962962432
1991.03,2138.382808486671,0.16129032258064513,1991.0,3.0,1990.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09551920830448023,990.0,947.3182923576393,47.774193548387096,8.35483870967742,15.03225806451613,47.81370324358386,828.3432987914747,100.0,18.0,25.0,58.10402582422902,947.2787826624424,1133.0,4.0,247.5,247.5,247.5,247.5,971.5035022113045,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.97671388678866,16.97671388678866,16.97671388678866,16.97671388678866,0.9265332675178594,0.9265332675178594,0.9265332675178594,0.9265332675178594,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.42923799051643,37.42923799051643,37.42923799051643,37.42923799051643,149.7169519620657,0.07072367877167329,165.84449344258135,145.6660244191771,4,4,111389.41225977684,31,0.831760844233698
1991.04,1889.5974689262466,0.18716666666666665,1991.0,4.0,1990.0,7.0,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09005259046185765,990.0,728.5974689262464,52.0,6.333333333333333,13.666666666666666,51.73522071099738,604.862248215249,100.0,18.0,25.0,64.73522071099738,691.8622482152489,1133.0,4.0,247.5,247.5,247.5,247.5,970.8128471855009,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.667368912592213,17.667368912592213,17.667368912592213,17.667368912592213,0.929881050541892,0.929881050541892,0.929881050541892,0.929881050541892,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.091048432289206,39.091048432289206,39.091048432289206,39.091048432289206,156.36419372915682,0.08304495580062492,160.45598703571864,150.18933283566992,4,4,112582.21948499288,30,0.868689965161982
1991.05,1475.5809917772574,0.2362258064516129,1991.0,5.0,1990.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13265496337222038,983.3077647472783,300.2732270299788,40.54839999076375,6.271018655647875,11.110868355705982,15.639230574478061,226.7037094533832,87.54839999076376,16.27101865564787,21.110868355705982,25.63923057447806,341.70370945338334,1108.238051749396,4.0,245.82694118681957,245.82694118681957,245.82694118681957,245.82694118681957,969.5139335277769,990.0,0.7104649912809234,0.3366462117978225,988.952888796921,0.4277787886104783,0.4277787886104783,0.4277787886104783,0.4277787886104783,19.01117648053392,19.01117648053392,19.01117648053392,19.01117648053392,0.9330342953123452,0.9330342953123452,0.9330342953123452,0.9330342953123452,0.8849769882725501,0.8849769882725501,0.8849769882725501,0.8849769882725501,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9793548387096777,41.872790936194164,41.872790936194164,41.872790936194164,41.872790936194164,167.49116374477666,0.11615332396762998,179.01864088583983,161.28674345705647,4,4,124613.42582611383,31,0.9305064652487592
1991.06,686.8706449389484,0.46273333333333344,1991.0,6.0,1990.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2555223316360293,525.8706449389484,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,589.8706449389484,2.6666666666666665,192.63473084481805,192.63473084481805,209.10881970332758,215.08533693879716,966.5025249910549,990.0,0.28009392961373863,0.09989022940162066,989.6200158409845,0.26908161097995426,0.26908161097995426,0.3128036173276148,0.3287528699971067,22.84840923894984,22.84840923894984,21.79718391536054,21.02625986745116,0.9346666666666669,0.9346666666666669,0.9378571428571425,0.9399999999999998,0.6934850310413452,0.6934850310413452,0.7527917509319793,0.7743072129796699,0.9706666666666662,0.9706666666666662,0.9707142857142859,0.9699999999999999,38.98052116455327,38.98052116455327,40.613816577652926,40.4106847896011,104.99629368993143,0.15072993417137504,170.90538740915684,58.918935557613544,4,2,75597.33145675063,30,0.5833127427218413
1991.07,369.4083768199832,0.6898709677419355,1991.0,7.0,1990.0,10.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3159230079315333,252.69869940062836,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,306.27934456191866,1.5483870967741935,178.43339814543225,135.42496111241638,,,965.1464348670278,990.0,0.14367210705008365,0.020539739880125675,989.8357881530699,0.24165306145129947,0.13002291740414965,,,24.447700224590793,24.448874985227263,,,0.9309677419354837,0.9164705882352941,,,0.6423602333235563,0.4875298600046991,,,0.9709677419354837,0.9694117647058826,,,38.881484778242175,28.857865935893035,,,54.70676609792547,0.148303561594248,63.84595249611658,46.695251168868516,2,1,40701.833976856535,31,0.3039264783218081
1991.08,283.3459828203888,0.8146129032258062,1991.0,8.0,1990.0,11.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38430001054804014,175.44275701393727,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.82985378813078,1.0,175.44275701393727,,,,964.8436475613612,990.0,0.11646565924073478,0.007953089241459217,989.875581251518,0.22319574841938453,,,,24.808737941737,,,,0.9309677419354841,,,,0.6315939252501742,,,,0.9699999999999995,,,,38.575332597588755,,,,38.575332597588755,0.13534724253215766,49.450748246349306,30.43902368869583,1,1,28700.047452606024,31,0.21430740331993745
1991.09,221.84898503222246,0.9204,1991.0,9.0,1990.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4123479386857125,130.84898503222246,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.84898503222246,1.0,130.84898503222246,,,,964.7210368499151,990.0,0.0994939721700758,0.0030848985032222494,989.8974211293269,0.12286468753439145,,,,25.053519591877624,,,,0.916,,,,0.47105634611600106,,,,0.9656666666666671,,,,28.478339402057227,,,,28.478339402057227,0.12781471221730362,34.98361500145602,23.713019643571254,1,1,20504.404369481217,30,0.15821299667809582
1991.1,200.9927866986542,0.9560322580645163,1991.0,10.0,1991.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3640118800198377,127.99278669865421,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9927866986542,1.0,127.99278669865421,,,,964.4953816220375,990.0,0.09647481364726847,0.0027992786698654236,989.9007259076826,0.1164526067649244,,,,25.288891678880354,,,,0.912903225806452,,,,0.46077403211515533,,,,0.9629032258064517,,,,27.918961662292684,,,,27.918961662292684,0.1387014258514664,34.12754302660748,26.009860388043432,1,1,20771.707476745756,31,0.15510534256829267
1991.11,262.2286095973857,0.8517666666666666,1991.0,11.0,1991.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3577316928147625,169.2286095973858,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.22860959738574,1.0,169.2286095973858,,,,964.792689241934,990.0,0.11255222221575185,0.0070600175355801705,989.8803877602488,0.20692939098345858,,,,24.88076912733111,,,,0.9303333333333337,,,,0.6092229945505886,,,,0.9699999999999995,,,,37.28836008867176,,,,37.28836008867176,0.14148406729840177,46.88970393016365,30.16047169128558,1,1,26847.61926384367,30,0.20715755604817646
1991.12,434.98497503467235,0.6247096774193549,1991.0,12.0,1991.0,3.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2602130462909427,326.0172330991884,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.5011040669304,1.6774193548387097,198.12431197035576,188.79431214256226,,,965.4300248995203,990.0,0.16666088326946027,0.035203446619837646,989.7981356701106,0.28201775158390185,0.25598568197749755,,,24.086093019006423,23.862576213740915,,,0.937741935483871,0.9347619047619046,,,0.7132475230932803,0.6796595237132244,,,0.9703225806451609,0.9699999999999999,,,42.63590657910882,40.0433353156421,,,69.76203695422122,0.1588621573232433,93.41795698124457,44.53332427983035,2,1,51902.95549394057,31,0.3875668719678955
1992.01,537.2153673894884,0.524483870967742,1992.0,1.0,1991.0,4.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18989544601152097,436.86052867981095,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,482.4411738411013,2.161290322580645,204.88713832863473,204.88713832863473,167.93476253975663,,965.8646851450461,990.0,0.20480116747044724,0.057521539684889676,989.7376772928444,0.3028732377255794,0.3028732377255794,0.19966366896554397,,23.57011891007289,23.57011891007289,23.37462149597456,,0.9396774193548383,0.9396774193548383,0.93,,0.7375936979830852,0.7375936979830852,0.604565145143124,,0.972258064516129,0.972258064516129,0.97,,43.299006584599994,43.299006584599994,34.737835643823225,,92.20088988594568,0.17106980805809535,105.23950158330025,73.5413089893146,3,2,68597.46207514357,31,0.5122271660330314
1992.02,658.0257454657536,0.455793103448276,1992.0,2.0,1991.0,5.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15118090384352867,559.2326420174778,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,604.3705730519605,3.0,186.4108806724926,186.4108806724926,186.4108806724926,,966.3989526712205,990.0,0.26702641916055686,0.0931974435579607,989.6397761372814,0.2474835520685967,0.2474835520685967,0.2474835520685967,,22.99333991399269,22.99333991399269,22.99333991399269,,0.9348275862068969,0.9348275862068969,0.9348275862068969,,0.6710791704209732,0.6710791704209732,0.6710791704209732,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,38.10862586991928,38.10862586991928,38.10862586991928,,114.32587760975787,0.17358481856128,127.99468523688193,102.44254269567814,3,3,79570.81081639143,29,0.6351437644986544
1992.03,842.8839127154167,0.38141935483870987,1992.0,3.0,1991.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.12753028802062866,735.8839127154167,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,785.8839127154167,3.7096774193548385,199.86342723060466,199.86342723060466,199.86342723060466,192.05011644234935,967.1880170538417,990.0,0.38091454070571507,0.16066296309780773,989.4584224961968,0.28417031028494294,0.28417031028494294,0.28417031028494294,0.26117816709415925,21.986235132069652,21.986235132069652,21.986235132069652,21.83810493859486,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9386363636363636,0.7195083380301764,0.7195083380301764,0.7195083380301764,0.6913804191924569,0.9703225806451609,0.9703225806451609,0.9703225806451609,0.9699999999999999,39.30055825530436,39.30055825530436,39.30055825530436,37.45920059566586,144.48562357574048,0.1714397500075463,153.62079341133946,124.8937241818996,4,3,107497.3039403508,31,0.802697908754113
1992.04,839.1456434826835,0.382,1992.0,4.0,1991.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1490179602814776,714.1456434826836,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,772.1456434826836,3.066666666666667,233.8979964100459,233.8979964100459,233.8979964100459,186.77481378819607,967.1744579066216,990.0,0.36558690344883815,0.14720466259779577,989.4872084339539,0.3884496752113585,0.3884496752113585,0.3884496752113585,0.24697490143554476,21.92430085212119,21.92430085212119,21.92430085212119,21.887499487786872,0.9393333333333337,0.9393333333333337,0.9393333333333337,0.93,0.8420327870761647,0.8420327870761647,0.8420327870761647,0.6723893296375059,0.975333333333333,0.975333333333333,0.975333333333333,0.97,46.09931255069911,46.09931255069911,46.09931255069911,36.177466598494775,140.70976875866356,0.16767942410853715,145.04589961627664,137.50624972129634,4,3,101311.03350623786,30,0.7817209375481317
1992.05,755.90381811026,0.4151290322580646,1992.0,5.0,1991.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.19645197933089184,608.9038181102599,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.9038181102599,2.870967741935484,212.97128364760547,212.97128364760547,210.06662130616755,,966.8205086224017,990.0,0.3038572858610203,0.11084061455248657,989.5853020995864,0.32315534105271665,0.32315534105271665,0.3142808910343142,,22.441638136131946,22.441638136131946,22.338749754610987,,0.9390322580645162,0.9390322580645162,0.9385185185185185,,0.7666966211313795,0.7666966211313795,0.756239836702203,,0.9703225806451609,0.9703225806451609,0.9699999999999996,,42.713050229717965,42.713050229717965,41.87217749003124,,121.89541633785021,0.16111520363527704,133.43170680897015,94.17952665093206,3,2,90690.18975536055,31,0.6771967574325012
1992.06,446.6228050271416,0.6060000000000001,1992.0,6.0,1991.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.27066382976274067,327.62280502714174,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.6228050271417,1.9666666666666666,167.90503171902805,165.22528273253135,,,965.469261343065,990.0,0.1690260238097518,0.03552456100542833,989.7954494151849,0.2063587835577205,0.19875403972934416,,,24.119829288562276,24.1140099873044,,,0.9280000000000003,0.9272413793103451,,,0.6044581141885009,0.5948110178371129,,,0.9703333333333329,0.9699999999999996,,,35.77038321737969,35.12503528455285,,,69.72458399244744,0.15533638939391947,93.91865841106153,53.52176455293609,2,1,50201.700474562145,30,0.38735879995804123
1992.07,322.2706102372682,0.7523548387096775,1992.0,7.0,1991.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.336995381045096,214.27061023726827,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.2706102372683,1.096774193548387,202.1002546395179,125.76034117675358,,,964.969077864687,990.0,0.1300413828247143,0.013301365295666792,989.8566572518798,0.29644752398263496,0.11177395991044163,,,24.591131863210176,24.621790596345274,,,0.9393548387096777,0.91,,,0.7275609167022646,0.4527372282363129,,,0.9703225806451609,0.9633333333333333,,,44.51231641252458,26.63018885801708,,,47.08943146330043,0.14575815606300707,54.65233516113867,36.656752673793214,2,1,35034.537008695515,31,0.26160795257389124
1992.08,254.21729510054297,0.8661290322580645,1992.0,8.0,1991.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.36731513721827336,161.21729510054297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,207.21729510054297,1.0,161.21729510054297,,,,964.7704868849844,990.0,0.11052862332973054,0.006121729510054298,989.8833496471601,0.18578621590799874,,,,24.92707654626773,,,,0.9290322580645165,,,,0.580382262361955,,,,0.9699999999999995,,,,35.54097302746315,,,,35.54097302746315,0.13944044978539982,40.81723638365196,29.43867566494477,1,1,26442.483932432584,31,0.19744985015257305
1992.09,197.62088563664676,0.9579333333333332,1992.0,9.0,1991.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3661617521350741,125.6208856366468,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.62088563664682,1.0,125.6208856366468,,,,964.5571680894246,990.0,0.09634802919431139,0.0025620885636646793,989.9010898822419,0.11285658821047728,,,,25.231065204606843,,,,0.9113333333333332,,,,0.45223518829192855,,,,0.9653333333333338,,,,27.368722319241044,,,,27.368722319241044,0.13804348370283537,33.291089112018774,21.580775898953444,1,1,19705.48006985355,30,0.1520484573291169
1992.1,171.18368215943468,0.9863548387096776,1992.0,10.0,1992.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.3041447181488013,119.18368215943477,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1836821594347,1.0,119.18368215943477,,,,964.4567633835629,990.0,0.0907444370998073,0.0019183682159434735,989.9073371946839,0.10055587656936613,,,,25.35001793455219,,,,0.91,,,,0.429061255773965,,,,0.9622580645161292,,,,25.958386853216563,,,,25.958386853216563,0.1515384289530395,28.74528486298057,23.898489066328302,1,1,19313.039818793128,31,0.1442132602956476
1992.11,203.6639172247391,0.9514333333333332,1992.0,11.0,1992.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3301511676005339,136.66391722473912,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.6639172247391,1.0,136.66391722473912,,,,964.630775457333,990.0,0.09840815359934289,0.0036663917224739146,989.8979254546786,0.13325170619623883,,,,25.133898291149258,,,,0.9183333333333336,,,,0.49199010200906074,,,,0.9693333333333329,,,,30.000275655161655,,,,30.000275655161655,0.14702425785999026,38.92565097929351,26.071840479959086,1,1,21600.198471716383,30,0.16666819808423136
1992.12,288.4306586422726,0.8080645161290323,1992.0,12.0,1992.0,3.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23292736346356868,223.6242070293694,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.55969090033716,1.2903225806451613,182.36615308318935,142.11107470350908,,,964.8719898036608,990.0,0.12773580080298494,0.015858337654931474,989.8564058615424,0.24566125023770302,0.1446054094507359,,,24.73875480764363,24.635267660074035,,,0.9332258064516129,0.9188888888888889,,,0.656518151099482,0.5115998689326327,,,0.9703225806451609,0.9699999999999999,,,40.1653568072548,30.611968660027383,,,49.05270254726276,0.16849043557559287,74.87213134497834,35.1268983620336,2,1,36495.2106951635,31,0.27251501415145984
1993.01,409.6728286472917,0.6432903225806451,1993.0,1.0,1992.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.17973409518517194,336.6728286472917,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.6728286472917,2.0,168.33641432364584,168.33641432364584,,,965.3104558876587,990.0,0.1663858102518681,0.03733456572945833,989.7962796240186,0.2033213320397222,0.2033213320397222,,,24.282502404320574,24.282502404320574,,,0.9283870967741938,0.9283870967741938,,,0.6060110915651249,0.6060110915651249,,,0.9699999999999995,0.9699999999999995,,,36.09934222464157,36.09934222464157,,,72.19868444928314,0.17594151378495743,90.10221410721225,63.84156519561557,2,2,53715.82123026669,31,0.4011038024960177
1993.02,733.1528178043515,0.4320714285714286,1993.0,2.0,1992.0,5.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13835557511199456,633.2956749472085,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,678.2956749472085,3.1785714285714284,202.85706057126347,202.85706057126347,194.9116209563179,190.311622108056,966.7128986769943,990.0,0.31596097760700825,0.12411611499864726,989.5599229073941,0.2938672078439472,0.2938672078439472,0.27050532097773755,0.25644966034961497,22.553157022555975,22.553157022555975,22.154475643548093,21.858217904329305,0.9382142857142858,0.9382142857142858,0.9364999999999999,0.9353846153846151,0.7302854180565485,0.7302854180565485,0.7016818354427448,0.6851218395890016,0.9710714285714284,0.9710714285714284,0.9705,0.9700000000000001,40.97515629264369,40.97515629264369,38.50148236759854,37.028281276711596,126.64307344061667,0.17362286709368857,152.17981197587204,86.29826038138275,4,2,85104.14535209443,28,0.7035726302256484
1993.03,1184.3908480268267,0.29370967741935483,1993.0,3.0,1992.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11395995162381514,917.8348887492097,137.55595927761675,20.26336660098666,3.517491845208498,5.279973820838881,6.397951594307755,102.09717541627494,61.263366600986664,11.517491845208497,12.279973820838883,12.397951594307754,169.09717541627492,1002.8957210162436,4.0,229.4587221873024,229.4587221873024,229.4587221873024,229.4587221873024,968.4760093317647,990.0,0.5908545015931744,0.28488665768406973,989.1242588407224,0.37564762869884916,0.37564762869884916,0.37564762869884916,0.37564762869884916,20.27260188025931,20.27260188025931,20.27260188025931,20.27260188025931,0.935885168903438,0.935885168903438,0.935885168903438,0.935885168903438,0.8260513998742882,0.8260513998742882,0.8260513998742882,0.8260513998742882,0.9754838709677423,0.9754838709677423,0.9754838709677423,0.9754838709677423,41.48051043164575,41.48051043164575,41.48051043164575,41.48051043164575,165.922041726583,0.1460253648137543,180.47940176526868,150.84146122372437,4,4,123445.99904457774,31,0.9217891207032388
1993.04,2886.9301052930546,0.10076666666666667,1993.0,4.0,1992.0,7.0,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06790520277870084,990.0,1702.9301052930548,49.0,5.666666666666667,12.333333333333334,62.62896130230941,1573.3011439907455,100.0,18.0,25.0,78.6289613023094,1675.3011439907457,1133.0,4.0,247.5,247.5,247.5,247.5,973.2818636987218,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.198352399370844,15.198352399370844,15.198352399370844,15.198352399370844,0.9096224340904683,0.9096224340904683,0.9096224340904683,0.9096224340904683,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.93744733661966,32.93744733661966,32.93744733661966,32.93744733661966,131.74978934647865,0.048625263699391096,155.8019366626967,115.95597962321581,4,4,94859.84832946466,30,0.7319432741471038
1993.05,2470.9803215931715,0.13287096774193546,1993.0,5.0,1992.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.13489754133381635,990.0,1159.9803215931713,35.0,4.000000000000001,8.0,53.09243914766533,1059.8878824455064,100.0,18.0,25.0,76.09243914766533,1261.8878824455062,1133.0,4.0,247.5,247.5,247.5,247.5,972.3083590734107,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.171857024682332,16.171857024682332,16.171857024682332,16.171857024682332,0.9192977370607005,0.9192977370607005,0.9192977370607005,0.9192977370607005,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.401791055561006,35.401791055561006,35.401791055561006,35.401791055561006,141.60716422224402,0.06046393793787723,160.45598703571864,119.32558428041027,4,4,105355.73018134953,31,0.7867064679013555
1993.06,1165.1859590187435,0.3020666666666667,1993.0,6.0,1992.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.19327861774732422,845.0479428448708,110.1380161738724,16.402074490636927,2.228041547621838,4.335449281477695,6.818067667906388,80.35438318622957,69.40207449063692,14.228041547621839,16.335449281477697,19.818067667906387,200.35438318622957,945.0135081646074,3.7,226.83920524785816,226.83920524785816,226.64384740874624,234.9279270736817,968.3932678215555,990.0,0.5502405369145446,0.24954755079815846,989.2002119122873,0.3685320770671941,0.3685320770671941,0.36804728089439176,0.39322569109571553,20.4384120136646,20.4384120136646,20.355268977242538,19.75676133711089,0.9346688686661035,0.9346688686661035,0.9344850365511416,0.9340939118174137,0.8166211388922893,0.8166211388922893,0.8159178506714863,0.8457405374652541,0.9746666666666663,0.9746666666666663,0.9748275862068962,0.9763636363636364,41.18280357161523,41.18280357161523,40.96427380953782,41.384220065833794,152.3128332073952,0.13463094162326822,176.44984846259675,95.04033334372025,4,2,109665.23990932452,30,0.8461824067077509
1993.07,457.95169920165114,0.5993225806451613,1993.0,7.0,1992.0,10.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.3699548237993333,290.0484733951996,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.50008629842534,1.6774193548387097,182.69596748010784,158.47274682704005,,,965.5206716081296,990.0,0.1601643458965351,0.028009694679039916,989.8118259594244,0.2495223216884658,0.1843428000833151,,,24.04163202960625,23.95067496940991,,,0.9325806451612902,0.9247619047619047,,,0.6577054829283885,0.5705018885773443,,,0.9712903225806451,0.9695238095238095,,,39.1569665712737,33.33826756411942,,,61.740954275999755,0.1345065393892962,93.76578053439701,47.82931917071426,2,1,45935.269981343816,31,0.343005301533332
1993.08,299.98536853818,0.7882580645161287,1993.0,8.0,1992.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3867111786127651,184.98536853818,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.98536853818,1.0,184.98536853818,,,,964.8973048704896,990.0,0.120224732993874,0.009098095937762781,989.8706771710683,0.24772865451531748,,,,24.725643646063354,,,,0.9341935483870968,,,,0.6659473267374478,,,,0.9699999999999995,,,,40.66774010532649,,,,40.66774010532649,0.13480635441433916,51.462059948947214,29.849441717369203,1,1,30256.798638362896,31,0.22593188947403597
1993.09,220.34743893015542,0.9227666666666666,1993.0,9.0,1992.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.41449383583084687,129.34743893015545,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.34743893015542,1.0,129.34743893015545,,,,964.7178870845304,990.0,0.09898208145346203,0.0029347438930155457,989.8980831746534,0.11951621202002569,,,,25.060679878103063,,,,0.9146666666666667,,,,0.46565078014855976,,,,0.9653333333333338,,,,28.10165650029426,,,,28.10165650029426,0.1271417738270757,34.49498493979873,23.713019643571254,1,1,20233.19268021186,30,0.1561203138905236
1993.1,187.11418212524023,0.9758064516129032,1993.0,10.0,1993.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3906942372511934,114.11418212524015,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.11418212524018,1.0,114.11418212524015,,,,964.4249720548332,990.0,0.09174347117905915,0.0014114182125240145,989.9068451106084,0.09222372775540587,,,,25.389649328019953,,,,0.9074193548387093,,,,0.4108110556508645,,,,0.9600000000000006,,,,24.7661653105724,,,,24.7661653105724,0.1322167575409802,27.1127192301837,21.841345086111897,1,1,18426.026991065868,31,0.1375898072809578
1993.11,222.86280318119725,0.9166666666666665,1993.0,11.0,1993.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34106964428681164,147.19613651453062,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.1961365145306,1.0,147.19613651453062,,,,964.6204956271715,990.0,0.10302055712138035,0.004719613651453062,989.8922598292271,0.1584593511794785,,,,25.11330485087624,,,,0.921666666666667,,,,0.5299060914523104,,,,0.9666666666666662,,,,32.34493250937448,,,,32.34493250937448,0.14464169133822566,42.625920736952835,24.961799125019596,1,1,23288.351406749625,30,0.1796940694965249
1993.12,312.3782311401906,0.7665806451612902,1993.0,12.0,1993.0,3.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.25843399798305505,233.05565049502934,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,272.5072633982551,1.3548387096774193,183.5466767375886,139.52528968006007,,,964.9346542969547,990.0,0.13245070767143535,0.01694686670816162,989.8506024256203,0.24789967129388282,0.13809113486627228,,,24.668048457371825,24.667198240403227,,,0.934193548387097,0.9190909090909091,,,0.6607680362553193,0.5022910428482162,,,0.9706451612903222,0.97,,,40.368612033836804,30.0967018182962,,,51.04808687258704,0.16255821902894432,66.78901694060302,40.24301149400649,2,1,37979.77663320477,31,0.28360048262548365
1994.01,519.6499171789986,0.5487096774193548,1994.0,1.0,1993.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16686900865195325,434.4563687919019,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,475.8434655660954,2.2580645161290325,193.62546218037102,193.62546218037102,182.92109717074447,,965.7894006949074,990.0,0.20591324670799238,0.05933554205551001,989.7347512112366,0.27061178706330874,0.27061178706330874,0.23809014227666303,,23.674738729265563,23.674738729265563,23.094413388364174,,0.9374193548387096,0.9374193548387096,0.9349999999999998,,0.6970516638493357,0.6970516638493357,0.65851594981468,,0.9709677419354835,0.9709677419354835,0.9699999999999999,,40.90691604919549,40.90691604919549,37.567619114092345,,91.50870154718902,0.17604107268770253,126.03004506099388,64.3770045735684,3,2,68082.47395110861,31,0.508381675262161
1994.02,839.0114652669255,0.38521428571428584,1994.0,2.0,1993.0,5.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.15031374807779754,713.4400366954969,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,765.582893838354,3.357142857142857,213.09481237455725,213.09481237455725,213.09481237455725,207.63567880111083,967.1649784495022,990.0,0.373028428872085,0.15821044779966792,989.4687611233281,0.32314127028878303,0.32314127028878303,0.32314127028878303,0.30684376119205004,21.980641403537174,21.980641403537174,21.980641403537174,21.31678628723787,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9389999999999997,0.7671413245484063,0.7671413245484063,0.7671413245484063,0.747488443683999,0.9707142857142854,0.9707142857142854,0.9707142857142854,0.97,41.88868582600903,41.88868582600903,41.88868582600903,39.49865087032623,139.7727185031436,0.16708934299271472,172.25615262002268,118.02762967012087,4,3,93927.26683411251,28,0.7765151027952423
1994.03,1508.0438615616317,0.2340645161290322,1994.0,3.0,1993.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12525431557480002,981.0629859532779,343.9808756083541,38.13032053718975,6.75468033566553,11.051430884107232,16.917092243033803,271.12735160835774,87.13032053718975,15.754680335665528,20.051430884107234,25.91709224303381,378.12735160835774,1103.9994177102406,4.0,245.26574648831948,245.26574648831948,245.26574648831948,245.26574648831948,969.6051678403843,990.0,0.7051806240363876,0.3348503887626223,988.9599689872002,0.4259012230268233,0.4259012230268233,0.4259012230268233,0.4259012230268233,18.928899923789928,18.928899923789928,18.928899923789928,18.928899923789928,0.932645181757846,0.932645181757846,0.932645181757846,0.932645181757846,0.8829566873579494,0.8829566873579494,0.8829566873579494,0.8829566873579494,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,41.55451320996811,41.55451320996811,41.55451320996811,41.55451320996811,166.21805283987243,0.11446656379950686,177.24470929617897,157.7093763800897,4,4,123666.2313128651,31,0.9234336268881803
1994.04,1538.8682632699029,0.22803333333333334,1994.0,4.0,1993.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.09825942681295098,990.0,400.8682632699026,48.660703732133975,6.523494684964778,12.93992821760163,27.085693464182608,305.65844317101966,93.66070373213397,17.523494684964778,22.939928217601633,37.085693464182604,377.6584431710196,1124.1241266347004,4.0,247.5,247.5,247.5,247.5,969.7165843880924,990.0,0.7315193580294648,0.34199999999999997,988.9264806419703,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,18.77644224887805,18.77644224887805,18.77644224887805,18.77644224887805,0.931222474691897,0.931222474691897,0.931222474691897,0.931222474691897,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.60384427126174,41.60384427126174,41.60384427126174,41.60384427126174,166.41537708504697,0.11113262224222126,178.51105641593443,158.08929131807392,4,4,119819.07150123382,30,0.9245298726947054
1994.05,740.7863319742538,0.4388709677419355,1994.0,5.0,1993.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2180366503491925,593.7863319742539,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,652.7863319742539,2.838709677419355,204.87372302618377,204.87372302618377,217.5148727287075,223.05029191004928,966.72861194423,990.0,0.32004358111344217,0.1284793882879243,989.5514770305988,0.3030767039995578,0.3030767039995578,0.33811630771430795,0.35427820464245185,22.51978838236899,22.51978838236899,21.556361108700713,20.88235694935115,0.9367741935483872,0.9367741935483872,0.9388235294117644,0.9399999999999997,0.7375454028942615,0.7375454028942615,0.7830535418233472,0.8029810508761774,0.9716129032258062,0.9716129032258062,0.9723529411764709,0.9733333333333333,40.98792899724708,40.98792899724708,41.88570008050518,41.745416052423224,117.06507237644243,0.15654772895395302,180.05534277235594,63.437818286907195,4,2,87096.41384807319,31,0.6503615132024582
1994.06,359.68055501603715,0.7039000000000001,1994.0,6.0,1993.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.33477430041767847,240.68055501603723,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.6805550160372,1.4,184.06908098642782,141.52868507402354,,,965.1105111439277,990.0,0.1401522138429643,0.01826964251852584,989.8415781436383,0.24997879676031204,0.14253932075538647,,,24.481088202950634,24.399904390693084,,,0.9336666666666671,0.9191666666666668,,,0.6626486915511403,0.5095032662664848,,,0.9706666666666662,0.9700000000000001,,,40.18735046887506,30.205415354741728,,,52.26951661077174,0.1446859371528223,68.3932504868484,41.299361524022785,2,1,37634.05195975566,30,0.2903862033931764
1994.07,277.9622921771963,0.8224193548387092,1994.0,7.0,1993.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.38929022061871804,169.96229217719636,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.96229217719625,1.0,169.96229217719636,,,,964.826768313327,990.0,0.11520869744098619,0.006996229217719628,989.8777950733415,0.2055505008800815,,,,24.8454762591338,,,,0.9322580645161289,,,,0.6118642518379069,,,,0.9699999999999995,,,,37.464123483375104,,,,37.464123483375104,0.13460789744579965,42.94447334104868,33.0570630065778,1,1,27873.307871631074,31,0.2081340193520839
1994.08,227.15434968887038,0.9125483870967741,1994.0,8.0,1993.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.4113865324795591,134.15434968887044,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.15434968887044,1.0,134.15434968887044,,,,964.7260567196764,990.0,0.10130261921211492,0.0034154349688870433,989.895281945819,0.1289828096039779,,,,25.040242416538863,,,,0.9174193548387097,,,,0.4829556588799336,,,,0.9667741935483873,,,,29.260795634967128,,,,29.260795634967128,0.12830126931521765,35.554406327214934,23.67620853773305,1,1,21770.03195241555,31,0.16255997574981743
1994.09,180.51837992140761,0.9779666666666668,1994.0,9.0,1993.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.40180165956797315,108.51837992140757,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,148.51837992140756,1.0,108.51837992140757,,,,964.4787661689733,990.0,0.09051762951866164,0.0011906579893449592,989.9082917124921,0.08464904979219241,,,,25.34487649372653,,,,0.9006666666666664,,,,0.3906661677170674,,,,0.9620000000000005,,,,23.418902589655954,,,,23.418902589655954,0.12896342472700778,28.440755977573613,17.518182390077108,1,1,16861.609864552287,30,0.13010501438697752
1994.1,154.5633255672672,0.993516129032258,1994.0,10.0,1994.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.33676256454494174,102.56332556726726,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,132.56332556726724,1.0,102.56332556726726,,,,964.4834081759196,990.0,0.08507840644338655,0.00036607460745171944,989.914555518949,0.07421038636900333,,,,25.356936956660395,,,,0.8983870967741934,,,,0.36922797204216207,,,,0.9600000000000006,,,,22.008793300961443,,,,22.008793300961443,0.1423004812399031,23.898489066328302,18.30997211144954,1,1,16374.542215915313,31,0.12227107389423024
1994.11,169.2921515050374,0.9864,1994.0,11.0,1994.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.2973846653456745,119.29215150503744,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,148.2921515050374,1.0,119.29215150503744,,,,964.4581644721706,990.0,0.09044050619489909,0.00192921515050374,989.9076302786548,0.10191693614659827,,,,25.347548870337768,,,,0.909333333333334,,,,0.4294517454181347,,,,0.9633333333333333,,,,26.027579153118904,,,,26.027579153118904,0.1531228504190083,31.619675993954903,22.619929739438575,1,1,18739.8569902456,30,0.1445976619617716
1994.12,233.40707143719897,0.9015161290322576,1994.0,12.0,1994.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.25826612070241817,174.40707143719902,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.40707143719902,1.0,174.40707143719902,,,,964.6563445853193,990.0,0.11057344736975774,0.0077473763402418,989.8816791762899,0.22321159951266245,,,,25.002122991457878,,,,0.9309677419354844,,,,0.6278654571739163,,,,0.9699999999999995,,,,38.62759488912193,,,,38.62759488912193,0.16427121227364216,48.85289640456834,28.082705489439366,1,1,28738.930597506715,31,0.21459774938401072
1995.01,329.5859185490686,0.7428709677419354,1995.0,1.0,1994.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.22261547727396802,256.58591854906854,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.5859185490686,1.6451612903225807,169.91122755341453,134.34577104326385,,,964.9945171547669,990.0,0.13978868143696005,0.02131718370981373,989.8388941348535,0.22125089117334737,0.1283471775285079,,,24.623126088912876,24.66646848703696,,,0.9267741935483875,0.9145000000000001,,,0.6116804191922923,0.48364477575574993,,,0.9703225806451609,0.9675,,,37.11680356581365,28.767924944505012,,,55.67675514291368,0.1688246005990413,66.44752908359543,46.07039083465175,2,1,41423.50582632777,31,0.30931530634952037
