MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
1995.02,458.34728301558044,0.5917857142857145,1995.0,2.0,1994.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.18719090670372532,373.34728301558033,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.34728301558033,2.0,186.67364150779017,186.67364150779017,,,965.5183490680358,990.0,0.17956182830775733,0.044669456603116074,989.775768715089,0.25016462050335303,0.25016462050335303,,,24.00725502655019,24.00725502655019,,,0.9346428571428574,0.9346428571428574,,,0.6720251094280446,0.6720251094280446,,,0.9699999999999996,0.9699999999999996,,,39.830278208362685,39.830278208362685,,,79.66055641672537,0.17351603276525898,95.50855266384556,65.2135380370192,2,2,53531.89391203944,28,0.44255864675958534
1995.03,729.7113757382277,0.43138709677419346,1995.0,3.0,1994.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.15255685325364005,622.7113757382277,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,672.7113757382277,2.967741935483871,211.37651350458725,211.37651350458725,204.63043544109314,213.17268506507216,966.696914548312,990.0,0.31610644769337026,0.1251335658726938,989.558759986434,0.32013587387433556,0.32013587387433556,0.3002128778801561,0.32394757383278083,22.541709564247682,22.541709564247682,22.263230166200827,21.299236804658268,0.9387096774193552,0.9387096774193552,0.9373913043478261,0.9385714285714284,0.7609554486165141,0.7609554486165141,0.7366695675879353,0.76742166623426,0.9716129032258063,0.9716129032258063,0.9713043478260868,0.9714285714285713,42.614857217344245,42.614857217344245,40.588726741150005,40.54748696246619,124.49981520190504,0.17070684672939465,177.89451432740597,92.66779602517887,4,2,92627.86251021738,31,0.6916656400105838
1995.04,1173.871403893434,0.28063333333333335,1995.0,4.0,1994.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10664513802278598,987.2619546868534,61.60944920658075,19.71502374610584,4.802408554377826,3.9430047492211693,2.46437796826323,30.684634188612677,59.71502374610586,14.80240855437783,11.94300474922117,7.464377968263232,92.68463418861266,1073.7223917365582,4.0,246.81548867171335,246.81548867171335,246.81548867171335,246.81548867171335,968.4826713381432,990.0,0.6592860857457777,0.3398095637494826,989.000904350505,0.43108816272230815,0.43108816272230815,0.43108816272230815,0.43108816272230815,20.0871448496393,20.0871448496393,20.0871448496393,20.0871448496393,0.9312196258243602,0.9312196258243602,0.9312196258243602,0.9312196258243602,0.8885357592181677,0.8885357592181677,0.8885357592181677,0.8885357592181677,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.382564197449746,44.382564197449746,44.382564197449746,44.382564197449746,177.53025678979898,0.15150497759648143,180.96729271697944,175.84741090364554,4,4,127821.78488865527,30,0.9862792043877722
1995.05,756.6426275948198,0.4349032258064517,1995.0,5.0,1994.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.21473182007615108,609.6426275948199,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.6426275948198,2.967741935483871,201.01101758680173,201.01101758680173,214.54116508999587,214.5414753043447,966.7981188989373,990.0,0.3293875181127728,0.1325363089285512,989.5380761729585,0.29258430345911113,0.29258430345911113,0.3283823837996084,0.3272913411799946,22.44737297056206,22.44737297056206,21.585288236832266,21.098811951784878,0.9358064516129034,0.9358064516129034,0.9384210526315787,0.9390909090909088,0.7236396633124861,0.7236396633124861,0.7723481943239853,0.7723493110956411,0.9709677419354834,0.9709677419354834,0.9710526315789473,0.97,40.0099713972436,40.0099713972436,41.34369021952577,40.405739198653926,119.69714425758987,0.1564070516153015,172.09002017866038,58.5136669429706,4,2,89054.67532764687,31,0.6649841347643882
1995.06,326.4546753524376,0.7485666666666667,1995.0,6.0,1994.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.3695889405397032,207.45467535243762,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.4546753524376,1.2,180.54289627831423,134.5588953706169,,,964.9890761096977,990.0,0.12907503874880022,0.012745146221106656,989.8581798150302,0.23827361339669217,0.128368735259923,,,24.630830091935614,24.47966487031262,,,0.9333333333333332,0.9166666666666666,,,0.6499544266019314,0.484412023334221,,,0.9699999999999995,0.9683333333333333,,,39.5643777938787,28.688015755393717,,,45.30198094495743,0.1378241042508122,61.54759115013846,34.117414289526614,2,1,32617.426280369356,30,0.2516776719164302
1995.07,244.27849265287702,0.8839032258064516,1995.0,7.0,1994.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.44379519523426425,136.27849265287708,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,187.27849265287708,1.0,136.27849265287708,,,,964.7506022440945,990.0,0.1037313043134808,0.0036278492652877057,989.8926408464214,0.13293682077379887,,,,25.009101781553053,,,,0.9174193548387097,,,,0.49060257355035736,,,,0.966451612903226,,,,29.675788241973798,,,,29.675788241973798,0.12104659242144294,35.724886002291626,24.833235483779582,1,1,22078.7864520285,31,0.16486549023318772
1995.08,198.4079386019062,0.9569354838709677,1995.0,8.0,1994.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.47067917932670633,105.40793860190621,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,151.4079386019062,1.0,105.40793860190621,,,,964.5607539290855,990.0,0.09150270634155892,0.0008497948989565483,989.9076474987596,0.07939377098282158,,,,25.26749979869136,,,,0.8993548387096771,,,,0.37946857896686237,,,,0.9609677419354844,,,,22.60367076664444,,,,22.60367076664444,0.11344612723270037,27.580441032133454,16.973204456091455,1,1,16817.131050383457,31,0.1255759487035802
1995.09,151.90469349108474,0.9931666666666665,1995.0,9.0,1994.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.47721214379622917,79.90469349108476,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,119.90469349108473,1.0,79.90469349108476,,,,964.4844796864237,990.0,0.08076296369014252,8.323249473774297e-06,989.9192287130606,0.04562444275870812,,,,25.389124583878036,,,,0.8693333333333333,,,,0.287656896567905,,,,0.9600000000000006,,,,16.66231291389496,,,,16.66231291389496,0.1088358840245277,22.05429838064398,12.145259766203907,1,1,11996.865298004366,30,0.09256840507719419
1995.1,121.31889546821509,0.998483870967742,1995.0,10.0,1995.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.42919617547786243,69.31889546821506,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.3188954682151,1.0,69.31889546821506,,,,964.5040019743,990.0,0.07374507800052785,0.0,989.9262549219998,0.03333864714679802,,,,25.38891430055277,,,,0.8541935483870965,,,,0.2495480236855742,,,,0.9600000000000006,,,,14.168889596966467,,,,14.168889596966467,0.11662077567336813,16.197881473273753,12.402822963863667,1,1,10541.653860143047,31,0.07871605331648034
1995.11,153.3930316230326,0.9891666666666663,1995.0,11.0,1995.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.3334467649321684,103.39303162303261,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.3930316230326,1.0,103.39303162303261,,,,964.4867419010415,990.0,0.08502035168967019,0.0011148285586083534,989.9138648197519,0.07938810710901543,,,,25.347734811601295,,,,0.894666666666667,,,,0.37221491384291727,,,,0.9623333333333335,,,,22.25227936673853,,,,22.25227936673853,0.14293895993174877,33.983171502427,15.707819921002862,1,1,16021.641144051748,30,0.12362377425965855
1995.12,233.99779532433251,0.9012258064516129,1995.0,12.0,1995.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.25361172688698486,174.99779532433246,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.99779532433251,1.0,174.99779532433246,,,,964.7168958283266,990.0,0.11079154897954925,0.007554951477110779,989.8816534995431,0.21890522128213422,,,,24.945852449934385,,,,0.9316129032258067,,,,0.6299920631675969,,,,0.9699999999999995,,,,38.703743760388924,,,,38.703743760388924,0.1650599222436913,45.8612176203527,29.64679438990935,1,1,28795.585357729364,31,0.2150207986688274
1996.01,369.4911136251984,0.6944516129032257,1996.0,1.0,1995.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.2023301300143364,296.4911136251984,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.4911136251984,1.7096774193548387,180.14097738762254,163.94791924385697,,,965.1556100275951,990.0,0.15304132924822092,0.029298222725039694,989.8176604480267,0.2354650566755302,0.19123413714319062,,,24.426585363756235,24.337446785049636,,,0.932258064516129,0.927272727272727,,,0.6485075185954412,0.590212509277885,,,0.9703225806451609,0.9699999999999999,,,39.13090130573126,35.20490481513064,,,64.1150273035659,0.17281425439431683,75.9045182351425,44.495110569364456,2,1,47701.580313853025,31,0.35619459613092164
1996.02,452.2294445516711,0.5961379310344829,1996.0,2.0,1995.0,5.0,31.0,6.0,4.0,3.0,41.0,85.0,0.1886127336508384,367.229444551671,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.229444551671,2.0,183.6147222758355,183.6147222758355,,,965.4904118918612,990.0,0.17753007383634845,0.04344588891033424,989.7790240372533,0.23992123710014174,0.23992123710014174,,,24.048690908292052,24.048690908292052,,,0.9362068965517245,0.9362068965517245,,,0.6610130001930081,0.6610130001930081,,,0.9699999999999996,0.9699999999999996,,,39.33091061991171,39.33091061991171,,,78.66182123982342,0.17382270256526472,88.120988608656,69.4059847880566,2,2,54748.62758291712,29,0.4370101179990192
1996.03,586.6558291356976,0.4939032258064516,1996.0,3.0,1995.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.18345997833295244,479.6558291356977,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,529.6558291356977,2.3870967741935485,205.6928454408974,205.6928454408974,176.36452382258256,,966.0837762802722,990.0,0.22577684679109647,0.06821176076281558,989.7060113924462,0.3040240086735728,0.3040240086735728,0.2205497969858059,,23.318211103500122,23.318211103500122,23.142479536190564,,0.938064516129032,0.938064516129032,0.9316666666666665,,0.7404942435872305,0.7404942435872305,0.6349122857612971,,0.9706451612903222,0.9706451612903222,0.9700000000000001,,42.89639274655256,42.89639274655256,36.178385878644214,,99.7973219622577,0.17004293390251649,114.50331153783479,84.43636811654468,3,2,74249.20753991972,31,0.5544295664569872
1996.04,758.7066382869799,0.4131333333333333,1996.0,4.0,1995.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.16531926939900385,633.7066382869799,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.7066382869799,3.0,211.23554609566,211.23554609566,211.23554609566,,966.8344438537639,990.0,0.3176560221953507,0.11948108142977305,989.562862896375,0.31738910296105444,0.31738910296105444,0.31738910296105444,,22.411029939650277,22.411029939650277,22.411029939650277,,0.9393333333333337,0.9393333333333337,0.9393333333333337,,0.7604479659443759,0.7604479659443759,0.7604479659443759,,0.9699999999999995,0.9699999999999995,0.9699999999999995,,42.28141309371267,42.28141309371267,42.28141309371267,,126.84423928113797,0.16717888387911112,137.50624972129634,113.45864926378671,3,3,91327.85228241941,30,0.7046902182285448
1996.05,685.3875289616403,0.4524193548387098,1996.0,5.0,1995.0,8.0,42.0,9.0,8.0,6.0,82.0,147.0,0.2233184011030025,538.3875289616406,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.3875289616406,2.6451612903225805,202.13412501897744,202.13412501897744,207.88488233171273,,966.5121415624268,990.0,0.2690176522748818,0.09119468815294655,989.6397876595723,0.29337188908556877,0.29337188908556877,0.3081096295535727,,22.83427420805981,22.83427420805981,22.378989138921703,,0.9374193548387096,0.9374193548387096,0.9384999999999997,,0.7276828500683186,0.7276828500683186,0.7483855763941658,,0.9703225806451609,0.9703225806451609,0.97,,41.09808538398283,41.09808538398283,41.50469418398635,,108.9733928221504,0.1579740447881849,133.43170680897015,63.756926974230765,3,2,81076.2042596799,31,0.6054077379008356
1996.06,345.06845511709395,0.7232000000000001,1996.0,6.0,1995.0,9.0,39.0,9.0,7.0,5.0,59.0,119.0,0.35027596521119975,226.06845511709403,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.06845511709406,1.3,183.57686666364796,141.63862817815368,,,965.0573621994422,990.0,0.13528484737474702,0.015865699625519626,989.8488494529997,0.24687118470520555,0.1426751078463815,,,24.544616068852168,24.398867182670894,,,0.934,0.9188888888888889,,,0.6608767199891329,0.5098990614413531,,,0.9703333333333329,0.9699999999999999,,,40.153715901882975,30.21709352970792,,,49.21884396079536,0.14167708975842228,68.3932504868484,35.711374900304996,2,1,35437.56765177265,30,0.27343802200441863
1996.07,254.31811598103272,0.8655806451612902,1996.0,7.0,1995.0,10.0,37.0,8.0,6.0,4.0,53.0,108.0,0.4262826542631999,146.31811598103275,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.31811598103278,1.0,146.31811598103275,,,,964.7704552666057,990.0,0.10715390317535207,0.004631811598103275,989.8882142852264,0.153190448599523,,,,24.964568570021292,,,,0.9209677419354841,,,,0.5267452175317181,,,,0.9683870967741934,,,,31.984185110355465,,,,31.984185110355465,0.12535334142610582,37.86534215230151,26.042003527490547,1,1,23796.233722104465,31,0.17768991727975258
1996.08,203.60265639276307,0.9508387096774195,1996.0,8.0,1995.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.4587995495514615,110.60265639276304,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.60265639276298,1.0,110.60265639276304,,,,964.5782906692987,990.0,0.09327363286116919,0.0012027238715513384,989.9055236432674,0.08756614479025071,,,,25.239666829178457,,,,0.9029032258064514,,,,0.39816956301394685,,,,0.9625806451612909,,,,23.823444147396707,,,,23.823444147396707,0.11650975783627579,29.647533602401296,18.703175259536245,1,1,17724.642445663147,31,0.13235246748553722
1996.09,156.8019108434091,0.9918666666666667,1996.0,9.0,1995.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.4622463348659828,84.80191084340906,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.80191084340906,1.0,84.80191084340906,,,,964.4780644054495,990.0,0.08243246960570766,7.786831404064079e-05,989.9174896620805,0.0514500497110761,,,,25.387975206919705,,,,0.8773333333333336,,,,0.3052868790362728,,,,0.9600000000000006,,,,17.83614855734642,,,,17.83614855734642,0.11294266727965371,22.98024107596389,12.729410462220004,1,1,12842.02696128942,30,0.0990897142074801
1996.1,116.9662851936091,0.9989032258064515,1996.0,10.0,1996.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.44722005097996664,64.96628519360917,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.96628519360912,1.0,64.96628519360917,,,,964.499473321402,990.0,0.07226123358873039,0.0,989.9277387664115,0.02958433257895946,,,,25.39868111242985,,,,0.8351612903225807,,,,0.233878626696993,,,,0.9600000000000006,,,,13.033554605899155,,,,13.033554605899155,0.11063527595634319,17.102491965507067,10.147740537255864,1,1,9696.96462678898,31,0.07240863669943981
1996.11,155.7692946627574,0.9892666666666667,1996.0,11.0,1996.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.33554458144981425,105.76929466275742,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.76929466275743,1.0,105.76929466275742,,,,964.4639233545232,990.0,0.08583044136230364,0.0016036352373287794,989.9125659234004,0.08496086356679178,,,,25.36368170531076,,,,0.8853333333333336,,,,0.38076946078592677,,,,0.9639999999999999,,,,22.767023282388152,,,,22.767023282388152,0.1419197389520147,31.32318975828054,10.104893485748908,1,1,16392.256763319463,30,0.12648346267993413
1996.12,229.65858754205956,0.9069999999999999,1996.0,12.0,1996.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.2620089121539205,170.65858754205956,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.65858754205956,1.0,170.65858754205956,,,,964.6489233846007,990.0,0.10928183751194319,0.007492475155063088,989.883225687333,0.21368389592276668,,,,25.02061840680933,,,,0.9306451612903229,,,,0.6143709151514144,,,,0.9699999999999995,,,,37.81353245973512,,,,37.81353245973512,0.16350749468071257,52.166947145206166,29.349851420806843,1,1,28133.268150042924,31,0.21007518033186173
1997.01,410.23369349073243,0.6445483870967741,1997.0,1.0,1996.0,4.0,29.0,5.0,4.0,2.0,33.0,73.0,0.18182244620695817,337.2336934907323,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.2336934907323,1.935483870967742,176.07169660044136,172.27661736548345,,,965.318130691906,990.0,0.16657207532902546,0.03744673869814647,989.7959811859727,0.22570702064463732,0.2152033009231414,,,24.252143473422414,24.230186056937743,,,0.9312903225806457,0.9300000000000005,,,0.633858107761589,0.6201958225157406,,,0.9699999999999995,0.9699999999999996,,,37.84827693067214,36.918449874628735,,,72.38489132951838,0.1757820564550115,93.72407186368163,50.97079789410095,2,1,53854.35914916169,31,0.40213828516399114
1997.02,692.9147842507191,0.441892857142857,1997.0,2.0,1996.0,5.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.1415968044363742,595.0576413935762,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,639.9147842507191,2.857142857142857,209.45596845438627,209.45596845438627,205.50332189893723,,966.549774940314,990.0,0.2878241021628342,0.10685887464500043,989.6053170231919,0.31205226825238636,0.31205226825238636,0.2998684202062027,,22.74348981462598,22.74348981462598,22.632030652095583,,0.9403571428571432,0.9403571428571432,0.9391666666666668,,0.7540414864357912,0.7540414864357912,0.7398119588361745,,0.9703571428571426,0.9703571428571426,0.9699999999999998,,42.66062777216492,42.66062777216492,41.54571011073944,,120.93186421067792,0.17475000500383014,128.69310706339078,93.4351018551766,3,2,81266.21274957558,28,0.671843690059322
1997.03,890.5530802886126,0.3678709677419355,1997.0,3.0,1996.0,6.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1223517332413945,783.5530802886126,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.5530802886126,3.5806451612903225,218.9509997277698,218.9509997277698,218.9509997277698,218.20569523691094,967.375846217074,990.0,0.42741097944207,0.1989882217542912,989.3736007988035,0.3409542108744733,0.3409542108744733,0.3409542108744733,0.3392492008327634,21.65680037085508,21.65680037085508,21.65680037085508,21.17072551671102,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9399999999999997,0.7882235990199714,0.7882235990199714,0.7882235990199714,0.7855405028528794,0.971290322580645,0.971290322580645,0.971290322580645,0.9716666666666668,42.42891221321806,42.42891221321806,42.42891221321806,41.324908783894934,151.28184496578672,0.1701367299360971,181.375261548598,124.8937241818996,4,3,112553.6926545453,31,0.8404546942543706
1997.04,1251.2416989170774,0.2681666666666666,1997.0,4.0,1996.0,7.0,40.0,10.0,8.0,5.0,62.0,125.0,0.10040357854329587,988.8189145585895,137.42278435848792,39.132477621026254,6.221003884609318,8.795058198943224,5.4969113743395175,77.77733327956956,79.13247762102627,16.221003884609317,16.795058198943227,10.49691137433952,139.7773332795696,1100.9674542631685,4.0,247.20472863964739,247.20472863964739,247.20472863964739,247.20472863964739,968.7594793921064,990.0,0.6981990551739837,0.3410551316468716,988.9607458131792,0.43243085069763637,0.43243085069763637,0.43243085069763637,0.43243085069763637,19.76883557037528,19.76883557037528,19.76883557037528,19.76883557037528,0.9313247757482404,0.9313247757482404,0.9313247757482404,0.9313247757482404,0.88993702310273,0.88993702310273,0.88993702310273,0.88993702310273,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.75366255571103,43.75366255571103,43.75366255571103,43.75366255571103,175.01465022284412,0.14074332129669564,180.14855110550397,171.01737347589813,4,4,126010.54816044777,30,0.972303612349134
1997.05,1311.2247164051123,0.2577419354838709,1997.0,5.0,1996.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.14721660835354286,985.30638269133,133.91833371378283,32.782092107019764,5.497084606140673,6.974913214259524,6.974913214259524,81.68933057210339,79.78209210701975,15.497084606140673,16.974913214259526,16.974913214259526,196.68933057210336,1097.5604726187498,4.0,246.3265956728325,246.3265956728325,246.3265956728325,246.3265956728325,968.9710102066106,990.0,0.694140036592265,0.3382451061530638,988.967614857255,0.4294357716157786,0.4294357716157786,0.4294357716157786,0.4294357716157786,19.567168879028333,19.567168879028333,19.567168879028333,19.567168879028333,0.9327815992482571,0.9327815992482571,0.9327815992482571,0.9327815992482571,0.8867757444221964,0.8867757444221964,0.8867757444221964,0.8867757444221964,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,43.20085478918214,43.20085478918214,43.20085478918214,43.20085478918214,172.80341915672855,0.13262205717828726,179.4590040499732,170.36036759968673,4,4,128565.74385260607,31,0.9600189953151589
1997.06,733.5325364227431,0.4429,1997.0,6.0,1996.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.241362065226528,572.5325364227431,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,636.5325364227431,2.8333333333333335,197.50741319227163,197.50741319227163,211.47670414683571,215.76711497740277,966.6986253880152,990.0,0.30993465449153074,0.11919527799005,989.5708700675184,0.2824870984906601,0.2824870984906601,0.3194512148572629,0.33144652449800804,22.58975758101243,22.58975758101243,21.595999051753854,21.008252350203936,0.9356666666666669,0.9356666666666669,0.9381249999999997,0.9388888888888887,0.7110266874921781,0.7110266874921781,0.7613161349286086,0.7767616139186501,0.9709999999999996,0.9709999999999996,0.9712500000000002,0.9711111111111109,39.560293301071184,39.560293301071184,40.73507626054075,40.49125667829527,112.99333761125266,0.1519993458707573,176.28040616897522,58.918935557613544,4,2,81355.20308010193,30,0.6277407645069594
1997.07,347.31559989513835,0.7197741935483869,1997.0,7.0,1996.0,10.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372663195204676,230.6059224757835,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.18656763707384,1.2580645161290323,195.7122577508621,135.21295080907032,,,965.0647751514966,990.0,0.13633129220521142,0.01640242896955111,989.8472662788256,0.2828424185733163,0.1297416130065182,,,24.49964870875514,24.418529803489545,,,0.9367741935483873,0.915,,,0.7045641279031039,0.4867666229126531,,,0.9709677419354834,0.9687499999999999,,,42.92351782379443,28.714013676012065,,,50.3335858692169,0.14486695805100144,62.93650752402839,38.9537989003404,2,1,37448.187886697364,31,0.2796310326067605
1997.08,242.53431111774591,0.8861290322580646,1997.0,8.0,1996.0,11.0,34.0,7.0,5.0,3.0,44.0,93.0,0.38655039235866206,149.53431111774591,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.53431111774591,1.0,149.53431111774591,,,,964.7518448050231,990.0,0.10654575067540947,0.004953431111774595,989.888500818213,0.16159661945391185,,,,24.975059393735936,,,,0.9229032258064519,,,,0.5383235200238857,,,,0.9687096774193547,,,,32.79136992265355,,,,32.79136992265355,0.13442846839562062,41.92276891988529,24.25498996651181,1,1,24396.779222454243,31,0.1821742773480753
1997.09,193.11045212213236,0.9664000000000001,1997.0,9.0,1996.0,12.0,30.0,6.0,4.0,2.0,30.0,72.0,0.37353528215820375,121.11045212213236,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.11045212213241,1.0,121.11045212213236,,,,964.4974678918409,990.0,0.09481038140527237,0.002111045212213238,989.9030785733822,0.10408035955294788,,,,25.301530321988714,,,,0.9109999999999999,,,,0.4359976276396764,,,,0.9630000000000005,,,,26.37722659189396,,,,26.37722659189396,0.13642109012542758,29.816380097703625,23.17867992686194,1,1,18991.603146163645,30,0.14654014773274418
1997.1,165.93396401673257,0.988516129032258,1997.0,10.0,1997.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.31406476754151386,113.93396401673247,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.93396401673252,1.0,113.93396401673247,,,,964.4656339794052,990.0,0.08895476046024971,0.0013933964016732507,989.9096518431384,0.09203324284717507,,,,25.35198462088562,,,,0.9058064516129029,,,,0.41016227046023696,,,,0.9609677419354844,,,,24.67902776583642,,,,24.67902776583642,0.14852032321910047,29.7345682944045,22.28025002679832,1,1,18361.196657782308,31,0.13710570981020243
1997.11,180.04838672285115,0.9779000000000003,1997.0,11.0,1997.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.27943531615739364,130.04838672285118,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,159.04838672285118,1.0,130.04838672285118,,,,964.480604586189,990.0,0.09410740456460837,0.0030048386722851183,989.9028877567634,0.12097692236745972,,,,25.301306248207005,,,,0.9163333333333338,,,,0.4681741922022642,,,,0.9656666666666663,,,,28.589997062540526,,,,28.589997062540526,0.15830037013598514,34.44618217275264,23.97825733898553,1,1,20584.797885029177,30,0.15883331701411402
1997.12,297.59478417285186,0.8017741935483867,1997.0,12.0,1997.0,3.0,26.0,4.0,3.0,2.0,24.0,59.0,0.2100210729706171,238.59478417285192,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.5947841728519,1.4193548387096775,172.25811667462716,158.18743788038194,,,964.928251405766,990.0,0.13203158156794026,0.019010316833328805,989.8489581015989,0.21470092438814373,0.17956381613332087,,,24.70600577144446,24.457600107683692,,,0.9303225806451613,0.9238461538461537,,,0.620129220028658,0.5694747763693748,,,0.9699999999999995,0.9700000000000001,,,37.721916693542106,34.006471306101965,,,51.98269498319775,0.17265149749564002,75.32340583830478,32.13304743212007,2,1,38675.125067499124,31,0.28879274990665416
1998.01,564.3808304629616,0.5170645161290325,1998.0,1.0,1997.0,4.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18157962589732793,463.09050788231644,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,508.92921755973583,2.4516129032258065,190.1395500388179,190.1395500388179,183.3681172817933,,965.9852800761868,990.0,0.22153374633083361,0.06714365593669118,989.7113225977326,0.25809717727008497,0.25809717727008497,0.2382501652637095,,23.467945344275673,23.467945344275673,22.982511396430017,,0.9364516129032259,0.9364516129032259,0.934285714285714,,0.6845023801397443,0.6845023801397443,0.6601252222144561,,0.9703225806451609,0.9703225806451609,0.9700000000000001,,39.78850273521551,39.78850273521551,37.46436211400762,,96.49639481224091,0.1711612149320842,117.14307838596662,68.59766169828893,3,2,71793.31774030726,31,0.5360910822902275
1998.02,1151.9274600722915,0.3211428571428572,1998.0,2.0,1997.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13558375194141595,807.836491728747,207.09096834354446,18.321428571428573,3.5094958575118675,5.593776946612771,6.046451630468449,173.61981533752277,61.32142857142857,10.509495857511867,10.593776946612772,10.04645163046845,251.61981533752277,890.2611931043002,3.607142857142857,222.9800400077086,222.9800400077086,222.9800400077086,228.7704945739643,968.2705134599729,990.0,0.49691639291887313,0.2212090979573679,989.2818745091234,0.3556486465897802,0.3556486465897802,0.3556486465897802,0.3744389748892703,20.65571240256131,20.65571240256131,20.65571240256131,19.585809530004866,0.9364659001216573,0.9364659001216573,0.9364659001216573,0.9341791296121417,0.8027281440277506,0.8027281440277506,0.8027281440277506,0.8235737804662716,0.9742857142857144,0.9742857142857144,0.9742857142857144,0.9758823529411766,40.92413420548667,40.92413420548667,40.92413420548667,39.74710617915539,146.90457422523292,0.14126851576440544,177.62319484584924,117.27810410996753,4,3,98719.87387935656,28,0.8161365234735165
1998.03,2611.5507755022713,0.11822580645161294,1998.0,3.0,1997.0,6.0,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08664257420828367,990.0,1402.4217432442078,44.54838709677419,7.709677419354839,14.064516129032258,64.74177861495508,1271.357383984091,100.0,18.0,25.0,76.32242377624542,1402.2283517260269,1133.0,4.0,247.5,247.5,247.5,247.5,972.684681191229,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.795534906864178,15.795534906864178,15.795534906864178,15.795534906864178,0.9170858804243738,0.9170858804243738,0.9170858804243738,0.9170858804243738,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.48609566674004,34.48609566674004,34.48609566674004,34.48609566674004,137.94438266696017,0.054214753876581846,147.25310503076304,119.12658580540273,4,4,102630.62070421837,31,0.766357681483112
1998.04,3312.98130919002,0.06733333333333334,1998.0,4.0,1997.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08923404520792469,990.0,2027.98130919002,29.999999999999993,4.0,7.0,55.0,1931.98130919002,100.0,18.0,25.0,80.0,2099.98130919002,1133.0,4.0,247.5,247.5,247.5,247.5,974.2812123879978,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.19900371009456,14.19900371009456,14.19900371009456,14.19900371009456,0.8996745645859504,0.8996745645859504,0.8996745645859504,0.8996745645859504,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.399166635851994,30.399166635851994,30.399166635851994,30.399166635851994,121.59666654340798,0.03682776532373912,126.33139670520137,116.88796802498179,4,4,87549.5999112537,30,0.6755370363522661
1998.05,2518.3596448310395,0.1271290322580645,1998.0,5.0,1997.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.13017354328054015,990.0,1207.3596448310395,35.0,4.0,8.0,55.67679148563371,1104.6828533454052,100.0,18.0,25.0,78.67679148563373,1306.6828533454056,1133.0,4.0,247.5,247.5,247.5,247.5,972.4563503109306,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.023865787162148,16.023865787162148,16.023865787162148,16.023865787162148,0.9190162861245639,0.9190162861245639,0.9190162861245639,0.9190162861245639,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.05508039349806,35.05508039349806,35.05508039349806,35.05508039349806,140.22032157399224,0.05739236897669838,156.08322338922105,127.22756642446498,4,4,104323.91925105026,31,0.7790017865221793
1998.06,1190.820098090698,0.29946666666666666,1998.0,6.0,1997.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20145313840174092,843.1669362442733,121.986495179758,14.354577382824115,2.395745641869198,3.892040392077253,7.591623262935749,93.75250850005168,70.35457738282412,14.395745641869196,16.558707058743924,21.591623262935745,224.75250850005165,944.4759663277107,3.7,225.46176831188248,225.46176831188248,225.46176831188248,238.2594732980367,968.4729436536561,990.0,0.5522420197481198,0.2498099025986935,989.1979480776533,0.364828002053357,0.364828002053357,0.364828002053357,0.40354119405343053,20.360176421943823,20.360176421943823,20.360176421943823,19.517252122196048,0.9346275084335931,0.9346275084335931,0.9346275084335931,0.9347059644289424,0.811662365922777,0.811662365922777,0.811662365922777,0.8577341038729323,0.975333333333333,0.975333333333333,0.975333333333333,0.9771428571428571,40.72965543000225,40.72965543000225,40.72965543000225,41.548970256866866,151.27324546981356,0.13226829396351877,178.72725930037,100.69057149293567,4,3,108916.7367382658,30,0.8404069192767423
1998.07,512.671002162923,0.5475483870967741,1998.0,7.0,1997.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3695170016258864,326.67100216292295,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.67100216292295,1.903225806451613,174.8388837513818,168.0998453842063,,,965.7567798138484,990.0,0.17423284409950643,0.035334200432584596,989.7904329554677,0.2269069555120202,0.20835320650341926,,,23.806746186107624,23.778365501822346,,,0.9300000000000002,0.9278571428571432,,,0.6294199815049746,0.6051594433831429,,,0.9709677419354835,0.9703571428571426,,,36.89837335838728,35.27068528333992,,,68.75576651753303,0.13285177461686024,101.47414275380926,50.9148976907732,2,1,51154.29028904459,31,0.3819764806529614
1998.08,353.1197557372688,0.7117741935483873,1998.0,8.0,1997.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4429343410745551,198.1197557372688,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.11975573726875,1.1290322580645162,181.70933803046591,127.1807372277226,,,965.0839310795222,990.0,0.12797523357965673,0.011147152326753873,989.8608776140934,0.24158200807157182,0.1143305162227138,,,24.53536452649993,24.411982857614923,,,0.9329032258064517,0.91,,,0.6541536169096772,0.4578506540198014,,,0.9706451612903222,0.9675,,,39.67509127391079,26.81662170458059,,,43.13530052611473,0.12136163361497793,54.75466529967925,31.238393132377027,2,1,32092.663591429373,31,0.23964055847841528
1998.09,248.6024842607271,0.8747666666666665,1998.0,9.0,1997.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4792262230661241,130.60248426072707,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.60248426072707,1.0,130.60248426072707,,,,964.7645141179146,990.0,0.10145539236161148,0.003150923894177403,989.8953936837441,0.12470293716532256,,,,25.006176628664317,,,,0.9136666666666666,,,,0.4701689433386177,,,,0.9653333333333338,,,,28.33065640992521,,,,28.33065640992521,0.11281900727995481,38.06492320751688,19.283400244309934,1,1,20398.07261514614,30,0.15739253561069552
1998.1,194.98417052860896,0.9630322580645161,1998.0,10.0,1998.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37530287218927455,121.98417052860903,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.98417052860896,1.0,121.98417052860903,,,,964.4808204243743,990.0,0.0944264217711167,0.0022076953279635187,989.903365882901,0.10572163427260288,,,,25.316823824253696,,,,0.9093548387096775,,,,0.4391430139029923,,,,0.963870967741936,,,,26.567013045785757,,,,26.567013045785757,0.1360124318408352,29.942266644897032,20.973952412570107,1,1,19765.8577060646,31,0.14759451692103195
1998.11,195.43576720273575,0.9589999999999999,1998.0,11.0,1998.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3453816409577833,128.43576720273575,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.43576720273578,1.0,128.43576720273575,,,,964.5722142253612,990.0,0.09560310245547808,0.0028435767202735747,989.9015533208246,0.11853438818453424,,,,25.210804707278378,,,,0.913333333333334,,,,0.4623687619298489,,,,0.966333333333333,,,,28.063115600931965,,,,28.063115600931965,0.14293757489499803,35.4336972767951,22.491748641708536,1,1,20205.443232671016,30,0.15590619778295536
1998.12,342.7736373433006,0.7286774193548388,1998.0,12.0,1998.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.20944626946045658,271.58008895620395,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.64460508523615,1.6451612903225807,175.80530494207272,148.45091522190327,,,965.0541618906772,990.0,0.144449359555277,0.024396898184874977,989.8311537422599,0.23065597919156958,0.15804728265102416,,,24.54633587239116,24.49445891653206,,,0.9296774193548389,0.9205,,,0.6328990977914623,0.5344232947988516,,,0.9706451612903221,0.97,,,38.34698465323097,31.85428805976029,,,58.89813824017308,0.17177864041199017,77.73914086265535,39.4350435661713,2,1,43820.21485068879,31,0.3272118791120728
1999.01,570.0767149933619,0.5088064516129032,1999.0,1.0,1998.0,4.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17870904134639523,468.7863924127166,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,514.625102090136,2.2903225806451615,207.54097240024515,207.54097240024515,184.98198621989098,,966.0099404074497,990.0,0.2220660487749307,0.06692600919322275,989.711007942032,0.31001371254236676,0.31001371254236676,0.24320064387231857,,23.39105382204004,23.39105382204004,22.95347081719757,,0.9409677419354837,0.9409677419354837,0.9344444444444443,,0.7471475006408825,0.7471475006408825,0.6659351503916076,,0.9729032258064514,0.9729032258064514,0.9699999999999999,,43.62476012222149,43.62476012222149,37.73654608606952,,98.20529168878572,0.17249966391494892,123.46723973456457,76.49462666292555,3,2,73064.73701645658,31,0.5455849538265873
1999.02,986.6336243158293,0.34335714285714286,1999.0,2.0,1998.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.14523007925682774,803.788716609034,45.8449077067953,9.979072824822897,1.8088856093565513,1.6731718141166163,1.3385374512932933,31.045240007205933,52.97907282482289,8.808885609356553,6.673171814116616,5.338537451293294,109.04524000720593,872.2498468573301,3.607142857142857,222.23884912681837,222.23884912681837,222.23884912681837,225.76592578824778,967.7371944167578,990.0,0.4715082800059272,0.2163871559323614,989.3121045640617,0.3526920207663284,0.3526920207663284,0.3526920207663284,0.3646625825320318,21.222218126537598,21.222218126537598,21.222218126537598,20.551777190766337,0.9370082641145696,0.9370082641145696,0.9370082641145696,0.9350724350122319,0.8000598568565458,0.8000598568565458,0.8000598568565458,0.812757332837692,0.9735714285714286,0.9735714285714286,0.9735714285714286,0.9747058823529412,42.056078711863016,42.056078711863016,42.056078711863016,41.307333795530795,151.24768879716135,0.15635070677756824,179.43950674237678,121.21718596245626,4,3,101638.44687169243,28,0.8402649377620075
1999.03,2291.8114432883303,0.1455161290322581,1999.0,3.0,1998.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.08121559176072425,990.0,1118.8114432883306,51.0,9.0,16.0,55.01752981746228,987.7939134708679,100.0,18.0,25.0,64.01752981746229,1094.7939134708677,1133.0,4.0,247.5,247.5,247.5,247.5,971.8947712479977,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.58544485009514,16.58544485009514,16.58544485009514,16.58544485009514,0.923624377481004,0.923624377481004,0.923624377481004,0.923624377481004,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.45682104837184,36.45682104837184,36.45682104837184,36.45682104837184,145.82728419348737,0.06516980431875424,165.4381805841244,137.45248521528916,4,4,108495.4994399546,31,0.8101515788527076
1999.04,2971.6366684434274,0.09043333333333337,1999.0,4.0,1998.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07367275513656317,990.0,1764.636668443428,46.0,5.0,11.0,61.0,1641.636668443428,100.0,18.0,25.0,80.0,1758.636668443428,1133.0,4.0,247.5,247.5,247.5,247.5,973.5348630016678,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.945353096425041,14.945353096425041,14.945353096425041,14.945353096425041,0.9087816726422994,0.9087816726422994,0.9087816726422994,0.9087816726422994,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.32857058764218,32.32857058764218,32.32857058764218,32.32857058764218,129.31428235056873,0.044104783643075476,137.20508991771004,119.2592172900217,4,4,93106.28329240945,30,0.7184126797253816
1999.05,2725.0544416996186,0.11083870967741935,1999.0,5.0,1998.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.120892620778332,990.0,1414.054441699619,35.0,4.0,8.0,56.60860781478914,1310.4458338848297,100.0,18.0,25.0,79.60860781478912,1512.4458338848297,1133.0,4.0,247.5,247.5,247.5,247.5,972.9412917938474,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.538924304245276,15.538924304245276,15.538924304245276,15.538924304245276,0.9142077007577273,0.9142077007577273,0.9142077007577273,0.9142077007577273,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.82521381212792,33.82521381212792,33.82521381212792,33.82521381212792,135.30085524851168,0.051589174887926165,152.7795956933705,120.4445393222144,4,4,100663.83630489268,31,0.7516714180472871
1999.06,1314.3990156414975,0.28103333333333336,1999.0,6.0,1998.0,9.0,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19956411128499757,854.2274924097819,218.83818989838218,15.335152464572422,2.471319831852727,4.349873137161515,13.62416746449072,183.05767700030475,74.33515246457243,14.471319831852727,17.683206470494845,28.624167464490714,325.0576770003047,960.7171711767019,3.7333333333333334,227.231272936594,227.231272936594,227.231272936594,235.27319127272725,968.8764373933699,990.0,0.5647675521319526,0.25252165909180957,989.1827107887764,0.36966351434939815,0.36966351434939815,0.36966351434939815,0.39403979756327295,19.936609881057038,19.936609881057038,19.936609881057038,19.13091534523729,0.9348489712111053,0.9348489712111053,0.9348489712111053,0.9343395061969616,0.8180325825717382,0.8180325825717382,0.8180325825717382,0.846983488581818,0.975333333333333,0.975333333333333,0.975333333333333,0.9768181818181817,40.20174296431124,40.20174296431124,40.20174296431124,40.111995670504534,150.02069238463704,0.12303662273433018,175.66471635602477,102.2120931168402,4,3,108014.89851693867,30,0.8334482910257613
1999.07,508.33029371746187,0.554258064516129,1999.0,7.0,1998.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3744473147247527,322.3302937174619,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.3302937174619,1.903225806451613,173.14946009669364,165.00626463573758,169.43669707890288,,965.738119898661,990.0,0.17285147851759497,0.03451967223534211,989.7926288492467,0.22261925408130154,0.20098089752221593,0.20323317698237184,,23.831889696505034,23.78493299876904,22.913953299702847,,0.9293548387096775,0.9266666666666667,0.93,,0.6233380563480971,0.5940225526886554,0.6099721094840503,,0.9703225806451609,0.9699999999999996,0.97,,36.52590323909264,34.558947802660235,34.35826228911755,,67.73396301202632,0.1317165554830748,103.07478686735264,47.16035809272851,3,1,50394.06848094757,31,0.3762997945112573
1999.08,334.13957243450943,0.7370322580645161,1999.0,8.0,1998.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4689903358182474,179.13957243450932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.13957243450938,1.0,179.13957243450932,,,,965.0147255525112,990.0,0.12159661718987898,0.008485834592666703,989.8699175482172,0.235565169366208,,,,24.61962682633965,,,,0.9322580645161291,,,,0.6449024607642337,,,,0.9699999999999996,,,,39.162745656144274,,,,39.162745656144274,0.11602384380604039,52.74100944311158,25.72604463504413,1,1,29137.082768171345,31,0.21757080920080157
1999.09,233.06759351556937,0.9011999999999999,1999.0,9.0,1998.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.394171651623452,142.06759351556929,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.06759351556937,1.0,142.06759351556929,,,,964.7386565189425,990.0,0.10331849778939863,0.004206759351556931,989.8924747428593,0.1463162830858276,,,,25.00750194083037,,,,0.9213333333333333,,,,0.5114433366560495,,,,0.9666666666666669,,,,31.093567340227043,,,,31.093567340227043,0.13246032173645683,40.22259590937913,24.10641154634285,1,1,22387.368484963466,30,0.1727420407790391
1999.1,196.9877377445968,0.9623870967741934,1999.0,10.0,1999.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37060267616787035,123.98773774459681,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.9877377445969,1.0,123.98773774459681,,,,964.4135952992339,990.0,0.0951094560492944,0.0023987737744596794,989.9024917701764,0.10861972065305589,,,,25.380276750289088,,,,0.91,,,,0.44635585588054866,,,,0.9619354838709683,,,,27.023115537773677,,,,27.023115537773677,0.13717601191299306,28.229993833383663,26.51514260596119,1,1,20105.19796010361,31,0.15012841965429818
1999.11,204.5137598540699,0.9487333333333332,1999.0,11.0,1999.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.32873853355081634,137.5137598540699,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.5137598540699,1.0,137.5137598540699,,,,964.6009628587195,990.0,0.09869787267752382,0.0037513759854069903,989.8975507513369,0.13482718626758097,,,,25.161760706350186,,,,0.9176666666666671,,,,0.4950495354746517,,,,0.9699999999999995,,,,30.216843058055098,,,,30.216843058055098,0.1474872820850116,38.086892602163125,27.58682505118155,1,1,21756.127001799676,30,0.16787135032252837
1999.12,309.8322307833272,0.7758387096774191,1999.0,12.0,1999.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23144960772940915,238.6386823962304,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.7031985252627,1.3870967741935485,184.41808506470272,140.0698764397799,,,964.9362166548482,990.0,0.13351368770590674,0.017762907713975668,989.84872340458,0.2508439984373487,0.1400313303031183,,,24.66166275129456,24.588679276384,,,0.9332258064516129,0.9199999999999999,,,0.6639051062329296,0.5042515551832075,,,0.9706451612903222,0.9700000000000001,,,40.53022818093155,30.157182735273498,,,52.2039763365213,0.1683992919804574,68.34275727777138,42.06291871262104,2,1,38839.75839437184,31,0.29002209075845164
2000.01,456.5337402062716,0.5882903225806452,2000.0,1.0,1999.0,4.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1867353808649822,371.9208369804653,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.1466434320781,2.0,185.96041849023266,185.96041849023266,,,965.5091442842938,990.0,0.17916309191471225,0.04438416739609307,989.7764527406896,0.24673380743310377,0.24673380743310377,,,24.020574648962157,24.020574648962157,,,0.9348387096774198,0.9348387096774198,,,0.669457506564838,0.669457506564838,,,0.9699999999999995,0.9699999999999995,,,39.73037314714223,39.73037314714223,,,79.46074629428446,0.17376295250916607,87.3383204928421,65.83905590606065,2,2,59118.79524294757,31,0.44144859052380203
2000.02,690.3203511479286,0.4474137931034483,2000.0,2.0,1999.0,5.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14433415029242422,592.2169028720668,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,637.1479373548253,2.8275862068965516,209.8326568283947,209.8326568283947,208.49983696845968,,966.5340489077157,990.0,0.2874169330280178,0.10562340781919341,989.6069596591522,0.31657754304715346,0.31657754304715346,0.31345903568585837,,22.75633320838971,22.75633320838971,22.57305187481497,,0.9365517241379314,0.9365517241379314,0.9358333333333335,,0.7553975645822214,0.7553975645822214,0.7505994130864551,,0.9734482758620691,0.9734482758620691,0.974166666666667,,42.63542046554237,42.63542046554237,41.99582406678078,,120.02600567600669,0.1740570951135872,141.92553202549027,87.29860613406319,3,2,83538.09995050066,29,0.6668111426444816
2000.03,1247.4220083510922,0.3013225806451614,2000.0,3.0,1999.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.11850800277696323,863.400644920974,255.02136343011816,15.225806451612904,2.5806451612903225,4.5450307399135665,11.793288284826762,220.87659279247458,56.225806451612904,10.580645161290322,11.545030739913566,17.79328828482676,287.8765927924746,941.7521272737907,3.806451612903226,227.11668771198853,227.11668771198853,227.11668771198853,225.7427214134104,968.5775424439948,990.0,0.5318134839278947,0.2478939779552233,989.2202925381165,0.36744638718507366,0.36744638718507366,0.36744638718507366,0.36349694398168175,20.275303706937045,20.275303706937045,20.275303706937045,19.862629559885384,0.9358666213947345,0.9358666213947345,0.9358666213947345,0.9348746105294707,0.8176200757631582,0.8176200757631582,0.8176200757631582,0.8126737970882771,0.9741935483870969,0.9741935483870969,0.9741935483870969,0.9748000000000002,40.98704682391025,40.98704682391025,40.98704682391025,39.81136587826845,155.06708069614078,0.14234022564737922,177.5861555429452,134.65797709421318,4,3,115369.90803792875,31,0.8614837816452267
