MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2000.04,3045.2873765680165,0.08546666666666668,2000.0,4.0,1999.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08018756062477712,990.0,1812.2873765680163,40.66666666666666,4.666666666666667,9.666666666666668,59.0,1698.2873765680163,100.0,18.0,25.0,80.0,1832.2873765680163,1133.0,4.0,247.5,247.5,247.5,247.5,973.7001183697282,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.780097728364705,14.780097728364705,14.780097728364705,14.780097728364705,0.9068990028895939,0.9068990028895939,0.9068990028895939,0.9068990028895939,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.90347468693701,31.90347468693701,31.90347468693701,31.90347468693701,127.61389874774804,0.04239244049784339,138.44144122566522,119.4779264245563,4,4,91882.00709837858,30,0.7089661041541557
2000.05,2132.6030478496687,0.16193548387096773,2000.0,5.0,1999.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.13171395466025865,990.0,866.6030478496685,45.0,5.0,12.0,50.436836735614825,754.166211114054,100.0,18.0,25.0,67.43683673561482,932.1662111140539,1133.0,4.0,247.5,247.5,247.5,247.5,971.4706606078244,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.009555490268642,17.009555490268642,17.009555490268642,17.009555490268642,0.9261968261762913,0.9261968261762913,0.9261968261762913,0.9261968261762913,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.492634520758536,37.492634520758536,37.492634520758536,37.492634520758536,149.97053808303414,0.07204118505130193,163.85738703873537,138.86494837334598,4,4,111578.08033377743,31,0.8331696560168566
2000.06,1062.2426679499936,0.3301,2000.0,6.0,1999.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.21610266946946644,779.1512218707602,73.09144607923339,12.164013395448448,1.6333378056264822,3.179337371126763,4.524708566809685,51.59004894022201,65.16401339544845,13.633337805626484,15.179337371126763,17.52470856680969,171.590048940222,873.1279104429618,3.433333333333333,224.14821096761935,224.14821096761935,226.70739641024113,237.1324524352574,968.001015561333,990.0,0.491325624686491,0.21650364081428325,989.2921707344991,0.3602455226812064,0.3602455226812064,0.36851546129384527,0.3996612120846528,20.93090965048485,20.93090965048485,20.584995748408627,19.773541711191374,0.9358437741724899,0.9358437741724899,0.9352043548144112,0.9350184250102758,0.8069335594834296,0.8069335594834296,0.8161466270768682,0.8536768287669267,0.9743333333333332,0.9743333333333332,0.9749999999999999,0.9764705882352944,41.698507403398054,41.698507403398054,41.498728422127506,41.89670531061716,143.10404578198964,0.13759392633108922,176.7823391967453,79.69365172837664,4,2,103034.91296303255,30,0.7950224765666092
2000.07,448.0970321405702,0.6068064516129033,2000.0,7.0,1999.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.30788859899367405,313.09703214057043,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.0970321405703,1.8387096774193548,175.17172793738303,164.44940116533874,,,965.4770383331714,990.0,0.16561694211407546,0.032619406428114076,989.801763651458,0.22736056530983545,0.1983456796534293,,,24.097364752976596,24.051064172454264,,,0.9300000000000002,0.9269230769230771,,,0.6306182205745788,0.5920178441952194,,,0.9706451612903223,0.9696153846153843,,,37.426744437445485,34.83153625461357,,,66.64029097357299,0.14756825905391283,94.19520465991798,47.25113555937441,2,1,49580.376484338296,31,0.3702238387420721
2000.08,299.36541003125467,0.7902903225806451,2000.0,8.0,1999.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3872942785451988,184.3654100312547,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.3654100312547,1.0,184.3654100312547,,,,964.8949271893791,990.0,0.12001604016351815,0.008948534749946531,989.8710354250867,0.24574492930665007,,,,24.730363306400605,,,,0.9341935483870969,,,,0.6637154761125171,,,,0.9699999999999995,,,,40.53997805137872,,,,40.53997805137872,0.13470561337521764,50.805794738719825,31.838379425435395,1,1,30161.743670225762,31,0.2252221002854373
2000.09,223.44647373435294,0.9178,2000.0,9.0,1999.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.41048520066133976,132.44647373435288,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.4464737343529,1.0,132.44647373435288,,,,964.6749116287486,990.0,0.10003857059125669,0.003244647373435289,989.8967167820355,0.12676430238263314,,,,25.095040850903917,,,,0.9156666666666664,,,,0.47680730544367034,,,,0.9660000000000004,,,,28.882315394276482,,,,28.882315394276482,0.12844325455342667,35.98877807587232,22.380739829332377,1,1,20795.26708387907,30,0.16045730774598047
2000.1,161.00075346438675,0.9901935483870968,2000.0,10.0,2000.0,1.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.36341541216320794,102.22655991599964,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,134.80720507728995,1.0,102.22655991599964,,,,964.4718276137247,990.0,0.08584336536725791,0.00044650061032309893,989.9137101340226,0.07395618205527933,,,,25.367926338242636,,,,0.8980645161290323,,,,0.36801561569759883,,,,0.9600000000000006,,,,21.946262623580676,,,,21.946262623580676,0.13659465585379726,25.718550537424516,18.383392916856916,1,1,16328.01939194403,31,0.12192368124211492
2000.11,170.00641216851636,0.9799333333333335,2000.0,11.0,2000.0,2.0,23.0,4.0,2.0,2.0,19.0,50.0,0.300325843647087,120.00641216851635,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.00641216851636,1.0,120.00641216851635,,,,964.5004577760202,990.0,0.09068400414835785,0.002183849125346265,989.9071321467266,0.10629531292969756,,,,25.30037905777654,,,,0.9070000000000005,,,,0.43202308380665894,,,,0.9636666666666666,,,,26.128319533676926,,,,26.128319533676926,0.15194515021018448,40.574297091041636,18.956042111035146,1,1,18812.390064247393,30,0.14515733074264964
2000.12,339.7663165372304,0.7387096774193547,2000.0,12.0,2000.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.21460462907374775,268.5727681501337,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,305.63728427916595,1.5483870967741935,180.7725758503498,160.10623301725292,,,965.0578463887176,990.0,0.14342897336732957,0.02401453902142745,989.8325564876114,0.2379128207458208,0.18411129297101114,,,24.536797278147876,24.361137901018093,,,0.9338709677419356,0.9264705882352939,,,0.6507812730612593,0.5763824388621106,,,0.9703225806451609,0.9700000000000001,,,39.5132203336172,34.38252620070209,,,58.36815405658284,0.17123396111538777,83.0812313152265,40.458192911097754,2,1,43425.906618097644,31,0.32426752253657143
2001.01,603.0473439854972,0.48877419354838714,2001.0,1.0,2000.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20312978802369003,483.04734398549726,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.0473439854973,2.3870967741935485,204.2072219933209,204.2072219933209,192.80165833037674,,966.1546189887932,990.0,0.23174214655697448,0.07212440613471592,989.6961334473082,0.2983543914523248,0.2983543914523248,0.26521025775143797,,23.24316006706298,23.24316006706298,22.77893376288849,,0.9383870967741935,0.9383870967741935,0.9349999999999997,,0.7351459991759554,0.7351459991759554,0.6940859699893562,,0.9706451612903222,0.9706451612903222,0.9700000000000001,,42.42001332896478,42.42001332896478,39.03841928498304,,99.95167283276167,0.1653806053262848,134.32987370153867,73.87321153404123,3,2,74364.04458757471,31,0.5552870712931206
2001.02,1135.5401154043604,0.3121785714285713,2001.0,2.0,2000.0,5.0,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.13434361306330644,859.1784576508901,132.21880061061287,15.254998310375742,2.8253408521323253,4.050744099586493,4.073166233672032,106.01455111484628,59.969284024661455,10.111055137846611,9.622172671015065,8.35888051938632,188.3002654005606,938.8809694844132,3.6785714285714284,233.61308530947449,233.61308530947449,233.61308530947449,233.34198148574026,968.2685884735096,990.0,0.531676062674682,0.24772965282157405,989.2205942845034,0.3879625787785751,0.3879625787785751,0.3879625787785751,0.38777536265908674,20.56404323221566,20.56404323221566,20.56404323221566,19.913647523367924,0.9363127296255123,0.9363127296255123,0.9363127296255123,0.9345661278691764,0.841007107114108,0.841007107114108,0.841007107114108,0.8400311333486649,0.9753571428571431,0.9753571428571431,0.9753571428571431,0.9763157894736845,42.929617664795444,42.929617664795444,42.929617664795444,41.423696375486976,156.89778982060963,0.14640993248003142,177.72253895043445,135.22439062941243,4,3,105435.31475944973,28,0.8716543878922762
2001.03,2906.469214198219,0.09558064516129033,2001.0,3.0,2000.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08368283282826396,990.0,1677.4692141982182,41.0,6.999999999999999,13.0,65.17045565245762,1551.2987585457604,100.0,18.0,25.0,78.17045565245762,1695.2987585457606,1133.0,4.0,247.5,247.5,247.5,247.5,973.374572914445,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.105643183647501,15.105643183647501,15.105643183647501,15.105643183647501,0.9101334950098504,0.9101334950098504,0.9101334950098504,0.9101334950098504,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.72943824678952,32.72943824678952,32.72943824678952,32.72943824678952,130.91775298715808,0.04626091781477189,149.97499828207754,122.29283151001245,4,4,97402.80822244564,31,0.7273208499286562
2001.04,3287.782216464095,0.06963333333333331,2001.0,4.0,2000.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07360512650459632,990.0,2054.782216464094,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1940.782216464094,100.0,18.0,25.0,80.0,2074.7822164640943,1133.0,4.0,247.5,247.5,247.5,247.5,974.2224295590593,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.257786539033605,14.257786539033605,14.257786539033605,14.257786539033605,0.9002822281257795,0.9002822281257795,0.9002822281257795,0.9002822281257795,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.55011820136867,30.55011820136867,30.55011820136867,30.55011820136867,122.20047280547467,0.03746447822886474,127.89725343001444,113.9425468882602,4,4,87984.34041994176,30,0.6788915155859704
2001.05,3006.2113566348544,0.08916129032258066,2001.0,5.0,2000.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10896507994004319,990.0,1695.2113566348532,35.00000000000001,4.0,8.0,57.0,1591.2113566348532,100.0,18.0,25.0,80.0,1793.2113566348532,1133.0,4.0,247.5,247.5,247.5,247.5,973.5888633681186,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.891352729974438,14.891352729974438,14.891352729974438,14.891352729974438,0.9074225277373624,0.9074225277373624,0.9074225277373624,0.9074225277373624,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.17640201277239,32.17640201277239,32.17640201277239,32.17640201277239,128.70560805108957,0.04416076795753172,145.41438699226185,114.92322805100636,4,4,95756.97239001065,31,0.7150311558393866
2001.06,1622.2225572747898,0.22373333333333337,2001.0,6.0,2000.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.168779227763522,959.5573511973956,405.6652060773942,25.603461228553442,4.097444108752279,7.274820903184678,25.236841794191136,343.45263804271275,87.60346122855344,16.097444108752278,21.274820903184676,41.23684179419113,496.45263804271275,1084.533077437886,4.0,239.8893377993489,239.8893377993489,239.8893377993489,239.8893377993489,969.9278575698374,990.0,0.6844209741711682,0.317751601690398,988.9978274241386,0.40873006966459624,0.40873006966459624,0.40873006966459624,0.40873006966459624,18.661239784636265,18.661239784636265,18.661239784636265,18.661239784636265,0.9323471835520009,0.9323471835520009,0.9323471835520009,0.9323471835520009,0.8636016160776557,0.8636016160776557,0.8636016160776557,0.8636016160776557,0.9776666666666666,0.9776666666666666,0.9776666666666666,0.9776666666666666,39.89468065449343,39.89468065449343,39.89468065449343,39.89468065449343,159.5787226179737,0.10550422308188788,175.25371131634412,145.86773167590263,4,4,114896.68028494105,30,0.8865484589887427
2001.07,686.7714032524251,0.4556451612903226,2001.0,7.0,2000.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.351102217772541,459.77140325242505,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.7714032524251,2.3548387096774195,193.92005422909205,190.53048187155852,212.32114419944313,190.23762962712672,966.5090181259785,990.0,0.2454828266547604,0.07235637637735395,989.6821607969678,0.27517173457229527,0.26531195185737594,0.32302288789973205,0.25626137344224825,22.89797093641694,22.83254694459223,21.77109159039699,21.37254996099093,0.9345161290322581,0.9334482758620691,0.937272727272727,0.935,0.6981121952247312,0.6859097347376104,0.7643561191179952,0.6848554666576562,0.9716129032258062,0.9710344827586204,0.9718181818181819,0.97,39.45160659012459,38.5214816250324,41.27332328584059,36.17536558093839,92.46709866857823,0.13171932688983662,146.9811683732632,52.444292058323086,4,1,68795.5214094222,31,0.5137061037143235
2001.08,397.72306568190555,0.6561612903225806,2001.0,8.0,2000.0,11.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41452299560774236,233.36822697222823,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.59403342384115,1.2903225806451613,194.8208737854764,132.77421653214515,,,965.2613447643644,990.0,0.14078768637692138,0.01687913218743141,989.8423331814357,0.2822895009077653,0.12481736840973467,,,24.298698916163453,24.276828377449988,,,0.9370967741935486,0.9166666666666666,,,0.7013551456277148,0.4779871795157226,,,0.9722580645161287,0.9688888888888888,,,42.4563779393258,28.086007737399015,,,50.61038018566745,0.12710332487398576,59.29557810648409,39.79697288192739,2,1,37654.12285813659,31,0.28116877880926366
2001.09,287.8154749223884,0.8082666666666667,2001.0,9.0,2000.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4135396305068564,169.81547492238823,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.8154749223883,1.0,169.81547492238823,,,,964.8603184314117,990.0,0.114783407969009,0.007128652049106279,989.8780879399818,0.20903984663821124,,,,24.808729661932105,,,,0.9303333333333335,,,,0.6113357097205979,,,,0.969333333333333,,,,37.297717824232066,,,,37.297717824232066,0.12875358137309836,47.246312630354765,26.325502823315052,1,1,26854.3568334471,30,0.207209543467956
2001.1,210.57880007311164,0.9384193548387096,2001.0,10.0,2001.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.42031984787747984,122.0949291053697,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.61105813762777,1.0,122.0949291053697,,,,964.6526094173802,990.0,0.09600376981964583,0.002216410967175725,989.9017798192131,0.10646249903943755,,,,25.14270790279343,,,,0.9093548387096777,,,,0.43954174477933106,,,,0.9654838709677418,,,,26.462507397677136,,,,26.462507397677136,0.12561194056548758,30.984080593574642,20.86222949413649,1,1,19688.105503871782,31,0.14701392998709514
2001.11,283.44672296604574,0.8190333333333333,2001.0,11.0,2001.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3512676038822859,186.1133896327124,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,232.1133896327124,1.1,173.10384085772066,130.0954877499174,,,964.8667970630927,990.0,0.11884034380613819,0.009980416411134594,989.8711792397826,0.22350429118911155,0.11974751608176663,,,24.78087788550101,24.58319579307705,,,0.9293333333333336,0.9166666666666666,,,0.6231738270877945,0.4683437558997025,,,0.9689999999999998,0.9666666666666667,,,37.96336820067922,27.808057092304093,,,40.74417390990963,0.14203185121165282,57.40882644161922,24.232421745520845,2,1,29335.80521513494,30,0.22635652172172022
2001.12,420.29767726204574,0.6295483870967742,2001.0,12.0,2001.0,3.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.269983583321404,307.2654191975297,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.78154822978775,2.0,153.63270959876485,153.63270959876485,,,965.352951777961,990.0,0.16110826324974506,0.031453083839505944,989.807438652911,0.16805658469514603,0.16805658469514603,,,24.286430290254668,24.286430290254668,,,0.9232258064516129,0.9232258064516129,,,0.5530777545555535,0.5530777545555535,,,0.9699999999999995,0.9699999999999995,,,32.780801236251826,32.780801236251826,,,65.56160247250365,0.15575970721314136,76.01021132310052,55.10978321303772,2,2,48777.83223954274,31,0.3642311248472427
2002.01,547.0457429871872,0.5170967741935484,2002.0,1.0,2001.0,4.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20256334354317165,437.33606556783235,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,485.497355890413,2.129032258064516,207.91053837582498,207.91053837582498,166.74116332541422,,965.908204034843,990.0,0.20555961271321516,0.057511532056272845,989.7369288552306,0.3104251935037117,0.3104251935037117,0.1968200810961306,,23.518299626883742,23.518299626883742,23.396729369034762,,0.9406451612903223,0.9406451612903223,0.93,,0.7484779381529699,0.7484779381529699,0.6002681879714912,,0.972258064516129,0.972258064516129,0.97,,43.885653220996495,43.885653220996495,34.52385313308209,,92.2259971688423,0.16822811013603195,104.24070822416459,74.83206099336984,3,2,68616.14189361868,31,0.5123666509380128
2002.02,708.4970552127228,0.4342857142857142,2002.0,2.0,2001.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.14965057835945678,603.4970552127228,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.497055212723,3.0,201.16568507090764,201.16568507090764,201.16568507090764,,966.6167368184227,990.0,0.2938255466634633,0.10844667628680241,989.5977277770498,0.29036906747994495,0.29036906747994495,0.29036906747994495,,22.6906218911471,22.6906218911471,22.6906218911471,,0.9353571428571431,0.9353571428571431,0.9353571428571431,,0.7241964662552673,0.7241964662552673,0.7241964662552673,,0.9707142857142854,0.9707142857142854,0.9707142857142854,,40.58854613332285,40.58854613332285,40.58854613332285,,121.76563839996857,0.17180407531687455,146.01225911172094,104.90390480081834,3,3,81826.5090047789,28,0.6764757688887144
2002.03,1241.9725391471493,0.2828709677419355,2002.0,3.0,2001.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10914411536515853,924.950490462924,188.02204868422518,28.791863113036424,4.934997680592472,8.488626660589203,8.745211566708148,137.06134966329896,69.79186311303643,12.934997680592472,15.488626660589203,14.745211566708148,204.06134966329893,1023.1659779171422,3.935483870967742,235.1266097233899,235.1266097233899,235.1266097233899,234.71346551984078,968.6843462581495,990.0,0.6173673034544118,0.2923745530664877,989.0902581434786,0.3939335372665469,0.3939335372665469,0.3939335372665469,0.3927247177631151,20.011978348062904,20.011978348062904,20.011978348062904,19.886030387524475,0.9347177650321068,0.9347177650321068,0.9347177650321068,0.9343534729653556,0.8464557950042031,0.8464557950042031,0.8464557950042031,0.8449684758714263,0.9770967741935486,0.9770967741935486,0.9770967741935486,0.9768965517241381,42.00122909684474,42.00122909684474,42.00122909684474,41.61622792492621,164.93499728482004,0.1384629745652854,180.5740181963688,141.5982903376896,4,3,122711.63797990613,31,0.9163055404712226
2002.04,1782.230175858377,0.19806666666666664,2002.0,4.0,2001.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.08322379516758929,990.0,644.2301758583768,55.0,7.0,15.0,43.52906593637681,523.7011099219999,100.0,18.0,25.0,53.52906593637682,595.7011099219999,1133.0,4.0,247.5,247.5,247.5,247.5,970.4970025003531,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.983213597739987,17.983213597739987,17.983213597739987,17.983213597739987,0.9308636062102337,0.9308636062102337,0.9308636062102337,0.9308636062102337,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.83161811927813,39.83161811927813,39.83161811927813,39.83161811927813,159.32647247711253,0.08965384197912038,163.52140965538732,155.23083288098906,4,4,114715.06018352108,30,0.8851470693172924
2002.05,1933.8602131353346,0.18296774193548387,2002.0,5.0,2001.0,8.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12945950378648147,990.0,694.9569873288829,47.58064516129032,5.967741935483871,12.96774193548387,40.29193086528654,588.1489274313383,100.0,18.0,25.0,55.033866349157506,745.826346786177,1133.0,4.0,247.5,247.5,247.5,247.5,970.941644116718,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.538571981375267,17.538571981375267,17.538571981375267,17.538571981375267,0.9294373328742664,0.9294373328742664,0.9294373328742664,0.9294373328742664,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.78736654623791,38.78736654623791,38.78736654623791,38.78736654623791,155.14946618495165,0.08044161274917244,161.03145849856352,152.63630794505013,4,4,115431.20284160407,31,0.8619414788052873
2002.06,1269.4741951280205,0.2759,2002.0,6.0,2001.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18922876167537447,894.9780133188804,148.82951514247324,21.216362284866317,2.9584428778902283,5.622007559925776,9.213255699295967,109.81944672049502,77.21636228486632,14.958442877890228,18.28867422659244,23.21325569929597,240.81944672049497,1005.4414927082292,3.8,234.54757856939713,234.54757856939713,234.54757856939713,239.16909701336127,968.7861168970031,990.0,0.6045034733532905,0.27737023181277715,989.1181262948339,0.3917807111003849,0.3917807111003849,0.3917807111003849,0.40646107802360554,19.94022868673047,19.94022868673047,19.94022868673047,19.487240470277936,0.9348695097647592,0.9348695097647592,0.9348695097647592,0.9340035538726155,0.8443712828498298,0.8443712828498298,0.8443712828498298,0.8610087492481008,0.976333333333333,0.976333333333333,0.976333333333333,0.9774999999999999,41.71646179763258,41.71646179763258,41.71646179763258,41.64766155725028,158.467514638698,0.12800260447449488,176.7823391967453,111.42024535980462,4,3,114096.61053986252,30,0.8803750813260998
2002.07,542.6213783199806,0.5323870967741935,2002.0,7.0,2001.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3545777005423627,356.6213783199804,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.6213783199805,2.0,181.60420457701008,173.67052684182465,184.10704032570405,,965.8885635471748,990.0,0.18776724370528525,0.04267449814082479,989.7695582581538,0.24324426453135542,0.22127694965762895,0.2407168522568309,,23.63775044644786,23.57037867600148,22.643676609652125,,0.9322580645161292,0.9296296296296299,0.9325000000000001,,0.6537751364772363,0.6252138966305686,0.6627853451725346,,0.9706451612903223,0.9699999999999998,0.97,,38.13429852046203,36.15681757367442,36.980981111239174,,74.39745977640287,0.13516132282751323,119.10865492528454,49.84045684724951,3,1,55351.710073643735,31,0.41331922098001594
2002.08,344.0001811475724,0.7242580645161291,2002.0,8.0,2001.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.45502657259792306,189.00018114757242,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.00018114757242,1.064516129032258,180.88160216228968,125.8379742718824,,,965.0500608558697,990.0,0.12491511988233223,0.00992017826854478,989.8651647018489,0.239477382343531,0.11190686550747009,,,24.575626463636,24.42710819739319,,,0.933225806451613,0.91,,,0.651173767784243,0.45301670737877664,,,0.9703225806451609,0.965,,,39.53332939760069,26.481573413059266,,,41.24181800489484,0.11895004739629225,53.932424824136305,29.93045214730609,2,1,30683.91259564176,31,0.22912121113830466
2002.09,252.39226126424987,0.8704999999999999,2002.0,9.0,2001.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.43354613765395617,143.39226126424987,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,191.39226126424987,1.0,143.39226126424987,,,,964.7663337743753,990.0,0.10513372543099425,0.004339226126424985,989.8905270484427,0.14826491098663083,,,,24.97592836308068,,,,0.9209999999999999,,,,0.5162121405512995,,,,0.9666666666666669,,,,31.328422139540017,,,,31.328422139540017,0.12370596306681646,38.06492320751688,22.979549898768813,1,1,22556.46394046881,30,0.1740467896641112
2002.1,205.9186428635231,0.9462903225806448,2002.0,10.0,2002.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4719483836230779,108.91864286352313,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.91864286352313,1.0,108.91864286352313,,,,964.6202260359398,990.0,0.09235862824892835,0.0009058157972522094,989.9067355559541,0.08421420070090788,,,,25.202295319312924,,,,0.9025806451612899,,,,0.3921071143086832,,,,0.9612903225806457,,,,23.37046060203037,,,,23.37046060203037,0.113284876716213,27.993922899068156,20.86222949413649,1,1,17387.622687910593,31,0.12983589223350203
2002.11,213.60332133683886,0.9356999999999996,2002.0,11.0,2002.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.315538712866366,146.6033213368388,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.60332133683886,1.0,146.6033213368388,,,,964.6051312053944,990.0,0.10179658681937684,0.004660332133683881,989.893543081047,0.15398683299521515,,,,25.13442504265743,,,,0.9206666666666666,,,,0.5277719568126199,,,,0.9699999999999995,,,,32.289099684578346,,,,32.289099684578346,0.15072002056639927,37.10890232593055,28.096923394437432,1,1,23248.15177289641,30,0.17938388713654638
2002.12,307.6063437237567,0.7778387096774194,2002.0,12.0,2002.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.2545687685048453,230.60634372375677,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.6063437237567,1.3548387096774193,181.88948470254255,137.29296633251292,,,964.9276446989179,990.0,0.13145955367697357,0.016597602776871858,989.8519428435459,0.2447804164774404,0.13418586342729,,,24.679517728151144,24.61961698617962,,,0.9316129032258064,0.9154545454545455,,,0.6548021449291529,0.49425467879704643,,,0.9709677419354835,0.97,,,39.95930803609254,29.447692188624902,,,50.40848913528202,0.16317643328320466,68.34275727777138,35.67703688454255,2,1,37503.91591664983,31,0.2800471618626779
2003.01,550.4138458386177,0.524225806451613,2003.0,1.0,2002.0,4.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.1726654679851243,454.92997487087575,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,499.1557813224886,2.3548387096774195,196.11141800537644,196.11141800537644,176.72011860580122,,965.9238643668872,990.0,0.21501334083227813,0.06314106485810111,989.7218455943096,0.27664754165786026,0.27664754165786026,0.2217219047913977,,23.521333685764542,23.521333685764542,23.102173767879524,,0.9377419354838707,0.9377419354838707,0.9318181818181817,,0.7060011048193551,0.7060011048193551,0.6361924269808844,,0.971290322580645,0.971290322580645,0.97,,41.246756306799604,41.246756306799604,36.188362439914314,,95.33454444711722,0.17389774950401515,117.42971496699462,71.15991454995597,3,2,70928.90106865518,31,0.5296363580395399
2003.02,887.5385127359397,0.3688571428571429,2003.0,2.0,2002.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.15715995005635344,750.5385127359397,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.5385127359397,3.4642857142857144,216.80177602119562,216.80177602119562,216.80177602119562,215.67147467891363,967.363691006851,990.0,0.4049711636132071,0.1802274955846668,989.414801340802,0.33467836890241653,0.33467836890241653,0.33467836890241653,0.33096038956619683,21.71643196504849,21.71643196504849,21.71643196504849,21.112721306444218,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9392307692307689,0.7804863936763041,0.7804863936763041,0.7804863936763041,0.7764173088440891,0.9714285714285712,0.9714285714285712,0.9714285714285712,0.9707692307692308,42.11975227692413,42.11975227692413,42.11975227692413,40.67837769462349,145.24564647470473,0.1637735148504371,176.28407149194027,116.09672625588314,4,3,97605.07443100156,28,0.8069202581928039
2003.03,1520.4854131131654,0.2343225806451613,2003.0,3.0,2002.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12592492882789721,981.0231092222305,356.4623038909352,34.2612145660854,6.075055270302653,9.87712617586077,17.530932978242717,288.7179749004437,83.2612145660854,15.075055270302652,18.87712617586077,26.530932978242717,395.71797490044366,1098.2365052344792,4.0,245.25577730555761,245.25577730555761,245.25577730555761,245.25577730555761,969.6271619102628,990.0,0.6966541285389476,0.3348184873777843,988.9685273840824,0.42584723569584604,0.42584723569584604,0.42584723569584604,0.42584723569584604,18.915518238124847,18.915518238124847,18.915518238124847,18.915518238124847,0.9324144859348258,0.9324144859348258,0.9324144859348258,0.9324144859348258,0.8829207983000067,0.8829207983000067,0.8829207983000067,0.8829207983000067,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,41.51525597196622,41.51525597196622,41.51525597196622,41.51525597196622,166.06102388786488,0.11539641342650041,178.5322028250221,153.07857758209727,4,4,123549.40177257145,31,0.9225612438214714
2003.04,2916.502716903478,0.1031666666666667,2003.0,4.0,2002.0,7.0,56.333333333333336,12.666666666666666,14.0,18.0,119.0,220.0,0.07764364306462528,990.0,1706.5027169034768,43.666666666666664,5.333333333333333,11.0,62.0,1584.5027169034768,100.0,18.0,25.0,80.0,1703.5027169034768,1133.0,4.0,247.5,247.5,247.5,247.5,973.3056564907787,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.17455960731436,15.17455960731436,15.17455960731436,15.17455960731436,0.9080397259071789,0.9080397259071789,0.9080397259071789,0.9080397259071789,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.855900475855115,32.855900475855115,32.855900475855115,32.855900475855115,131.42360190342046,0.04937680677712283,152.63630794505013,110.4760757019505,4,4,94624.9933704627,30,0.730131121685669
2003.05,3120.7968851999963,0.08216129032258065,2003.0,5.0,2002.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.10496090563203093,990.0,1809.7968851999972,35.00000000000001,4.0,8.0,57.0,1705.7968851999972,100.0,18.0,25.0,80.0,1907.7968851999967,1133.0,4.0,247.5,247.5,247.5,247.5,973.8375089468243,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.642707151268446,14.642707151268446,14.642707151268446,14.642707151268446,0.9043485428373579,0.9043485428373579,0.9043485428373579,0.9043485428373579,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.535005255951273,31.535005255951273,31.535005255951273,31.535005255951273,126.14002102380509,0.0417056597264755,143.309411007944,110.80249463061855,4,4,93848.17564171096,31,0.7007778945766947
2003.06,1756.314791834222,0.2047,2003.0,6.0,2002.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.15402160268315185,981.9450800616195,517.3697117726031,30.784094601519314,4.9195021809392205,8.729712795786623,31.917718934231754,441.018683260126,92.7840946015193,16.919502180939222,22.72971279578662,47.917718934231765,594.0186832601262,1114.3783896398645,4.0,245.48627001540487,245.48627001540487,245.48627001540487,245.48627001540487,970.3533619675363,990.0,0.7188447309420642,0.3355560640492954,988.9455992050083,0.42666245482521364,0.42666245482521364,0.42666245482521364,0.42666245482521364,18.165574782647095,18.165574782647095,18.165574782647095,18.165574782647095,0.9305297717959037,0.9305297717959037,0.9305297717959037,0.9305297717959037,0.883750572055457,0.883750572055457,0.883750572055457,0.883750572055457,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790000000000002,39.82122508470739,39.82122508470739,39.82122508470739,39.82122508470739,159.28490033882957,0.09666719742886722,175.11309420186987,144.05513825682854,4,4,114685.12824395731,30,0.8849161129934978
2003.07,728.7119331065858,0.4383548387096774,2003.0,7.0,2002.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3335971915694844,501.71193310658583,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,581.7119331065858,2.6129032258064515,187.7169955571437,187.7169955571437,205.16526044218799,208.46051111412444,966.6834248041436,990.0,0.272792750869508,0.0892659084184144,989.6379413407121,0.2567181662842344,0.2567181662842344,0.30118981469295875,0.30879597681599513,22.697798370284325,22.697798370284325,21.68760140155305,20.92239472737969,0.9332258064516131,0.9332258064516131,0.9371428571428568,0.938,0.6757811840057172,0.6757811840057172,0.7385949375918768,0.750457840010848,0.9706451612903222,0.9706451612903222,0.970714285714286,0.97,37.68027297868841,37.68027297868841,39.63744367386657,38.89895017157703,99.53535119260317,0.13370921338980113,164.84597591559827,55.73881130282172,4,2,74054.30128729672,31,0.5529741732922395
2003.08,401.59701313658,0.652225806451613,2003.0,8.0,2002.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4350208225772138,227.88733571722514,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,295.338948620451,1.2903225806451613,187.82459294755603,137.9938917621938,,,965.2791536452819,990.0,0.140038765224504,0.01592469384586938,989.8440365409297,0.2591628184211689,0.13514068840189286,,,24.305720077226876,24.15888689255354,,,0.934193548387097,0.9166666666666666,,,0.6761685346112014,0.4967780103438976,,,0.9712903225806447,0.9699999999999999,,,40.75177343326149,29.079432337786482,,,49.194189273264016,0.12216223649249681,62.80517095199782,38.438341477960776,2,1,36600.47681930843,31,0.27330105151813344
2003.09,272.22083801017953,0.8344666666666666,2003.0,9.0,2002.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4384257955946823,154.22083801017962,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.2208380101796,1.0,154.22083801017962,,,,964.8196834566457,990.0,0.10948766096022597,0.005481374306525688,989.8850309647333,0.17423598355828585,,,,24.891111524529197,,,,0.9233333333333335,,,,0.5551950168366464,,,,0.9676666666666667,,,,33.70273559568787,,,,33.70273559568787,0.12260955054666199,46.79091834122573,22.979549898768813,1,1,24265.969628895265,30,0.1872374199760437
2003.1,206.00765584309394,0.9473548387096775,2003.0,10.0,2003.0,1.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295071522829083,117.52378487535205,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.03991390761007,1.0,117.52378487535205,,,,964.550086245856,990.0,0.09444542519577617,0.0017606573747106413,989.9037939174295,0.09885492642341472,,,,25.254852745150007,,,,0.9083870967741937,,,,0.4230856255512675,,,,0.961612903225807,,,,25.451289735993797,,,,25.451289735993797,0.12352420738374462,36.09416153281199,20.993227172038154,1,1,18935.75956357938,31,0.1413960540888544
2003.11,221.00197830612143,0.9227666666666666,2003.0,11.0,2003.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34385871699661863,145.33531163945474,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,183.33531163945474,1.0,145.33531163945474,,,,964.6875644601245,990.0,0.10238703805890506,0.004533531163945476,989.893079430777,0.15191149707253773,,,,25.053603473580083,,,,0.921,,,,0.5232071219020371,,,,0.9679999999999996,,,,31.881795025648106,,,,31.881795025648106,0.14389465356006548,40.120206982826964,24.232421745520845,1,1,22954.892418466643,30,0.17712108347582287
2003.12,342.5698611505046,0.7314838709677419,2003.0,12.0,2003.0,3.0,31.0,5.0,3.0,2.0,36.0,77.0,0.23194914445926654,265.5698611505046,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5698611505046,1.5483870967741935,179.8507057684311,156.31140099083973,,,965.0578474173058,990.0,0.1430918336423231,0.023324153838607035,989.8335840125189,0.2364822147635771,0.17573137994144236,,,24.539254380449773,24.404154352002145,,,0.9335483870967742,0.9264705882352939,,,0.6474625407663521,0.562721043567023,,,0.9703225806451609,0.9700000000000001,,,39.30542571689206,33.627048978536834,,,57.7460654793155,0.16737124651613663,81.18269233513878,38.43237852747746,2,1,42963.07271661073,31,0.3208114748850861
2004.01,599.3118337475842,0.493516129032258,2004.0,1.0,2003.0,4.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18660637634231458,488.66667245726154,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.0860272959712,2.4516129032258065,200.87565625676888,200.87565625676888,192.45543987538832,,966.1380929427296,990.0,0.23424823794723013,0.07445147511787302,989.6913002869347,0.28766364011878187,0.28766364011878187,0.2635058884829444,,23.265543704086316,23.265543704086316,22.784695835286556,,0.9390322580645163,0.9390322580645163,0.9371428571428568,,0.723152362524368,0.723152362524368,0.692839583551398,,0.9703225806451609,0.9703225806451609,0.9700000000000001,,41.783908204271455,41.783908204271455,39.082943958385144,,101.21817819620074,0.1690980785360565,125.68569845773503,79.54729120060927,3,2,75306.32457797336,31,0.5623232122011153
2004.02,1060.4837238171358,0.3252758620689655,2004.0,2.0,2003.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.13631143331391618,838.1485716465162,85.3351521706197,14.969308910712531,2.7929187721528823,3.114421612066412,2.4915372896531296,61.96696558603473,57.969308910712535,9.792918772152882,8.114421612066412,6.49153728965313,139.96696558603475,914.025220941448,3.6551724137931036,229.0705328955867,229.0705328955867,229.0705328955867,230.37748504383825,968.0124830369215,990.0,0.5097807157267935,0.2356843607256324,989.2545349235475,0.3738604347762978,0.3738604347762978,0.3738604347762978,0.3787059557846576,20.868191451849686,20.868191451849686,20.868191451849686,20.232183634091378,0.9365875800349199,0.9365875800349199,0.9365875800349199,0.9347915695269832,0.8246539184241117,0.8246539184241117,0.8246539184241117,0.8293589461578177,0.9744827586206898,0.9744827586206898,0.9744827586206898,0.9752631578947369,42.66548145033014,42.66548145033014,42.66548145033014,41.5102653665013,155.19282510835333,0.15120510911513751,179.1821968247736,123.16282337522071,4,3,108014.20627541389,29,0.8621823617130738
2004.03,3066.9598142838386,0.09854838709677417,2004.0,3.0,2003.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08606919258644583,990.0,1837.9598142838377,41.0,7.0,13.0,58.762732239731726,1718.197082044106,100.0,18.0,25.0,71.76273223973172,1862.197082044106,1133.0,4.0,247.5,247.5,247.5,247.5,973.5647901961021,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.915425901990773,14.915425901990773,14.915425901990773,14.915425901990773,0.9026637800166818,0.9026637800166818,0.9026637800166818,0.9026637800166818,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.15079358127727,32.15079358127727,32.15079358127727,32.15079358127727,128.60317432510908,0.04870591090056114,161.20232798993612,101.05113773149047,4,4,95680.76169788111,31,0.714462079583939
2004.04,3993.0050431812424,0.03773333333333335,2004.0,4.0,2003.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07391007119081142,990.0,2708.0050431812415,30.0,3.999999999999995,7.0,55.0,2612.0050431812415,100.0,18.0,25.0,80.0,2780.0050431812415,1133.0,4.0,247.5,247.5,247.5,247.5,975.6103984327912,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.869817665301698,12.869817665301698,12.869817665301698,12.869817665301698,0.8786623692132292,0.8786623692132292,0.8786623692132292,0.8786623692132292,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.90794887192883,26.90794887192883,26.90794887192883,26.90794887192883,107.63179548771532,0.026974366191072498,109.6015298540613,102.2449107087259,4,4,77494.892751155,30,0.597954419376196
2004.05,3164.001698241184,0.07983870967741936,2004.0,5.0,2003.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.1036900496345287,990.0,1853.001698241183,35.00000000000001,4.0,7.999999999999999,57.0,1749.001698241183,100.0,18.0,25.0,80.0,1951.001698241183,1133.0,4.0,247.5,247.5,247.5,247.5,973.9269549036749,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.553261194418019,14.553261194418019,14.553261194418019,14.553261194418019,0.9031020703994818,0.9031020703994818,0.9031020703994818,0.9031020703994818,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.301751508145184,31.301751508145184,31.301751508145184,31.301751508145184,125.20700603258074,0.0409395804260808,143.309411007944,110.4760757019505,4,4,93154.01248824004,31,0.6955944779587817
2004.06,1772.469529762232,0.2033333333333334,2004.0,6.0,2003.0,9.0,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.15966339333292,979.2636179306621,524.2059118315694,29.39591109020148,4.629703500392169,8.49677194721273,31.593570822041634,450.0899544717213,93.06257775686815,16.963036833725504,22.830105280546068,47.92690415537496,612.4232878050548,1112.1193378018017,4.0,244.81590448266553,244.81590448266553,244.81590448266553,244.81590448266553,970.3997577682717,990.0,0.7168518034476546,0.33341089434452964,988.9497373022075,0.4245052482123938,0.4245052482123938,0.4245052482123938,0.4245052482123938,18.125474285723886,18.125474285723886,18.125474285723886,18.125474285723886,0.9303854880382959,0.9303854880382959,0.9303854880382959,0.9303854880382959,0.8813372561375956,0.8813372561375956,0.8813372561375956,0.8813372561375956,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790000000000002,39.60161058779727,39.60161058779727,39.60161058779727,39.60161058779727,158.40644235118907,0.09541608392279576,175.11309420186987,144.32974794649473,4,4,114052.63849285613,30,0.8800357908399393
2004.07,717.6000355789789,0.4412903225806452,2004.0,7.0,2003.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3360291459340394,490.60003557897886,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,570.6000355789789,2.5483870967741935,188.98738883604616,188.98738883604616,204.70455737561957,207.55593730760765,966.63853911672,990.0,0.26441225502211907,0.08395052918456365,989.6516372157932,0.25958719920602213,0.25958719920602213,0.3000274677448767,0.3056299706852057,22.753510899867265,22.753510899867265,21.752306551293803,20.94560128255597,0.9338709677419356,0.9338709677419356,0.9369230769230766,0.94,0.6803545998097662,0.6803545998097662,0.7369364065522306,0.7472013743073875,0.9706451612903221,0.9706451612903221,0.9707692307692308,0.97,38.080984730107176,38.080984730107176,39.659540010277404,38.86522216698254,97.80825684090905,0.13372224616278303,161.90173366441448,55.73881130282172,4,2,72769.34308963636,31,0.5433792046717171
2004.08,403.65882959799046,0.6500322580645163,2004.0,8.0,2003.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4323093926950577,229.94915217863576,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,297.40076508186155,1.2903225806451613,189.99673377877005,137.6138855995375,,,965.2866059491178,990.0,0.14072350131869943,0.016212016654500304,989.8430644820269,0.26526523828855064,0.13419177394386259,,,24.291193294620935,24.163672366710333,,,0.9351612903225811,0.9177777777777778,,,0.683988241603572,0.4954099881583349,,,0.9709677419354834,0.9699999999999999,,,41.224190540435806,29.040908268531243,,,49.655421973235185,0.12276897534924666,61.62047267243703,39.70203497154678,2,1,36943.633948087,31,0.2758634554068623
2004.09,277.79269839486,0.8255666666666664,2004.0,9.0,2003.0,12.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4500369680591459,153.12603172819342,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,206.12603172819342,1.0,153.12603172819342,,,,964.8320392714023,990.0,0.11014904566501219,0.005312603172819341,989.8845383511622,0.16836334899870928,,,,24.884135730761347,,,,0.9250000000000004,,,,0.5512537142214963,,,,0.969333333333333,,,,33.5339203552849,,,,33.5339203552849,0.12039676638106528,42.50302447694873,25.877728972172566,1,1,24144.422655805127,30,0.18629955752936056
2004.1,215.9586017132318,0.9299032258064515,2004.0,10.0,2004.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4507171151421426,118.9586017132318,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.9586017132318,1.0,118.9586017132318,,,,964.714364670154,990.0,0.09578134149314718,0.0018958601713231782,989.9023227983356,0.10106927771993439,,,,25.08688885046141,,,,0.908387096774193,,,,0.42825096616763436,,,,0.963870967741936,,,,25.667224375186922,,,,25.667224375186922,0.11843018055200817,30.984080593574642,22.57198666879291,1,1,19096.41493513907,31,0.14259569097326066
2004.11,236.5728736722613,0.8968000000000002,2004.0,11.0,2004.0,2.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33310801125997447,160.90620700559464,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.90620700559464,1.1,146.2873373392038,146.18869666390847,,,964.7619892492154,990.0,0.10761092768327549,0.007048744302812096,989.8853403280137,0.1569027015159175,0.15148931840837362,,,24.96644837728258,24.565614423783327,,,0.9230000000000003,0.92,,,0.5266344144211336,0.5262793079900706,,,0.9666666666666663,0.9700000000000001,,,32.03662376039571,31.43518937363847,,,35.18014269775956,0.1458820300987945,66.4747891487674,23.71225654945536,2,1,25329.702742386882,30,0.19544523720977533
2004.12,342.27478441936694,0.7256774193548385,2004.0,12.0,2004.0,3.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.269422251982709,252.048977967754,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.8876876451734,1.6774193548387097,156.7707565925877,140.64880298238836,,,965.0419781149756,990.0,0.14022088113968187,0.02076359833251032,989.8390155205277,0.17839650394744616,0.14055602002195353,,,24.618640901604834,24.58448244412131,,,0.9261290322580651,0.9195238095238096,,,0.5643747237333159,0.5063356907365982,,,0.9699999999999995,0.9699999999999999,,,34.071646987583634,30.25113653142055,,,54.564352379836265,0.158292607338742,67.61712592291819,39.983262721791505,2,1,40595.87817059819,31,0.3031352909990904
