MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2005.01,527.1963925431721,0.5388387096774193,2005.0,1.0,2004.0,4.0,34.0,5.0,4.0,3.0,45.0,91.0,0.1765526245005118,436.19639254317207,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.19639254317207,2.2903225806451615,193.0278375810884,193.0278375810884,172.70691542342834,,965.8220841520716,990.0,0.20577566249166668,0.058316278349581516,989.7359080591588,0.27020854445629844,0.27020854445629844,0.21140857855338155,,23.64361536263095,23.64361536263095,23.285551324309218,,0.936774193548387,0.936774193548387,0.9322222222222221,,0.6949002152919183,0.6949002152919183,0.621744895524342,,0.971290322580645,0.971290322580645,0.9699999999999999,,40.737925157595335,40.737925157595335,35.67220873578331,,91.83229801267616,0.17369307943423534,113.22253083978234,64.67573220701446,3,2,68323.22972143107,31,0.5101794334037565
2005.02,804.297038340359,0.39689285714285727,2005.0,2.0,2004.0,5.0,36.0,6.0,5.0,4.0,54.0,105.0,0.13224621820561144,699.2970383403592,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,746.2970383403591,3.3214285714285716,211.42011583536421,211.42011583536421,211.42011583536421,202.33637148438498,967.0230755402256,990.0,0.3574060051689525,0.14912771353326967,989.4934662812977,0.3185939007772763,0.3185939007772763,0.3185939007772763,0.29041037439212125,22.151796840294708,22.151796840294708,22.151796840294708,21.588435665507646,0.9389285714285716,0.9389285714285716,0.9389285714285716,0.9377777777777775,0.7611124170073111,0.7611124170073111,0.7611124170073111,0.7284109373437858,0.9714285714285712,0.9714285714285712,0.9714285714285712,0.9699999999999999,41.89313902951452,41.89313902951452,41.89313902951452,38.965282001111326,138.20397201747224,0.17192750763846298,162.62378433203082,113.11459554776823,4,3,92873.06919574132,28,0.7677998445415123
2005.03,1182.6554542304712,0.2830322580645162,2005.0,3.0,2004.0,6.0,41.0,8.0,7.0,6.0,67.0,129.0,0.10977375350362302,974.8807293275756,78.77472490289556,25.00746466743465,4.523936648747084,4.274597475350922,3.6639406931579335,41.30478541820498,66.00746466743465,12.523936648747085,11.274597475350921,9.663940693157935,108.30478541820499,1064.686728119108,4.0,243.7201823318939,243.7201823318939,243.7201823318939,243.7201823318939,968.5104205431606,990.0,0.6517754668881887,0.3299045834620604,989.0183199496496,0.42073920403463155,0.42073920403463155,0.42073920403463155,0.42073920403463155,20.087160202454488,20.087160202454488,20.087160202454488,20.087160202454488,0.933171584520496,0.933171584520496,0.933171584520496,0.933171584520496,0.8773926563948173,0.8773926563948173,0.8773926563948173,0.8773926563948173,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9787096774193552,43.83781783083717,43.83781783083717,43.83781783083717,43.83781783083717,175.35127132334867,0.1491960883925566,180.70679674548816,163.31881997033545,4,4,130461.34586457141,31,0.9741737295741593
2005.04,1234.7356920087382,0.2668333333333333,2005.0,4.0,2004.0,7.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.11362284561664591,990.0,104.40235867540474,32.28854083862168,6.922845711227572,6.93237509039715,6.11273539152128,52.14586164363708,75.62187417195501,17.589512377894234,16.265708423730487,14.446068724854618,120.81252831030375,1099.4770949735798,4.0,247.5,247.5,247.5,247.5,968.7047838742681,990.0,0.6959463226422802,0.34199999999999997,988.9620536773576,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,19.82381579808953,19.82381579808953,19.82381579808953,19.82381579808953,0.9305514707216591,0.9305514707216591,0.9305514707216591,0.9305514707216591,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.893187499937476,43.893187499937476,43.893187499937476,43.893187499937476,175.5727499997499,0.14227811289961567,176.51862097031471,173.29371668161204,4,4,126412.37999981994,30,0.9754041666652773
2005.05,1266.3321514832342,0.26419354838709685,2005.0,5.0,2004.0,8.0,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.14062648542160275,987.8726261935253,100.97565432196696,26.6878593454753,5.358964920476243,5.371712127244949,4.716797423870387,58.8403205049001,72.07495611966883,15.036384275314955,14.72655083692237,13.426474843225227,163.19515921457753,1089.7105174254314,4.0,246.96815654838133,246.96815654838133,246.96815654838133,246.96815654838133,968.8162195290656,990.0,0.6819965548261762,0.3402981009548201,988.977705344219,0.4316173538677281,0.4316173538677281,0.4316173538677281,0.4316173538677281,19.729868461285346,19.729868461285346,19.729868461285346,19.729868461285346,0.9318002162376939,0.9318002162376939,0.9318002162376939,0.9318002162376939,0.8890853635741722,0.8890853635741722,0.8890853635741722,0.8890853635741722,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.64741592224176,43.64741592224176,43.64741592224176,43.64741592224176,174.58966368896705,0.13820115510180683,178.0290716856164,172.51333182253452,4,4,129894.70978459151,31,0.9699425760498172
2005.06,812.2001516217441,0.40373333333333333,2005.0,6.0,2004.0,9.0,45.0,10.0,9.0,9.0,88.0,161.0,0.2117115082632768,651.2001516217441,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.200151621744,3.0,215.5670297846235,215.5670297846235,218.9104026989318,222.37747075962776,967.0343856186915,990.0,0.353789750698537,0.14624984712680894,989.4999604021747,0.3325541984521207,0.3325541984521207,0.3428309753953335,0.35173431264689353,22.13302058503102,22.13302058503102,21.50887364771352,20.841538557234756,0.9393333333333334,0.9393333333333334,0.9384999999999997,0.9399999999999997,0.7760413072246445,0.7760413072246445,0.7880774497161545,0.8005588947346599,0.972333333333333,0.972333333333333,0.9724999999999999,0.9730000000000001,42.64280397191846,42.64280397191846,42.063738347932734,41.53625828257162,127.17351960331598,0.155792639824868,178.61530735960537,75.35367619264268,4,2,91564.93411438746,30,0.7065195533517551
2005.07,424.734431051363,0.6262258064516127,2005.0,7.0,2004.0,10.0,42.0,9.0,8.0,6.0,70.0,135.0,0.3209563239701433,289.73443105136306,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.73443105136306,1.7419354838709677,175.76720682775007,153.60799786660883,,,965.3743127486414,990.0,0.15777158226798033,0.027946886210272626,989.8142815315218,0.2302387463651056,0.1691298211159049,,,24.209730036515264,24.187957437549446,,,0.9306451612903225,0.923913043478261,,,0.6327619445799003,0.5529887923197917,,,0.9719354838709676,0.9699999999999998,,,37.89856230718387,32.662232624960296,,,62.131831674089895,0.1457890651104705,78.6496871443717,51.73721227466727,2,1,46226.08276552288,31,0.34517684263383275
2005.08,306.47625803135685,0.776903225806452,2005.0,8.0,2004.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.37809229675442374,191.47625803135685,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.47625803135685,1.032258064516129,187.35553615273005,127.74237823743115,,,964.9171505981765,990.0,0.12241240183532505,0.009992122678472222,989.8675954754863,0.25360435398013315,0.11532249402780478,,,24.696840523329463,24.57303535823421,,,0.9358064516129029,0.91,,,0.6744799301498281,0.45987256165475215,,,0.9703225806451609,0.97,,,41.23495231453891,27.18165756250327,,,42.111779977845465,0.13680070817749704,54.36331512500654,35.143526844396625,2,1,31331.164303517035,31,0.23395433321025264
2005.09,231.08944900901085,0.9050999999999999,2005.0,9.0,2004.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4008113594664239,140.08944900901085,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.08944900901085,1.0,140.08944900901085,,,,964.6848975923991,990.0,0.10264413034398097,0.004008944900901088,989.8933469247552,0.14548691675989875,,,,25.062962415595937,,,,0.9179999999999996,,,,0.5043220164324392,,,,0.9656666666666671,,,,30.605561383059605,,,,30.605561383059605,0.1307137346743125,40.998265239343496,21.87985575464555,1,1,22036.00419580292,30,0.1700308965725534
2005.1,167.8404921282304,0.9877741935483869,2005.0,10.0,2005.0,1.0,24.0,4.0,2.0,2.0,20.0,52.0,0.31107725121714397,115.84049212823041,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.84049212823047,1.0,115.84049212823041,,,,964.4616977083051,990.0,0.08960471322553307,0.0015840492128230378,989.9088112375614,0.09551883956368191,,,,25.351594689692707,,,,0.907096774193548,,,,0.41702577166162924,,,,0.9622580645161295,,,,25.16724325079905,,,,25.16724325079905,0.1495900513703803,30.885017151935813,22.193230201588488,1,1,18724.4289785945,31,0.13981801805999478
2005.11,210.56449736383112,0.9304666666666669,2005.0,11.0,2005.0,2.0,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.2679028763476426,154.89783069716444,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,185.89783069716444,1.0,154.89783069716444,,,,964.5885499584662,990.0,0.10324107060589745,0.005711836288051653,989.8910470931061,0.17838574759554116,,,,25.1241113870441,,,,0.922666666666667,,,,0.5576321905097921,,,,0.966333333333333,,,,34.08654189092247,,,,34.08654189092247,0.1608962464159968,48.22028808275578,26.176631468440615,1,1,24542.310161464182,30,0.18936967717179154
2005.12,336.84124607348264,0.7407096774193547,2005.0,12.0,2005.0,3.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26819312676451673,251.1315686541279,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.71221381541824,1.5483870967741935,168.69363058626445,148.9330168600792,172.64781034249816,,965.0371427144609,990.0,0.13952173888216265,0.021314930488754002,989.8391633306293,0.2082930149331697,0.15875342589115765,0.2110159304989597,,24.593727601234978,24.436154889568446,23.351277311678743,,0.9293548387096777,0.9231249999999999,0.93,,0.6072970701105521,0.5361588606962852,0.6215321172329934,,0.9706451612903221,0.9700000000000002,0.97,,36.784162292277,31.951935024127955,35.67758144736013,,54.426373319161115,0.15906800405941904,107.0327443420804,34.96645912988396,3,1,40493.221749455864,31,0.30236874066200614
2006.01,600.2215272835123,0.4908064516129032,2006.0,1.0,2005.0,4.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18238887586508362,493.7376563157702,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,541.8989466383508,2.4193548387096775,205.5655990008987,205.5655990008987,196.9846313640893,,966.142578045307,990.0,0.23549351062956886,0.07541378439794572,989.6890927049725,0.30209357309147716,0.30209357309147716,0.27734032569815115,,23.244421086573915,23.244421086573915,22.831994878663895,,0.9390322580645163,0.9390322580645163,0.9376923076923074,,0.7400361564032352,0.7400361564032352,0.7091446729107214,,0.9706451612903221,0.9706451612903221,0.9700000000000001,,42.71740534652736,42.71740534652736,40.07549736213086,,102.24066442556123,0.16978728562499887,137.10967660557534,72.86125976936158,3,2,76067.05433261757,31,0.568003691253118
2006.02,971.0087470320219,0.34164285714285725,2006.0,2.0,2005.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.14222028823304309,834.0087470320217,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.0087470320217,3.8214285714285716,218.81559448135621,218.81559448135621,218.81559448135621,216.16239045489934,967.7047371927368,990.0,0.4700959489372359,0.22491797139800876,989.3049860796647,0.34036971283127465,0.34036971283127465,0.34036971283127465,0.332095855867162,21.25987917409649,21.25987917409649,21.25987917409649,21.10003996621982,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9395652173913043,0.787736140132882,0.787736140132882,0.787736140132882,0.7781846056376377,0.9707142857142854,0.9707142857142854,0.9707142857142854,0.9699999999999998,41.61044665498816,41.61044665498816,41.61044665498816,40.73687883699586,158.2937761524968,0.16312216046675793,171.50201119472052,130.5609412599825,4,3,106373.41757447782,28,0.8794098675138708
2006.03,1610.3013988816003,0.224258064516129,2006.0,3.0,2005.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.12067377288485036,980.4988536189878,446.8025452626121,37.172138988327944,6.586015055559841,10.856098011355565,21.97389566865306,370.21439753871573,86.17213898832793,15.58601505555984,19.856098011355563,30.97389566865306,477.21439753871573,1102.113105674231,4.0,245.12471340474696,245.12471340474696,245.12471340474696,245.12471340474696,969.8925089955046,990.0,0.702525485948176,0.33439908289519027,988.9630754311559,0.42541641121503193,0.42541641121503193,0.42541641121503193,0.42541641121503193,18.645150024437,18.645150024437,18.645150024437,18.645150024437,0.9316834846358779,0.9316834846358779,0.9316834846358779,0.9316834846358779,0.8824489682570884,0.8824489682570884,0.8824489682570884,0.8824489682570884,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,40.86379831933338,40.86379831933338,40.86379831933338,40.86379831933338,163.4551932773335,0.10927646012233387,178.5322028250221,145.41438699226185,4,4,121610.66379833616,31,0.9080844070962975
2006.04,2586.1805827636726,0.11786666666666669,2006.0,4.0,2005.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.08399920043624393,990.0,1379.1805827636715,46.0,5.0,11.0,61.0,1256.1805827636717,100.0,18.0,25.0,80.0,1373.1805827636715,1133.0,4.0,247.5,247.5,247.5,247.5,972.6580324699265,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.822183628166279,15.822183628166279,15.822183628166279,15.822183628166279,0.9183780262627034,0.9183780262627034,0.9183780262627034,0.9183780262627034,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.5755481216049,34.5755481216049,34.5755481216049,34.5755481216049,138.3021924864196,0.05356277506736752,144.27637204653385,135.88148475884734,4,4,99577.57859022214,30,0.7683455138134424
2006.05,2369.571051783018,0.13748387096774192,2006.0,5.0,2005.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12423630384021982,990.0,1087.603309847534,41.45161290322581,4.64516129032258,10.580645161290322,60.77321152482468,970.1526789678707,100.0,18.0,25.0,79.9022437828892,1156.6688080001288,1133.0,4.0,247.5,247.5,247.5,247.5,972.1147529054053,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.36546319268747,16.36546319268747,16.36546319268747,16.36546319268747,0.9226855762401829,0.9226855762401829,0.9226855762401829,0.9226855762401829,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.93208027863698,35.93208027863698,35.93208027863698,35.93208027863698,143.72832111454792,0.061008778003745906,151.22324379319414,138.86494837334598,4,4,106933.87090922364,31,0.7984906728585994
2006.06,1496.2779050659374,0.24120000000000003,2006.0,6.0,2005.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.18191805521689647,939.1954509312112,300.0824541347256,24.409413216520953,3.946295309787336,6.837035703247433,18.6821761329012,246.2075337722687,86.40941321652096,15.946295309787336,20.83703570324743,34.6821761329012,399.20753377226873,1062.3881951607668,3.933333333333333,238.60981842499785,238.60981842499785,238.60981842499785,239.3207096316618,969.5371759060309,990.0,0.6631153506471381,0.3044262195102911,989.0324584298426,0.40485332581050937,0.40485332581050937,0.40485332581050937,0.407327803989777,19.090429198001008,19.090429198001008,19.090429198001008,18.916209812569633,0.9328909635410003,0.9328909635410003,0.9328909635410003,0.9323831752225002,0.8589953463299924,0.8589953463299924,0.8589953463299924,0.8615545546739825,0.9773333333333333,0.9773333333333333,0.9773333333333333,0.9778571428571429,40.593588567708295,40.593588567708295,40.593588567708295,40.34811175055968,159.4390033369806,0.11225467002358241,175.11309420186987,129.8631386285974,4,3,114796.08240262601,30,0.8857722407610031
2006.07,591.6677010938727,0.5039354838709679,2006.0,7.0,2005.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.3708357405228827,379.21608819064676,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.3128623841951,2.161290322580645,174.47157826753,172.10773651603944,197.3079520225724,,966.1011889158855,990.0,0.20217029294549133,0.048981458531285695,989.7488482485234,0.2242543129577227,0.21752628132494184,0.278289237160299,,23.423405019680306,23.403888871876426,22.22306290555594,,0.9290322580645164,0.9283333333333336,0.9349999999999999,,0.6280976817631081,0.6195878514577422,0.7103086272812607,,0.9709677419354835,0.9706666666666663,0.9699999999999999,,36.087589753314795,35.496929391930806,38.96581260496345,,77.98122708840205,0.13012528046384184,132.72021754025863,53.55699777233943,3,1,58018.03295377112,31,0.4332290393800114
2006.08,349.7340125673839,0.7171612903225806,2006.0,8.0,2005.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4493386836234644,194.73401256738393,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.73401256738393,1.1290322580645162,177.83691721762773,130.95248896061057,,,965.0738303320067,990.0,0.12681044193059338,0.010986690957071015,989.8622028671124,0.23332332318724094,0.12130791354464934,,,24.55504921191831,24.36912412532201,,,0.931935483870968,0.915,,,0.64021290198346,0.471428960258198,,,0.9709677419354834,0.97,,,38.826904131669274,27.78772494413786,,,42.41241702768706,0.11998986295152261,57.40459420289268,28.50492999553976,2,1,31554.83826859918,31,0.23562453904270594
2006.09,247.45062751305912,0.8767666666666666,2006.0,9.0,2005.0,12.0,38.0,6.0,4.0,3.0,58.0,109.0,0.44069305243599227,138.45062751305903,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.45062751305912,1.0,138.45062751305903,,,,964.7611739605751,990.0,0.10344907756127013,0.003845062751305905,989.8927058596878,0.13744838557886857,,,,24.994083513533237,,,,0.9183333333333337,,,,0.49842225904701254,,,,0.967,,,,30.17661193588024,,,,30.17661193588024,0.12184008803714595,36.80503216960442,25.485113956792773,1,1,21727.160593833763,30,0.16764784408822347
2006.1,219.11035626899377,0.9267096774193554,2006.0,10.0,2006.0,1.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4067095075901478,129.8522917528647,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.59422723673566,1.0,129.8522917528647,,,,964.7135369601993,990.0,0.09872530473979622,0.0029852291752864714,989.898289466085,0.1196778270038235,,,,25.065074678881913,,,,0.9138709677419355,,,,0.4674682503103129,,,,0.9670967741935486,,,,28.233042044145737,,,,28.233042044145737,0.1290007788170503,32.18493882790263,24.988726021793376,1,1,21005.383280844428,31,0.15685023357858743
2006.11,266.3234784256782,0.8459000000000001,2006.0,11.0,2006.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.3535200854999532,173.3234784256783,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.3234784256783,1.0,173.3234784256783,,,,964.8057338816214,990.0,0.11391594872084784,0.0077508961751641525,989.8783331551039,0.21904980480180158,,,,24.85354946868049,,,,0.931666666666667,,,,0.6239645223324418,,,,0.9699999999999995,,,,38.21354112397867,,,,38.21354112397867,0.14246926393542375,50.87864439926819,29.648340768987744,1,1,27513.74960926464,30,0.21229745068877037
2006.12,438.4647924819409,0.6178709677419355,2006.0,12.0,2006.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2439744456779255,334.4647924819408,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4647924819409,1.8387096774193548,186.18490942794116,176.79524517976887,,,965.4384381634529,990.0,0.16864144399769257,0.03689295849638818,989.7944655975062,0.25480029320799474,0.22857788347553315,,,24.101227140844966,24.037941186294255,,,0.9338709677419359,0.930769230769231,,,0.6702656739405882,0.6364628826471679,,,0.9706451612903222,0.9699999999999996,,,39.93100301976967,37.58721254422328,,,71.45576192782791,0.1618905489991058,94.7317132964568,50.291592767305445,2,1,53163.086874303975,31,0.39697645515459956
2007.01,811.3442082079943,0.40409677419354834,2007.0,1.0,2006.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1830601348992759,655.4412321593505,16.90297604864382,4.072158299246187,0.7546679121774001,0.7296248654090858,0.48641657693939044,10.860108394871755,50.07215829924619,7.7546679121774,6.729624865409086,4.48641657693939,86.86010839487174,719.9976832361832,3.032258064516129,215.7085498996847,215.7085498996847,212.382933169399,228.88229336258215,967.0233621040068,990.0,0.35939058891382963,0.147293114805551,989.4933162962805,0.333503793924494,0.333503793924494,0.32425091566184644,0.37366067972311634,22.1364503983493,22.1364503983493,21.742552274996754,20.52523091385515,0.9378060582715827,0.9378060582715827,0.9361733828877847,0.9357764229354503,0.776550779638865,0.776550779638865,0.7645785594098361,0.8239762561052957,0.9725806451612903,0.9725806451612903,0.972608695652174,0.9744444444444446,42.60880901004728,42.60880901004728,41.03486422993427,41.889082807215814,127.82418648956005,0.15917197076576278,179.14383471432632,88.65095701029287,4,2,95101.19474823267,31,0.7101343693864446
2007.02,3307.2832931881026,0.08899999999999997,2007.0,2.0,2006.0,5.0,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.06135882589026408,990.0,2132.783293188102,47.142857142857146,8.714285714285714,16.053487199552144,55.65209805927865,2005.2205650721287,100.0,18.0,24.982058628123575,62.58066948785007,2111.720565072129,1132.9820586281235,4.0,247.5,247.5,247.5,247.5,974.0231295632808,990.0,0.7443040021436841,0.34199999999999997,988.9136959978557,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.45711242957563,14.45711242957563,14.45711242957563,14.45711242957563,0.8950899324047675,0.8950899324047675,0.8950899324047675,0.8950899324047675,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.948997832268383,30.948997832268383,30.948997832268383,30.948997832268383,123.79599132907353,0.045461794117528695,165.70389997279793,97.39090579728237,4,4,83190.9061731374,28,0.6877555073837417
2007.03,3981.2695312192036,0.04000000000000002,2007.0,3.0,2006.0,6.0,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07228259099257958,990.0,2703.2372731546875,35.193548387096776,5.064516129032257,9.774193548387096,61.83870967741935,2591.366305412752,100.0,18.0,25.0,80.0,2768.2695312192036,1133.0,4.0,247.5,247.5,247.5,247.5,975.5671152121687,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.91310088592415,12.91310088592415,12.91310088592415,12.91310088592415,0.8787164139468097,0.8787164139468097,0.8787164139468097,0.8787164139468097,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.020489978719063,27.020489978719063,27.020489978719063,27.020489978719063,108.08195991487625,0.027582942884374597,117.94645874176005,97.26675572314446,4,4,80412.97817666794,31,0.6004553328604236
2007.04,3292.659614755988,0.06926666666666667,2007.0,4.0,2006.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08988872326405364,990.0,2007.659614755988,30.0,4.0,7.0,55.0,1911.659614755988,100.0,18.0,25.0,80.0,2079.659614755988,1133.0,4.0,247.5,247.5,247.5,247.5,974.2365741220987,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.24364197599407,14.24364197599407,14.24364197599407,14.24364197599407,0.9002137434525452,0.9002137434525452,0.9002137434525452,0.9002137434525452,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.51457460477939,30.51457460477939,30.51457460477939,30.51457460477939,122.05829841911756,0.03726419670214842,129.29954721009045,117.76405415071163,4,4,87881.97486176461,30,0.6781016578839862
2007.05,2502.3722894883404,0.12722580645161288,2007.0,5.0,2006.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12486976991211675,990.0,1205.888418520599,38.225806451612904,4.32258064516129,9.290322580645162,58.552213749294836,1095.497495093885,100.0,18.0,25.0,79.61672987832708,1289.7555596100142,1133.0,4.0,247.5,247.5,247.5,247.5,972.4308913444343,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.049324753658347,16.049324753658347,16.049324753658347,16.049324753658347,0.9196652070524564,0.9196652070524564,0.9196652070524564,0.9196652070524564,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.13000210799363,35.13000210799363,35.13000210799363,35.13000210799363,140.52000843197453,0.05723487997882929,153.07857758209727,129.9297685641448,4,4,104546.88627338909,31,0.7806667135109698
2007.06,1402.7092753659515,0.2537666666666667,2007.0,6.0,2006.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19267987567418712,925.2811440356703,220.42813133028073,20.981457116418245,3.3902709151765915,5.821045616127465,13.723152145075842,176.51220553748257,82.98145711641824,15.390270915176592,19.821045616127467,29.723152145075844,329.51220553748254,1043.4739176833925,3.8666666666666667,239.25020925940026,239.25020925940026,239.25020925940026,239.45828798938817,969.2348054967149,990.0,0.6401188145075553,0.2937247159724208,989.0661564695198,0.40633495471256376,0.40633495471256376,0.40633495471256376,0.40718764938216256,19.425016018092396,19.425016018092396,19.425016018092396,19.128002663104166,0.9347091953481843,0.9347091953481843,0.9347091953481843,0.933895225401751,0.8613007533338412,0.8613007533338412,0.8613007533338412,0.8620498367617978,0.9773333333333333,0.9773333333333333,0.9773333333333333,0.9776923076923076,41.55326240519428,41.55326240519428,41.55326240519428,40.919104545512546,160.1230111550271,0.11919509664129622,175.11309420186987,133.73011781664434,4,3,115288.56803161946,30,0.8895722841945947
2007.07,678.6853961418041,0.4531612903225807,2007.0,7.0,2006.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3455401164767108,451.6853961418041,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.6853961418042,2.3225806451612905,193.08030088815528,193.08030088815528,203.12686253303022,,966.4813139899176,990.0,0.23502922474417987,0.06643844131416594,989.6985323339418,0.27003075998720033,0.27003075998720033,0.2955777566367914,,22.947187584036623,22.947187584036623,22.116826056263807,,0.9351612903225807,0.9351612903225807,0.9359999999999997,,0.695089083197359,0.695089083197359,0.731256705118909,,0.9709677419354834,0.9709677419354834,0.9709999999999999,,39.376877471841006,39.376877471841006,39.996396608790405,,91.65581836587248,0.13345042792375478,139.34786330709517,59.6486854132594,3,2,68191.92886420911,31,0.5091989909215137
2007.08,431.3936438225231,0.618806451612903,2007.0,8.0,2006.0,11.0,54.0,9.0,8.0,6.0,107.0,184.0,0.4300731058978459,247.39364382252307,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.3936438225231,1.3870967741935485,191.41302621521396,144.6165954855488,,,965.4021684494295,990.0,0.14769530606652062,0.019613688260661448,989.8326910056728,0.27141144314669,0.14864320304697604,,,24.159111113096706,24.08032348611752,,,0.9354838709677422,0.92,,,0.6890868943747701,0.5206197437479757,,,0.9719354838709674,0.9700000000000001,,,41.39111768151922,30.48703021979451,,,53.19254873434289,0.12270010001302517,67.54324264829889,40.81890593898181,2,1,39575.25625835114,31,0.29551415963523847
2007.09,315.7989480772316,0.7621999999999999,2007.0,9.0,2006.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4398770222797994,177.79894807723164,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.79894807723164,1.0,177.79894807723164,,,,964.9474566631537,990.0,0.1205053567620893,0.008147778194290111,989.8713468650432,0.22852614002638333,,,,24.695364061863327,,,,0.933,,,,0.6400762130780339,,,,0.9699999999999995,,,,38.98521939458725,,,,38.98521939458725,0.12280787010347181,51.10230467044889,30.400609255919598,1,1,28069.357964102826,30,0.21658455219215145
2007.1,259.6848005931546,0.858290322580645,2007.0,10.0,2007.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4240427728000957,149.68480059315456,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.68480059315462,1.0,149.68480059315456,,,,964.779750592502,990.0,0.10830163656584811,0.004968480059315457,989.8867298833746,0.1590592397704922,,,,24.947920051102727,,,,0.9232258064516137,,,,0.5388652821353569,,,,0.9699999999999995,,,,32.810748937858456,,,,32.810748937858456,0.126239266099551,36.80353510138314,30.02679376901868,1,1,24411.1972097667,31,0.18228193854365815
2007.11,279.8685866486311,0.8224,2007.0,11.0,2007.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.3831088754105862,173.86858664863104,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.86858664863107,1.0,173.86858664863104,,,,964.8400376347998,990.0,0.11612838234044708,0.007907735034153983,989.8759638826255,0.22056498852571277,,,,24.815361259299763,,,,0.9310000000000002,,,,0.6259269119350716,,,,0.9699999999999995,,,,38.234066088100825,,,,38.234066088100825,0.1356271802678605,50.79034094199225,29.03616203779201,1,1,27528.527583432573,30,0.21241147826722664
2007.12,500.5559213816015,0.5759032258064517,2007.0,12.0,2007.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2512812740930708,382.5559213816014,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.5559213816014,2.161290322580645,175.5914822460275,172.2039801692495,203.14031261350763,,965.7070307904736,990.0,0.19590458831046528,0.05061039034330419,989.753485021346,0.22640830509379442,0.21735039975943307,0.2960738605907623,,23.820045925778665,23.776388531995817,22.59425012002527,,0.9293548387096776,0.9282758620689657,0.9357142857142856,,0.632129336085699,0.6199343286092982,0.7313051254086275,,0.9703225806451609,0.9703448275862065,0.9699999999999999,,36.91537040555395,36.05326363227969,40.79387289506635,,79.8541367152822,0.1574405599155126,136.56309788893026,47.71371850170223,3,1,59411.47771616995,31,0.44363409286267885
2008.01,1202.982305365223,0.2989032258064516,2008.0,1.0,2007.0,4.0,49.0,8.0,7.0,5.0,81.0,150.0,0.13524583695201875,863.2549547246246,189.72735064059881,21.387096774193548,4.193548387096774,7.274750642654789,6.324245021353295,150.54770981530044,70.38709677419355,12.193548387096774,14.274750642654789,11.324245021353294,231.5477098153004,960.1103505285697,3.7419354838709675,230.55404786528158,230.55404786528158,230.55404786528158,231.277267173573,968.512670929774,990.0,0.5584190002614281,0.25182491112991157,989.1897560886083,0.3790425471300917,0.3790425471300917,0.3790425471300917,0.38212587737305265,20.298042611704773,20.298042611704773,20.298042611704773,19.712434661302435,0.9362078305449884,0.9362078305449884,0.9362078305449884,0.934888815082376,0.8299945723150132,0.8299945723150132,0.8299945723150132,0.8325981618248626,0.9754838709677423,0.9754838709677423,0.9754838709677423,0.9765217391304349,41.73006115644279,41.73006115644279,41.73006115644279,40.583021282023445,155.30016700115218,0.13727518683446407,179.20134093178766,130.5724998375203,4,3,115543.32424885724,31,0.8627787055619567
2008.02,2521.1122304515275,0.13034482758620689,2008.0,2.0,2007.0,5.0,52.93103448275862,9.310344827586206,8.96551724137931,6.9655172413793105,106.75862068965517,184.93103448275863,0.07704960532477921,990.0,1346.181195968769,47.06896551724138,8.689655172413794,16.03448275862069,46.7716882429425,1227.6164042775504,100.0,18.0,25.0,53.73720548432181,1334.3750249672057,1133.0,4.0,247.5,247.5,247.5,247.5,972.4108228286643,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.069393269428314,16.069393269428314,16.069393269428314,16.069393269428314,0.9178001742618765,0.9178001742618765,0.9178001742618765,0.9178001742618765,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.13094132309625,35.13094132309625,35.13094132309625,35.13094132309625,140.523765292385,0.059718088629451764,158.6663273839589,120.4445393222144,4,4,97804.54064349997,29,0.7806875849576945
2008.03,2938.4271675751665,0.09125806451612906,2008.0,3.0,2007.0,6.0,59.0,11.0,12.0,13.0,144.0,239.0,0.08149914630235061,990.0,1709.4271675751665,41.0,7.0,13.0,67.0,1581.4271675751665,100.0,18.0,25.0,80.0,1725.4271675751665,1133.0,4.0,247.5,247.5,247.5,247.5,973.47530464106,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.00491145703295,15.00491145703295,15.00491145703295,15.00491145703295,0.9099256779176547,0.9099256779176547,0.9099256779176547,0.9099256779176547,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.48942661521045,32.48942661521045,32.48942661521045,32.48942661521045,129.9577064608418,0.04436166200733898,133.97076130378755,123.62798634272725,4,4,96688.5336068663,31,0.7219872581157878
2008.04,3033.4134718476134,0.08436666666666667,2008.0,4.0,2007.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0716113331506191,990.0,1826.4134718476134,45.99999999999999,4.999999999999998,11.0,61.0,1703.413471847613,100.0,18.0,25.0,80.0,1820.413471847613,1133.0,4.0,247.5,247.5,247.5,247.5,973.6876856888435,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.792530409249036,14.792530409249036,14.792530409249036,14.792530409249036,0.9074803754847468,0.9074803754847468,0.9074803754847468,0.9074803754847468,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.942432775357435,31.942432775357435,31.942432775357435,31.942432775357435,127.76973110142974,0.042188545737107216,131.87771074617953,124.80424970174582,4,4,91994.2063930294,30,0.7098318394523873
2008.05,2374.20466464015,0.1385483870967742,2008.0,5.0,2007.0,8.0,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12542811706446574,990.0,1092.2369227046668,41.45161290322581,4.645161290322581,10.580645161290322,59.3838262613274,976.1756770885006,100.0,18.0,25.0,78.5128585193919,1162.6918061207584,1133.0,4.0,247.5,247.5,247.5,247.5,972.1108587488559,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.369357349236672,16.369357349236672,16.369357349236672,16.369357349236672,0.9222346764152644,0.9222346764152644,0.9222346764152644,0.9222346764152644,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.92882914314614,35.92882914314614,35.92882914314614,35.92882914314614,143.71531657258456,0.0616398005009813,154.8455745066394,132.2218078960521,4,4,106924.19553000291,31,0.7984184254032475
2008.06,1336.1168452922304,0.26513333333333333,2008.0,6.0,2007.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.2023763032690288,903.636715083821,175.48013020840918,18.273093166676492,2.949630935485773,5.0981963427576025,10.924833009083844,138.23437675440553,80.27309316667649,14.949630935485773,19.0981963427576,26.92483300908384,291.23437675440556,1017.9576355287409,3.8333333333333335,235.35944574826803,235.35944574826803,235.35944574826803,237.07005340682036,969.0095834636026,990.0,0.6147037974482956,0.2802208123502003,989.1050753902014,0.3941190830053756,0.3941190830053756,0.3941190830053756,0.399701585245376,19.701372843593322,19.701372843593322,19.701372843593322,19.330509507434687,0.935438958350396,0.935438958350396,0.935438958350396,0.934526750020475,0.8472940046937649,0.8472940046937649,0.8472940046937649,0.8534521922645533,0.976333333333333,0.976333333333333,0.976333333333333,0.9767999999999998,41.400027146677324,41.400027146677324,41.400027146677324,40.905600848084376,158.28808214676894,0.12292207610950286,175.11309420186987,118.87795664447208,4,3,113967.41914567366,30,0.8793782341487165
2008.07,572.3438399656533,0.5125483870967743,2008.0,7.0,2007.0,10.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35544294338666077,373.1180335140403,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,445.6664206108145,2.129032258064516,175.85987246927857,173.54230719117965,181.7467553304448,,966.0184642526337,990.0,0.19505590099397874,0.046082970121883365,989.7588611288842,0.22567644950072271,0.2189958224193752,0.23470817557741114,,23.51472042674982,23.49824812584826,22.505416775218073,,0.9306451612903228,0.9300000000000003,0.932,,0.633095540889403,0.6247523058882469,0.6542883191896012,,0.9703225806451609,0.9699999999999995,0.97,,36.59851701579723,36.02488756316266,36.261671858567716,,77.309968183143,0.13409726936027971,118.31068231732053,52.84482160556407,3,1,57518.6163282584,31,0.4294998232396834
2008.08,373.00456126376434,0.6854838709677419,2008.0,8.0,2007.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4185786344824901,218.0045612637644,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.00456126376434,1.2258064516129032,188.51547737206343,130.594514377533,,,965.1604122349135,990.0,0.13461043346889892,0.01418664777588672,989.8512029187552,0.261668285011644,0.12067409295229312,,,24.42912239883005,24.373130566426532,,,0.9348387096774194,0.9142857142857144,,,0.6786557185394283,0.4701402517591188,,,0.9709677419354834,0.9685714285714285,,,41.115058029509626,27.655920250829364,,,47.359943247438835,0.1264094317573262,58.03400999815072,36.65296344081141,2,1,35235.797776094485,31,0.26311079581910457
2008.09,274.2870307330695,0.8306000000000001,2008.0,9.0,2007.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4331587096815135,156.28703073306949,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.28703073306949,1.0,156.28703073306949,,,,964.8210935084951,990.0,0.1102001312920071,0.0056430318906021855,989.8841568368176,0.1765116785924657,,,,24.886551649730087,,,,0.9246666666666669,,,,0.56263331063905,,,,0.969333333333333,,,,34.23092450136391,,,,34.23092450136391,0.12408590657126614,44.95744324384498,26.325502823315052,1,1,24646.26564098202,30,0.1901718027853551
2008.1,195.6625780721081,0.9619677419354841,2008.0,10.0,2008.0,1.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.4115763431142435,114.92064258823711,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.17870710436617,1.0,114.92064258823711,,,,964.5149091905616,990.0,0.09278819560376116,0.0014920642588237064,989.9057197401376,0.09369290017849875,,,,25.297117649397503,,,,0.905806451612903,,,,0.4137143133176534,,,,0.961612903225807,,,,24.856361636298477,,,,24.856361636298477,0.12726547998398915,29.807848094078714,22.574925024905493,1,1,18493.133057406074,31,0.13809089797943602
2008.11,265.1977995292199,0.8461333333333335,2008.0,11.0,2008.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31893609918520416,180.86446619588654,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.8644661958866,1.0,180.86446619588654,,,,964.8013522198925,990.0,0.11546047513969487,0.00852989212515279,989.876009632735,0.23731198905668033,,,,24.83734542378593,,,,0.9343333333333336,,,,0.6511120783051917,,,,0.9706666666666663,,,,39.983440494934335,,,,39.983440494934335,0.1505004501852722,54.111291710809546,28.583138644332887,1,1,28788.07715635272,30,0.22213022497185742
2008.12,520.8081946801141,0.5436774193548387,2008.0,12.0,2008.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22222947282965375,407.32432371237223,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,459.0662591962432,2.096774193548387,196.3663709738378,194.98277502183268,172.55332105989726,,965.7951041498695,990.0,0.19731316688059217,0.05192063744401789,989.7507661956754,0.2796603572562161,0.27563431402789085,0.2109178122298725,,23.67600168854969,23.651565877249762,23.16286287987571,,0.9374193548387096,0.9369999999999998,0.93,,0.7069189355058159,0.7019379900785974,0.6211919558156301,,0.9709677419354835,0.9706666666666663,0.97,,41.50196856459189,41.11771781260567,35.36722121825019,,85.85682079850065,0.1643230622680154,109.35580610068567,53.02949112417862,3,1,63877.47467408448,31,0.47698233776944804
2009.01,895.5185804232482,0.3683225806451612,2009.0,1.0,2008.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.16029776483756053,755.9981873871815,0.5203930360669053,0.172216400425019,0.026206843542937678,0.02246300875108944,0.01497533916739296,0.2845314441804662,46.172216400425015,7.026206843542938,6.02246300875109,4.0149753391673935,76.28453144418047,815.2190736399003,3.5161290322580645,213.57348818889375,213.57348818889375,213.57348818889375,223.35058796471915,967.3882070417231,990.0,0.41964329475048495,0.19118181914024354,989.3891748861091,0.3263834108601277,0.3263834108601277,0.3263834108601277,0.35586810615521614,21.67458443352586,21.67458443352586,21.67458443352586,20.900423382634205,0.9380381770957407,0.9380381770957407,0.9380381770957407,0.9386989681229965,0.7688645574800174,0.7688645574800174,0.7688645574800174,0.8040621166729888,0.972258064516129,0.972258064516129,0.972258064516129,0.9737500000000001,41.27968760805727,41.27968760805727,41.27968760805727,41.778755423677545,145.4022914299409,0.16251374132751256,180.98262093975902,105.23230056729746,4,3,108179.30482387598,31,0.8077905079441158
2009.02,1606.5176910287703,0.22257142857142861,2009.0,2.0,2008.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.10632373769808542,989.990532825557,454.5271582032132,41.21787216200456,7.865017029365177,11.873419072345545,14.028615993926335,379.5422339455716,90.21787216200457,15.865017029365177,18.873419072345545,19.028615993926337,472.5422339455717,1114.9468410892723,4.0,247.49763320638925,247.49763320638925,247.49763320638925,247.49763320638925,969.8862749557155,990.0,0.7182737912628676,0.34199242626044557,988.939733782476,0.43344572904512857,0.43344572904512857,0.43344572904512857,0.43344572904512857,18.620013097716143,18.620013097716143,18.620013097716143,18.620013097716143,0.9301422616207052,0.9301422616207052,0.9301422616207052,0.9301422616207052,0.8909914795430007,0.8909914795430007,0.8909914795430007,0.8909914795430007,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.2161755728446,41.2161755728446,41.2161755728446,41.2161755728446,164.8647022913784,0.10978614613621678,180.60780775841155,142.06666118894896,4,4,110789.07993980631,28,0.9159150127298802
2009.03,4706.245408682241,0.0349032258064516,2009.0,3.0,2008.0,6.0,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.05990660035298936,990.0,3450.2776667467556,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,3331.148634488691,100.0,18.0,25.0,80.0,3493.2454086822395,1133.0,4.0,247.5,247.5,247.5,247.5,976.6607186882294,990.0324941361724,0.7443298969072171,0.342,988.9461642392649,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.85199154603581,11.85199154603581,11.85199154603581,11.85199154603581,0.8524054475730936,0.8524054475730936,0.8524054475730936,0.8524054475730936,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.22880405478623,24.22880405478623,24.22880405478623,24.22880405478623,96.91521621914492,0.02395529921562718,138.86494837334598,77.97603294583327,4,4,72104.92086704384,31,0.5384178678841386
2009.04,4504.16337381436,0.02880000000000001,2009.0,4.0,2008.0,7.0,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07646643630988029,990.0,3173.1633738143605,20.666666666666668,4.0,5.666666666666667,53.666666666666664,3089.16337381436,100.0,18.0,25.0,80.0,3291.1633738143596,1133.0,4.0,247.5,247.5,247.5,247.5,976.456155984493,990.0104828236913,0.7443298969072171,0.34199999999999997,988.9241529267834,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.03454293729148,12.03454293729148,12.03454293729148,12.03454293729148,0.8608536270416571,0.8608536270416571,0.8608536270416571,0.8608536270416571,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.710505793353796,24.710505793353796,24.710505793353796,24.710505793353796,98.84202317341519,0.022822507693078486,117.76405415071163,82.81430015179191,4,4,71166.25668485892,30,0.5491223509634175
2009.05,2603.6821325674146,0.11974193548387096,2009.0,5.0,2008.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.12588646619089772,990.0,1292.682132567416,35.0,4.000000000000001,8.0,56.87062603129943,1188.8115065361167,100.0,18.0,25.0,79.87062603129942,1390.8115065361164,1133.0,4.0,247.5,247.5,247.5,247.5,972.6625110829902,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.8177050151026,15.8177050151026,15.8177050151026,15.8177050151026,0.9171693934800823,0.9171693934800823,0.9171693934800823,0.9171693934800823,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.53744756651732,34.53744756651732,34.53744756651732,34.53744756651732,138.1497902660693,0.05469069293804394,151.12246974469286,118.81320641441982,4,4,102783.44395795555,31,0.7674988348114961
2009.06,1449.6431448755754,0.2465666666666667,2009.0,6.0,2008.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.1867662261360144,936.8704064636048,255.77273841197032,21.748396896179575,3.5039148949922785,6.108634870883203,15.923594609305548,208.48819714060977,83.74839689617957,15.50391489499228,20.1086348708832,31.923594609305542,361.48819714060977,1056.23135312566,3.933333333333333,238.15455482566688,238.15455482566688,238.15455482566688,238.29293784279034,969.3886573927554,990.0,0.6534667321569804,0.3017308451472998,989.0448024226955,0.40312172725213347,0.40312172725213347,0.40312172725213347,0.40370140215016165,19.253023302688348,19.253023302688348,19.253023302688348,19.10049803548707,0.93425061930295,0.93425061930295,0.93425061930295,0.9338399492531605,0.8573563973724009,0.8573563973724009,0.8573563973724009,0.8578545762340454,0.9773333333333333,0.9773333333333333,0.9773333333333333,0.9774999999999999,40.94282323400119,40.94282323400119,40.94282323400119,40.62267988878432,160.7429709315356,0.11640230337194885,175.66471635602477,133.73011781664434,4,3,115734.93907070563,30,0.8930165051751978
