MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2009.07,641.9877082426683,0.47329032258064524,2009.0,7.0,2008.0,10.0,58.0,11.0,11.0,11.0,136.0,227.0,0.3683697064336535,414.9877082426684,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.9877082426684,2.2580645161290325,181.2594867406963,181.2594867406963,203.31634719994366,,966.3206626300678,990.0,0.21946860738215793,0.057789007835053294,989.7227423847827,0.24163119333859157,0.24163119333859157,0.29598090474461713,,23.160448561376224,23.160448561376224,22.11439057581604,,0.9306451612903227,0.9306451612903227,0.9362499999999998,,0.6525341522665064,0.6525341522665064,0.7319388499197971,,0.9699999999999996,0.9699999999999996,0.9699999999999999,,37.05229095067281,37.05229095067281,39.99649449581679,,84.4262579002661,0.12918324077553833,134.48910479981282,51.586363333125725,3,2,62813.13587779797,31,0.4690347661125894
2009.08,398.9893649105568,0.6547741935483872,2009.0,8.0,2008.0,11.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43743688093355565,225.27968749120203,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.7313003944278,1.2903225806451613,186.03976635118494,135.15972837117008,,,965.267806300492,990.0,0.13917275658855535,0.015381560555982509,989.8454456828556,0.25441143925132215,0.12940983522474953,,,24.323227943112258,24.192450844039417,,,0.9348387096774197,0.9166666666666666,,,0.6697431588642654,0.4865750221362122,,,0.9709677419354834,0.9699999999999999,,,40.407063631184776,28.52327580856148,,,48.68801467238003,0.12177629071411916,60.841776227269186,39.79697288192739,2,1,36223.88291625076,31,0.2704889704021114
2009.09,282.6748169915834,0.8173666666666667,2009.0,9.0,2008.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.419963749786635,164.67481699158344,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.67481699158336,1.0,164.67481699158344,,,,964.8433246365701,990.0,0.11304150941800839,0.006569200880534329,989.8803892897015,0.19548702574037125,,,,24.84157762739098,,,,0.9280000000000005,,,,0.5928293411697002,,,,0.9699999999999995,,,,36.1368963128897,,,,36.1368963128897,0.12725612671857406,46.79091834122573,27.98932449003181,1,1,26018.565345280596,30,0.20076053507160954
2009.1,223.91921190997277,0.9179354838709679,2009.0,10.0,2009.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4339515305798263,126.91921190997273,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.91921190997277,1.0,126.91921190997273,,,,964.7191243244096,990.0,0.09849518587839984,0.002691921190997278,989.8988128929306,0.11446881854478906,,,,25.065219749976485,,,,0.9129032258064518,,,,0.45690916287590205,,,,0.9645161290322583,,,,27.494984409978425,,,,27.494984409978425,0.12258471088148219,32.12170306425365,24.988726021793376,1,1,20456.26840102393,31,0.1527499133887689
2009.11,291.108498656255,0.8068666666666665,2009.0,11.0,2009.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.32777701947224425,198.108498656255,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.10849865625497,1.2333333333333334,166.1876240502152,136.80374831159946,,,964.8834659878328,990.0,0.12222052670478695,0.011768894031195697,989.8660105792637,0.20128672628738192,0.1328393851956733,,,24.781257865143626,24.562504253643663,,,0.9293333333333337,0.9157142857142857,,,0.5982754465807747,0.49249349392175795,,,0.9699999999999996,0.9685714285714285,,,36.483975163492424,29.242618603480228,,,43.30725283763782,0.14721582900204314,63.89567528727455,30.16047169128558,2,1,31181.222043099224,30,0.24059584909798784
2009.12,466.2914638100042,0.5858064516129033,2009.0,12.0,2009.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.25656904952059867,348.2914638100042,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.2914638100042,2.0,174.1457319050021,174.1457319050021,,,965.5535357734341,990.0,0.1756071011176158,0.03965829276200084,989.7847346061203,0.22028031460468148,0.22028031460468148,,,24.010918518081745,24.010918518081745,,,0.929677419354839,0.929677419354839,,,0.6269246348580076,0.6269246348580076,,,0.9699999999999995,0.9699999999999995,,,36.947107475685826,36.947107475685826,,,73.89421495137165,0.15785712991981535,95.54781208903898,58.63522289653076,2,2,54977.295923820515,31,0.41052341639650924
2010.01,787.6139066060334,0.40548387096774213,2010.0,1.0,2009.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.18117459661569899,648.6139066060334,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.6139066060334,3.161290322580645,207.40103463102054,207.40103463102054,201.57204507129043,200.72937858102108,966.9474517314327,990.0,0.33555575431263435,0.13118819111585364,989.5332560545712,0.3077426058524452,0.3077426058524452,0.2899430273885012,0.28631651146495674,22.27806171728634,22.27806171728634,22.119827773076096,21.479906837438314,0.9377419354838712,0.9377419354838712,0.9361538461538463,0.9369999999999997,0.746643724671674,0.746643724671674,0.7256593622566456,0.7226257628916757,0.9712903225806448,0.9712903225806448,0.9703846153846152,0.97,41.315444783314135,41.315444783314135,39.694385004507346,38.415826034056906,128.31515635558827,0.16281534585197338,166.81463635554198,93.99955423529474,4,2,95466.47632855763,31,0.7128619797532679
2010.02,1644.8797839232377,0.2235714285714286,2010.0,2.0,2009.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1077154519675491,976.1685070430989,506.7112768801388,35.47645448392211,6.867875950727808,10.831473015053291,15.639236940745022,437.8962364896905,84.47645448392211,14.867875950727807,17.831473015053295,20.639236940745025,530.8962364896905,1093.3443104928022,4.0,244.04212676077472,244.04212676077472,244.04212676077472,244.04212676077472,969.9579945995537,990.0,0.6921743517704749,0.3309348056344791,988.9768908425943,0.42187172111220234,0.42187172111220234,0.42187172111220234,0.42187172111220234,18.597024521929036,18.597024521929036,18.597024521929036,18.597024521929036,0.9307136724144073,0.9307136724144073,0.9307136724144073,0.9307136724144073,0.8785516563387884,0.8785516563387884,0.8785516563387884,0.8785516563387884,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9785714285714289,40.49606525559331,40.49606525559331,40.49606525559331,40.49606525559331,161.98426102237323,0.10984209869349967,179.12679289665448,137.19887832496283,4,4,108853.42340703483,28,0.899912561235407
2010.03,4334.037062679375,0.03506451612903227,2010.0,3.0,2009.0,6.0,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06274784643849458,990.0,3078.0693207438912,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2958.940288485827,100.0,18.0,25.0,80.0,3121.037062679375,1133.0,4.0,247.5,247.5,247.5,247.5,976.1462548777432,990.0011244102019,0.7443298969072171,0.342,988.914794513294,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.335085630551562,12.335085630551562,12.335085630551562,12.335085630551562,0.8661244568423221,0.8661244568423221,0.8661244568423221,0.8661244568423221,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.491132975962945,25.491132975962945,25.491132975962945,25.491132975962945,101.96453190385178,0.024979263933099842,135.0361931038186,89.09479604090967,4,4,75861.6117364657,31,0.5664696216880653
2010.04,4636.491793622598,0.023733333333333346,2010.0,4.0,2009.0,7.0,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06852804381156109,990.0,3328.491793622599,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3238.4917936225984,100.0,18.0,25.0,80.0,3423.491793622599,1133.0,4.0,247.5,247.5,247.5,247.5,976.7190042876658,990.0037672649437,0.7443298969072171,0.34199999999999997,988.9174373680361,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,11.764979075370924,11.764979075370924,11.764979075370924,11.764979075370924,0.8565964798752759,0.8565964798752759,0.8565964798752759,0.8565964798752759,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.996364003046885,23.996364003046885,23.996364003046885,23.996364003046885,95.98545601218754,0.020920986778480883,104.41571249098988,87.3341418801382,4,4,69109.52832877504,30,0.533252533401042
2010.05,3824.5133286697023,0.04929032258064517,2010.0,5.0,2009.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.0911821291513138,990.0,2494.5133286697023,29.0,3.9999999999999996,7.0,56.0,2398.5133286697023,100.0,18.0,25.0,80.0,2611.5133286697014,1133.0,4.0,247.5,247.5,247.5,247.5,975.2383049541188,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.2419111439738,13.2419111439738,13.2419111439738,13.2419111439738,0.883187280330059,0.883187280330059,0.883187280330059,0.883187280330059,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.879244854375663,27.879244854375663,27.879244854375663,27.879244854375663,111.51697941750265,0.03042151100937909,131.87771074617953,89.87122790528066,4,4,82968.63268662198,31,0.6195387745416814
2010.06,2129.7922673565454,0.16333333333333327,2010.0,6.0,2009.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14212221026656985,990.0,846.7922673565455,33.0,5.0,10.0,45.398350384282566,753.393916972263,100.0,18.0,25.0,62.398350384282566,934.3939169722629,1133.0,4.0,247.5,247.5,247.5,247.5,971.4387287003615,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.041487397731416,17.041487397731416,17.041487397731416,17.041487397731416,0.9256357661588435,0.9256357661588435,0.9256357661588435,0.9256357661588435,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.546559934278704,37.546559934278704,37.546559934278704,37.546559934278704,150.18623973711482,0.0737251529986331,166.8147677193048,133.33309087162192,4,4,108134.09261072271,30,0.8343679985395271
2010.07,1011.3986971658952,0.3358709677419354,2010.0,7.0,2009.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.26538400065595935,732.0812588351046,23.31743833079051,5.289698943569884,0.9152968251073194,1.1840886652354554,1.1840886652354554,14.74426523164239,68.28969894356989,12.915296825107319,14.184088665235455,14.184088665235455,169.74426523164237,827.4703432690173,3.3225806451612905,219.52789705155064,219.52789705155064,217.03074047477352,230.28281527665837,967.8331518784202,990.0,0.44233722532957515,0.18455467188789246,989.3731081027826,0.3449653766500379,0.3449653766500379,0.3374211858123611,0.37771059982390603,21.194990847712326,21.194990847712326,20.988230208438274,20.05017849097255,0.9374023920192829,0.9374023920192829,0.9366471908369542,0.9363910108998402,0.7903004293855824,0.7903004293855824,0.781310665709185,0.8290181349959703,0.9732258064516126,0.9732258064516126,0.9729629629629627,0.9750000000000003,41.50721000374116,41.50721000374116,40.524428570888546,41.246005157866435,136.93711818890557,0.13588479958453215,175.10879370269586,91.81147432830775,4,2,101881.21593254569,31,0.7607617677161417
2010.08,530.9291058807801,0.533709677419355,2010.0,8.0,2009.0,11.0,58.0,10.0,10.0,7.0,117.0,202.0,0.3868379508541538,328.92910588077996,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.92910588077996,1.903225806451613,175.873574649274,169.45433814916734,,,965.8372257498647,990.0,0.17770731894172773,0.035785821176155995,989.786506859882,0.22847852799886256,0.21078003990278052,,,23.720802582018845,23.689183984020993,,,0.9306451612903227,0.9285714285714288,,,0.6331448687373864,0.6100356173370025,,,0.9699999999999996,0.9696428571428568,,,36.959776994678016,35.4160246507371,,,68.94844442115024,0.12868527255712897,97.28606164126953,49.908507176658865,2,1,51297.64264933576,31,0.3830469134508345
2010.09,354.8137658133711,0.7099666666666669,2010.0,9.0,2009.0,12.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.40047768383300736,214.14709914670453,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,274.48043248003785,1.2333333333333334,183.42540106995563,131.66442032892408,,,965.092317588284,990.0,0.13308989102714155,0.013764007008723425,989.853146101964,0.24800039431530999,0.12279171092142042,,,24.512828119364638,24.39795642976264,,,0.9336666666666668,0.9142857142857144,,,0.66033144385184,0.4739919131841267,,,0.9703333333333329,0.9685714285714285,,,40.05922822991987,27.911311155221068,,,46.57186749947145,0.1305387235675994,59.91388694954045,35.25526120113186,2,1,33531.74459961944,30,0.25873259721928576
2010.1,251.5935115902491,0.8707419354838707,2010.0,10.0,2010.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4401240149439349,141.59351159024908,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.5935115902491,1.0,141.59351159024908,,,,964.7674978550089,990.0,0.10554299544286135,0.004159351159024903,989.890297653398,0.14490236956365918,,,,24.977897428825752,,,,0.9187096774193548,,,,0.5097366417248965,,,,0.966451612903226,,,,30.849500677254504,,,,30.849500677254504,0.12188129132782359,40.93468198610415,25.205769869743246,1,1,22952.028503877358,31,0.1713861148736362
2010.11,262.40354564420517,0.8506999999999998,2010.0,11.0,2010.0,2.0,36.0,5.0,3.0,2.0,47.0,93.0,0.35827503280581613,169.4035456442051,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.40354564420514,1.0,169.4035456442051,,,,964.7951033476832,990.0,0.11260129738701632,0.0070921217131214844,989.8803065808999,0.20852369118913877,,,,24.876679542027524,,,,0.9293333333333339,,,,0.6098527643191385,,,,0.9699999999999995,,,,37.28788469324481,,,,37.28788469324481,0.14119663011744843,48.4822741238833,30.46672429680078,1,1,26847.276979136266,30,0.20715491496247118
2010.12,453.27210611136445,0.6077096774193548,2010.0,12.0,2010.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.23888532786092295,349.27210611136445,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.27210611136445,1.967741935483871,181.34053702352077,173.29961552399303,175.5963408584481,,965.5037300813416,990.0,0.1755759941877933,0.040372918433408574,989.7840510873787,0.2431827330991266,0.2209536510275016,0.21837026471719234,,24.037138272938222,23.979583391037433,23.17198453535488,,0.9322580645161292,0.9296296296296297,0.93,,0.6528259332846749,0.6238786158863746,0.632146827090413,,0.9709677419354835,0.9703703703703701,0.9700000000000001,,38.72888081345361,36.718809686809266,36.006386006443904,,74.19426854129816,0.16226897728724196,110.13969024103844,50.291592767305445,3,1,55200.53579472584,31,0.4121903807849898
2011.01,1271.1647605453616,0.29496774193548386,2011.0,1.0,2010.0,4.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.12708494442728,860.0604111867115,268.2011235521982,22.54139571391226,4.329550897458875,7.066876426370896,8.860624246669115,225.40267626778703,69.60591184294451,11.684389607136293,13.421715136048316,13.215462956346537,303.17686981617413,954.7724277728406,3.7096774193548385,230.39226934732557,230.39226934732557,230.39226934732557,237.97234988576272,968.7028739221611,990.0,0.5597732838694333,0.25608266047182043,989.1841440556583,0.3790676653899317,0.3790676653899317,0.3790676653899317,0.40279795939005664,20.102202468107972,20.102202468107972,20.102202468107972,19.18705556337827,0.9346177047990222,0.9346177047990222,0.9346177047990222,0.9333249476713497,0.8294121696503715,0.8294121696503715,0.8294121696503715,0.8567004595887456,0.9758064516129035,0.9758064516129035,0.9758064516129035,0.977727272727273,41.14007392847512,41.14007392847512,41.14007392847512,40.697207561279534,152.3021110224624,0.13280451646173883,179.08358824543222,106.67715270565967,4,3,113312.77060071206,31,0.8461228390136802
2011.02,2842.5378110888378,0.106,2011.0,2.0,2010.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.07276730137739436,990.0,1655.5378110888378,45.0,8.0,15.0,57.80244242474004,1529.7353686640977,100.0,18.0,25.0,65.80244242474005,1643.7353686640977,1133.0,4.0,247.5,247.5,247.5,247.5,973.164750854584,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.315465243508982,15.315465243508982,15.315465243508982,15.315465243508982,0.9104125882260087,0.9104125882260087,0.9104125882260087,0.9104125882260087,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.22981487130091,33.22981487130091,33.22981487130091,33.22981487130091,132.91925948520364,0.05026352091772389,152.63630794505013,111.46733778352512,4,4,89321.7423740568,28,0.7384403304733532
2011.03,3836.0863450730126,0.04364516129032258,2011.0,3.0,2010.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06876916283738375,990.0,2582.5702160407545,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2462.6347321697867,100.0,18.0,25.0,80.0,2623.0863450730126,1133.0,4.0,247.5,247.5,247.5,247.5,975.3191770729237,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.16103902516926,13.16103902516926,13.16103902516926,13.16103902516926,0.8837669550768227,0.8837669550768227,0.8837669550768227,0.8837669550768227,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.67601041585427,27.67601041585427,27.67601041585427,27.67601041585427,110.70404166341709,0.028866206017540662,111.77839113497504,108.5169224815863,4,4,82363.80699758224,31,0.61502245368565
2011.04,4195.909458976119,0.03256666666666669,2011.0,4.0,2010.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.07037405121152297,990.0,2910.90945897612,30.0,3.9999999999999996,7.0,55.0,2814.90945897612,100.0,18.0,25.0,80.0,2982.90945897612,1133.0,4.0,247.5,247.5,247.5,247.5,975.9753818311289,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,12.504834266964393,12.504834266964393,12.504834266964393,12.504834266964393,0.8718872225100536,0.8718872225100536,0.8718872225100536,0.8718872225100536,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.944685299037253,25.944685299037253,25.944685299037253,25.944685299037253,103.77874119614901,0.024775119868629715,108.20045869645455,100.72172332671511,4,4,74720.69366122731,30,0.5765485622008281
2011.05,3546.631342795811,0.059032258064516126,2011.0,5.0,2010.0,8.0,71.0,14.0,18.0,24.0,213.0,340.0,0.0975351962417186,990.0,2216.631342795811,29.0,4.0,7.0,56.0,2120.631342795811,100.0,18.0,25.0,80.0,2333.631342795811,1133.0,4.0,247.5,247.5,247.5,247.5,974.7217330140819,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.75848308401113,13.75848308401113,13.75848308401113,13.75848308401113,0.8921608340636685,0.8921608340636685,0.8921608340636685,0.8921608340636685,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.235805476536342,29.235805476536342,29.235805476536342,29.235805476536342,116.94322190614537,0.03391678983255713,135.0361931038186,105.07776016388158,4,4,87005.75709817211,31,0.6496845661452517
2011.06,1904.1310463681777,0.18783333333333335,2011.0,6.0,2010.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.16226472455365004,987.0320677515042,624.0989786166734,29.175429715146887,4.497032557947735,8.590826037492942,34.57647589493704,547.2592144111487,96.17542971514689,17.497032557947737,23.590826037492945,51.576475894937026,728.2592144111487,1124.2953560620915,4.0,246.75801693787605,246.75801693787605,246.75801693787605,246.75801693787605,970.7816181261945,990.0,0.7319673765089367,0.3396256542012033,988.9284069692894,0.43092761075095876,0.43092761075095876,0.43092761075095876,0.43092761075095876,17.715861232344498,17.715861232344498,17.715861232344498,17.715861232344498,0.9283942558154327,0.9283942558154327,0.9283942558154327,0.9283942558154327,0.8883288609763532,0.8883288609763532,0.8883288609763532,0.8883288609763532,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,39.00194033755106,39.00194033755106,39.00194033755106,39.00194033755106,156.00776135020425,0.08780504420825283,173.06993567352848,136.1433985951112,4,4,112325.58817214707,30,0.8667097852789125
2011.07,874.809692266048,0.37683870967741934,2011.0,7.0,2010.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.30583616093399607,618.809692266048,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,706.809692266048,2.935483870967742,210.31111738617432,210.31111738617432,210.34278405926938,215.2172779021437,967.297690637897,990.0,0.34475710844491275,0.1291847136045525,989.5260581779504,0.3157616432788744,0.3157616432788744,0.31569184277848034,0.3290789679302338,21.912605896774785,21.912605896774785,21.350357240452404,20.63837631619634,0.9393548387096776,0.9393548387096776,0.9384999999999997,0.9399999999999997,0.7571200225902278,0.7571200225902278,0.7572340226133698,0.7747822004477175,0.9712903225806448,0.9712903225806448,0.9709999999999999,0.9711111111111109,41.19094639890922,41.19094639890922,40.073883454199745,39.74080910503525,119.7736654116672,0.13559869426790686,172.43527271493934,75.48047289831806,4,2,89111.60706628038,31,0.6654092522870398
2011.08,498.99860295120754,0.5563548387096774,2011.0,8.0,2010.0,11.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.39498316447828336,303.38569972540114,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,378.9018287576592,1.8709677419354838,167.2685626514289,156.28263886270892,,,965.6962265946137,990.0,0.16779027523317094,0.030677139945080242,989.8015325848215,0.20669442199890406,0.17618932330935522,,,23.898611568209486,23.876290474401202,,,0.9287096774193551,0.9255555555555559,,,0.6021668255451441,0.5626174999057522,,,0.9709677419354835,0.9699999999999996,,,35.432876205001605,32.84610253581729,,,64.04077196200376,0.12784495494545747,83.79549265409563,51.33289587833674,2,1,47646.3343397308,31,0.3557820664555765
2011.09,355.0924761869633,0.708666666666667,2011.0,9.0,2010.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.3916975713906333,217.09247618696335,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,276.0924761869634,1.2,190.85455121148098,131.18962487741186,,,965.0908294432267,990.0,0.13363884337634632,0.014003586639720343,989.8523575699842,0.267411200655735,0.12176772096225187,,,24.494116926101597,24.4383678951075,,,0.9360000000000002,0.915,,,0.6870763843613313,0.4722826495586827,,,0.9709999999999996,0.9699999999999999,,,41.766579891546705,27.917310005404477,,,47.35004189262759,0.13278118645279474,58.01881439284806,35.25526120113186,2,1,34092.030162691866,30,0.2630557882923755
2011.1,274.58968453997346,0.8272258064516126,2011.0,10.0,2011.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4023939886864123,164.58968453997355,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.58968453997355,1.0,164.58968453997355,,,,964.8198694988993,990.0,0.11338185842336947,0.006458968453997353,989.8801591731224,0.19402489590031435,,,,24.86626477832342,,,,0.9293548387096777,,,,0.5925228643439048,,,,0.9699999999999995,,,,36.20567540823511,,,,36.20567540823511,0.13143150980016413,40.93468198610415,29.312126547454177,1,1,26937.02250372693,31,0.20114264115686178
2011.11,297.5162803516592,0.7952333333333332,2011.0,11.0,2011.0,2.0,40.0,6.0,4.0,3.0,53.0,106.0,0.36174988952282694,191.51628035165908,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.51628035165908,1.0666666666666667,182.9148108512484,129.02204250616046,,,964.8946393158952,990.0,0.12204388772831641,0.010318163613307755,989.8676379486584,0.24549149234524817,0.1178034828802271,,,24.727507140418105,24.594660968011105,,,0.9330000000000002,0.915,,,0.6584933190644943,0.4644793530221777,,,0.970333333333333,0.965,,,40.21212131266705,27.495271670532496,,,42.04513942403589,0.14014964658778267,57.40882644161922,30.17728577212954,2,1,30272.50038530584,30,0.2335841079113105
2011.12,503.69918914143733,0.5550645161290323,2011.0,12.0,2011.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.2383130357025486,385.6991891414372,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,439.69918914143716,2.032258064516129,190.181459232555,190.181459232555,165.42439096614476,,965.7179313917679,990.0,0.18878611998117456,0.047139837828287456,989.7640740421907,0.2628414847959492,0.2628414847959492,0.1937120354110762,,23.78330116562666,23.78330116562666,23.294698094265634,,0.934193548387097,0.934193548387097,0.93,,0.6846532532371981,0.6846532532371981,0.5955278074781212,,0.9706451612903222,0.9706451612903222,0.97,,40.19164094401084,40.19164094401084,34.10203696712259,,81.48334759663854,0.16107186631246742,102.30611090136776,58.63522289653076,3,2,60623.61061189907,31,0.4526852644257697
2012.01,836.7994958093756,0.3876774193548388,2012.0,1.0,2011.0,4.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1710779676587901,697.7994958093758,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.7994958093758,3.3225806451612905,210.2375801169562,210.2375801169562,208.52421266038402,212.48768630735245,967.1504463085605,990.0,0.3719920541225051,0.15659004762275058,989.4714178982547,0.31621988455670946,0.31621988455670946,0.311052106240787,0.3215134985122407,22.004751705137384,22.004751705137384,21.926641226715645,21.18229042214077,0.9380645161290325,0.9380645161290325,0.937586206896552,0.9391666666666664,0.7568552884210422,0.7568552884210422,0.7506871655773825,0.7649556707064686,0.9719354838709675,0.9719354838709675,0.9717241379310341,0.9708333333333333,41.326026477097294,41.326026477097294,40.78518672740327,40.203593178815915,136.36861854259737,0.16293617828778095,176.4617701368359,96.3923953758281,4,2,101458.25219569242,31,0.757603436347763
2012.02,1578.0219416341865,0.22572413793103446,2012.0,2.0,2011.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.10657053187848592,986.6202711954777,429.40167043870895,40.90698990333347,7.890514889214191,12.659125699078878,13.25313797650336,354.69190197057895,89.90698990333348,15.890514889214192,19.659125699078878,18.25313797650336,447.69190197057895,1112.076901687104,4.0,246.65506779886942,246.65506779886942,246.65506779886942,246.65506779886942,969.823133623737,990.0,0.715144600611861,0.33929621695638207,988.9455591824311,0.43057141936347787,0.43057141936347787,0.43057141936347787,0.43057141936347787,18.691854139331525,18.691854139331525,18.691854139331525,18.691854139331525,0.9317159154753373,0.9317159154753373,0.9317159154753373,0.9317159154753373,0.8879582440759293,0.8879582440759293,0.8879582440759293,0.8879582440759293,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9793103448275865,41.25586710753608,41.25586710753608,41.25586710753608,41.25586710753608,165.02346843014433,0.10958738893331069,180.60780775841155,154.48110418609573,4,4,114856.33402738048,29,0.9167970468341353
2012.03,2339.808236550551,0.14138709677419353,2012.0,3.0,2011.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08764709298814713,990.0,1148.743720421519,47.774193548387096,8.35483870967742,15.03225806451613,57.53168552519965,1020.0507445737385,100.0,18.0,25.0,67.8220081058448,1138.9862284447063,1133.0,4.0,247.5,247.5,247.5,247.5,972.0295487447198,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.450667353373085,16.450667353373085,16.450667353373085,16.450667353373085,0.9230310465781023,0.9230310465781023,0.9230310465781023,0.9230310465781023,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.135724333813506,36.135724333813506,36.135724333813506,36.135724333813506,144.54289733525403,0.06258281984533143,154.2066220587658,135.3084322472449,4,4,107539.91561742901,31,0.8030160963069669
2012.04,3197.4814363338805,0.07553333333333331,2012.0,4.0,2011.0,7.0,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07585049470718698,990.0,1964.4814363338783,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1850.4814363338783,100.0,18.0,25.0,80.0,1984.4814363338783,1133.0,4.0,247.5,247.5,247.5,247.5,974.0248945724345,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.455321525658512,14.455321525658512,14.455321525658512,14.455321525658512,0.9026876104836534,0.9026876104836534,0.9026876104836534,0.9026876104836534,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.060492975470176,31.060492975470176,31.060492975470176,31.060492975470176,124.2419719018807,0.039398748857988684,134.83854503001788,116.50816907077346,4,4,89454.21976935407,30,0.6902331772326703
2012.05,2799.4000635878674,0.10445161290322579,2012.0,5.0,2011.0,8.0,65.0,14.0,17.0,23.0,202.0,321.0,0.11730069892981199,990.0,1488.400063587867,35.0,4.0,7.999999999999999,57.0,1384.400063587867,100.0,18.0,25.0,80.0,1586.400063587867,1133.0,4.0,247.5,247.5,247.5,247.5,973.1191279910021,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.361088107090831,15.361088107090831,15.361088107090831,15.361088107090831,0.9125573920757335,0.9125573920757335,0.9125573920757335,0.9125573920757335,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.37723115313697,33.37723115313697,33.37723115313697,33.37723115313697,133.50892461254787,0.04933139064857278,149.97499828207754,117.94645874176005,4,4,99330.6399117356,31,0.7417162478474881
2012.06,1425.1996324141458,0.2546666666666667,2012.0,6.0,2011.0,9.0,62.0,12.0,14.0,16.0,153.0,257.0,0.19368179625214516,909.3827197036607,258.81691271048453,20.433734799429146,3.277497057954029,5.747373485637235,16.113115188201373,213.24519217926277,82.43373479942915,15.27749705795403,19.747373485637233,32.11311518820136,366.2451921792628,1026.841325046681,3.8666666666666667,234.5838915415792,234.5838915415792,234.5838915415792,237.2665904756805,969.2870442238561,990.0,0.6261632976773874,0.2851293231254584,989.088707379197,0.3917498451459348,0.3917498451459348,0.3917498451459348,0.40051376332410366,19.409913310195286,19.409913310195286,19.409913310195286,19.052089105855984,0.9343875543130624,0.9343875543130624,0.9343875543130624,0.9335241011304565,0.8445020095496852,0.8445020095496852,0.8445020095496852,0.8541597257124499,0.976333333333333,0.976333333333333,0.976333333333333,0.9773076923076922,40.55109123606181,40.55109123606181,40.55109123606181,40.29823098058212,156.57840722468993,0.11647559258101874,175.33055744898408,118.75952071910575,4,3,112736.45320177675,30,0.8698800401371662
2012.07,600.970600753444,0.49296774193548387,2012.0,7.0,2011.0,10.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.359638346671355,388.51898785021814,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,464.6157620437665,2.161290322580645,179.2192341825561,179.2192341825561,186.49922080765631,,966.1441608516624,990.0,0.20289588939917313,0.049594313948110993,989.7475097966526,0.23273185780221983,0.23273185780221983,0.247282039231674,,23.370617087188002,23.370617087188002,22.418762713056807,,0.9322580645161292,0.9322580645161292,0.9339999999999999,,0.645189243057202,0.645189243057202,0.6713971949075628,,0.9706451612903222,0.9706451612903222,0.97,,37.120435753867596,37.120435753867596,37.14593341758158,,80.23215109121611,0.1326931957129158,120.47035369034357,58.88211323884675,3,2,59692.72041186478,31,0.44573417272897836
2012.08,404.0633999337371,0.6482258064516129,2012.0,8.0,2011.0,11.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4156615560377705,238.77307735309194,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.3214644498661,1.5161290322580645,166.13313096197936,140.73989613278067,,,965.2875305333762,990.0,0.14268501394565264,0.01856715370517372,989.838747832349,0.20348780544867875,0.14066035680221473,,,24.347729493524273,24.255424758274877,,,0.9280645161290324,0.9181250000000001,,,0.5980792714631257,0.5066636260780104,,,0.9706451612903222,0.9693750000000001,,,35.853159462996956,29.804458261192668,,,51.2361056623222,0.12554126271394406,65.30703952405949,34.1147925330116,2,1,38119.662612767715,31,0.28464503145734554
2012.09,292.210416587333,0.8006666666666665,2012.0,9.0,2011.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4069499216765406,174.21041658733296,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.21041658733296,1.0,174.21041658733296,,,,964.8725754974643,990.0,0.11626337028644311,0.00768748940135781,989.8760491403123,0.21955529244490773,,,,24.783918350402853,,,,0.9316666666666669,,,,0.6271574997143986,,,,0.9699999999999995,,,,38.28508034609154,,,,38.28508034609154,0.130313566759135,48.64914918757637,29.20150156845023,1,1,27565.257849185924,30,0.2126948908116198
2012.1,237.70541589919353,0.8958709677419356,2012.0,10.0,2012.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.40859951311013226,140.70541589919353,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.70541589919353,1.0,140.70541589919353,,,,964.7368516109093,990.0,0.10319502814745235,0.004070541589919353,989.8927344302626,0.14055287593398502,,,,25.015329943419033,,,,0.9177419354838714,,,,0.5065394972370967,,,,0.9699999999999995,,,,30.741622249886987,,,,30.741622249886987,0.12920182172091393,32.83309287529694,27.5800973451787,1,1,22871.766953915903,31,0.17078679027714982
2012.11,293.3402209938761,0.8021333333333334,2012.0,11.0,2012.0,2.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3497021210574053,191.67355432720936,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.6735543272094,1.0,191.67355432720936,,,,964.8820006361143,990.0,0.12143530158446345,0.010185895583001791,989.8683788028324,0.2667691411334359,,,,24.719609025584848,,,,0.9366666666666666,,,,0.6900247955779536,,,,0.9699999999999995,,,,42.2427668429144,,,,42.2427668429144,0.1432793414655368,52.06148435690035,30.46672429680078,1,1,30414.792126898355,30,0.234682038016191
2012.12,500.82757829568493,0.5703548387096774,2012.0,12.0,2012.0,3.0,42.0,7.0,5.0,3.0,61.0,118.0,0.24814850955624185,382.82757829568493,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.82757829568493,2.129032258064516,181.4849844286265,176.08112918936314,187.3355417966634,,965.7092838994746,990.0,0.19334381449990873,0.04929349628730036,989.7573626892128,0.240791562834595,0.22579187578220755,0.2498921806961724,,23.807287226903366,23.74387238972228,22.88703350347569,,0.9325806451612906,0.9307142857142858,0.9357142857142856,,0.6533459439430553,0.6338920650817075,0.6744079504679882,,0.9706451612903222,0.9703571428571426,0.9699999999999999,,38.36699005648584,36.97786658187112,38.154764355604264,,80.381945372022,0.158678680098678,124.86153767693419,50.16451474404476,3,1,59804.16735678437,31,0.4465663631779
2013.01,1224.2016117481471,0.2989677419354838,2013.0,1.0,2012.0,4.0,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1322045874019351,866.5849111553204,211.16508768960097,16.717018492332834,3.2151550928890997,5.161383297571037,7.038836256320031,179.03269455048795,64.74927655684895,10.892574447727808,11.838802652409747,11.71625561115874,258.4197913246815,954.0655648123068,3.806451612903226,227.2565978301879,227.2565978301879,227.2565978301879,229.17074590429831,968.548845051242,990.0,0.5496948752410595,0.2541782150744758,989.1961269096842,0.3685273362406924,0.3685273362406924,0.3685273362406924,0.3750243115242005,20.278754522202092,20.278754522202092,20.278754522202092,19.81729390447327,0.9359156732548822,0.9359156732548822,0.9359156732548822,0.9349354348360538,0.8181237521886757,0.8181237521886757,0.8181237521886757,0.8250146852554735,0.9748387096774197,0.9748387096774197,0.9748387096774197,0.9756000000000001,41.006783834513335,41.006783834513335,41.006783834513335,40.38409919134794,155.58817343204643,0.13955014627844392,180.33015278171723,122.76786388984004,4,3,115757.60103344254,31,0.8643787412891468
2013.02,3130.522660414436,0.0805714285714286,2013.0,2.0,2012.0,5.0,55.0,10.0,10.0,8.0,114.0,197.0,0.06389123902081763,990.0,1943.5226604144343,45.0,8.0,15.0,68.02927959379414,1807.4933808206406,100.0,18.0,25.0,76.02927959379414,1921.4933808206406,1133.0,4.0,247.5,247.5,247.5,247.5,973.8695775425778,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.61063855551494,14.61063855551494,14.61063855551494,14.61063855551494,0.9042929328705697,0.9042929328705697,0.9042929328705697,0.9042929328705697,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.456713810845518,31.456713810845518,31.456713810845518,31.456713810845518,125.82685524338207,0.04115551805576859,144.9668330746426,116.82836113314046,4,4,84555.64672355271,28,0.6990380846854556
2013.03,3380.4911950919736,0.06364516129032258,2013.0,3.0,2012.0,6.0,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07781103046544449,990.0,2126.975066059716,38.09677419354838,6.032258064516129,11.387096774193544,64.41935483870968,2007.0395821887482,100.0,18.0,25.0,80.0,2167.491195091974,1133.0,4.0,247.5,247.5,247.5,247.5,974.4172303326233,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.062985765469353,14.062985765469353,14.062985765469353,14.062985765469353,0.8976553136011922,0.8976553136011922,0.8976553136011922,0.8976553136011922,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.042687675625295,30.042687675625295,30.042687675625295,30.042687675625295,120.17075070250118,0.035750893557059425,127.22756642446498,115.13181111035705,4,4,89407.03852266085,31,0.667615281680562
2013.04,3030.6377645974467,0.0845,2013.0,4.0,2012.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07161620144462869,990.0,1823.6377645974464,46.0,5.0,11.0,61.0,1700.637764597446,100.0,18.0,25.0,80.0,1817.6377645974464,1133.0,4.0,247.5,247.5,247.5,247.5,973.6833645073127,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.796851590780015,14.796851590780015,14.796851590780015,14.796851590780015,0.9075888309651139,0.9075888309651139,0.9075888309651139,0.9075888309651139,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.954508978527368,31.954508978527368,31.954508978527368,31.954508978527368,127.81803591410947,0.04218808102511809,129.9297685641448,126.33139670520137,4,4,92028.98585815879,30,0.7101001995228302
2013.05,2271.1066381916967,0.14974193548387096,2013.0,5.0,2012.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12550395816922763,990.0,1005.1066381916967,45.0,5.0,12.0,52.00081637794326,891.1058218137538,100.0,18.0,25.0,69.00081637794327,1069.1058218137537,1133.0,4.0,247.5,247.5,247.5,247.5,971.8139559397764,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.66626015831658,16.66626015831658,16.66626015831658,16.66626015831658,0.9233510154635789,0.9233510154635789,0.9233510154635789,0.9233510154635789,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.63238714110458,36.63238714110458,36.63238714110458,36.63238714110458,146.52954856441832,0.06748154556941742,165.4381805841244,130.35004371490004,4,4,109017.98413192725,31,0.814053047580102
2013.06,1002.6901534624914,0.34116666666666656,2013.0,6.0,2012.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.22214960921867452,750.0184860142994,42.67166744819213,7.938700282609154,1.1093300661082883,2.1047482029305273,2.641579413459513,28.877309483084648,60.938700282609155,13.109330066108289,14.104748202930526,15.641579413459514,148.87730948308464,838.1712645659474,3.433333333333333,217.78607514448055,217.78607514448055,216.1834025127197,224.777387744795,967.7906599091799,990.0,0.45135279599699735,0.19223520793248516,989.3564119960704,0.3399831866317044,0.3399831866317044,0.33529939407930687,0.36153383578154824,21.22576890025896,21.22576890025896,21.04494273819334,20.264938370479648,0.9366747347860509,0.9366747347860509,0.9359348905030195,0.935640127723845,0.78402987052013,0.78402987052013,0.778260249045791,0.8091985958812622,0.9729999999999996,0.9729999999999996,0.9729629629629627,0.9743750000000003,41.162890796613524,41.162890796613524,40.42487061977,40.557973082803265,140.33908412851505,0.1419976183926731,178.72725930037,91.33723836635855,4,2,101044.14057253087,30,0.7796615784917506
2013.07,498.37144065554355,0.5614193548387095,2013.0,7.0,2012.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.38067871352288896,312.37144065554384,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.3714406555436,1.7096774193548387,189.7520740476227,172.78183476570715,,,965.6945231002279,990.0,0.16880612386276503,0.03247428813110879,989.7987195880062,0.26411383628839763,0.21716340502426526,,,23.840082651490142,23.72402150298092,,,0.9358064516129031,0.93,,,0.6831074665714416,0.6220146051565458,,,0.9709677419354835,0.9699999999999999,,,40.40500642654569,36.23328062198018,,,66.11894751311227,0.13140834531250897,93.35754545853725,48.921611324851035,2,1,49192.49694975553,31,0.36732748618395705
2013.08,354.9622446991064,0.7083548387096773,2013.0,8.0,2012.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.4397763221981378,199.96224469910632,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.96224469910635,1.096774193548387,187.83436488442982,125.32142475165769,,,965.0898993671132,990.0,0.1285974713957257,0.011277314263084894,989.8601252143411,0.2570899272640362,0.11098274542003378,,,24.513135919964093,24.432908107098495,,,0.9358064516129034,0.91,,,0.6762037135839473,0.45115712910596767,,,0.9699999999999995,0.9633333333333333,,,41.06452871896407,26.333428769957617,,,43.61292505154061,0.1222476934979545,53.932424824136305,32.967584251580135,2,1,32448.01623834622,31,0.24229402806411454
2013.09,264.93926869908995,0.8471999999999997,2013.0,9.0,2012.0,12.0,40.0,6.0,4.0,3.0,65.0,118.0,0.44791906646878915,146.93926869908992,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.93926869908995,1.0,146.93926869908992,,,,964.7963898460041,990.0,0.10702475069287158,0.00469392686990899,989.8882813224374,0.1555920903190532,,,,24.936299386114193,,,,0.9220000000000003,,,,0.5289813673167237,,,,0.9686666666666665,,,,32.13357283344106,,,,32.13357283344106,0.12066826325017081,39.98546520612779,24.94942807598296,1,1,23136.172440077564,30,0.17851984907467255
2013.1,210.2307057246427,0.940064516129032,2013.0,10.0,2013.0,1.0,37.0,5.0,3.0,2.0,50.0,97.0,0.46332104485249054,113.23070572464275,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.23070572464275,1.0,113.23070572464275,,,,964.6143458447947,990.0,0.0938286496788555,0.001343824742380535,989.9048275255786,0.09178914654234391,,,,25.198692534241825,,,,0.9048387096774191,,,,0.40763054060871384,,,,0.9629032258064522,,,,24.41064296144204,,,,24.41064296144204,0.11563513823479396,30.04212124196936,20.86222949413649,1,1,18161.518363312876,31,0.13561468311912242
2013.11,249.83636052593425,0.8727666666666668,2013.0,11.0,2013.0,2.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3377271985723221,165.5030271926009,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,206.50302719260088,1.0,165.5030271926009,,,,964.7697791038124,990.0,0.1102652359104435,0.006686437041191705,989.8830483270483,0.19726569701098962,,,,24.91600352622483,,,,0.9313333333333336,,,,0.5958108978933633,,,,0.9699999999999995,,,,36.55759117381674,,,,36.55759117381674,0.1462529805458934,50.87864439926819,28.43841761389028,1,1,26321.465645148055,30,0.20309772874342635
2013.12,544.7667299192549,0.5454193548387096,2013.0,12.0,2013.0,3.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2218836361992997,431.28285895151276,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,483.02479443538374,2.2903225806451615,185.31841829390697,183.6211897893031,211.62619667066883,,965.8995982330815,990.0,0.2171761815449316,0.06376549764434208,989.7190583208106,0.24978543203321407,0.24494660476200827,0.31800851532947644,,23.5696746556958,23.54127913327043,22.43570660915851,,0.9335483870967746,0.9330000000000003,0.9399999999999997,,0.6671463058580652,0.6610362832414913,0.7618543080144079,,0.9703225806451609,0.9699999999999996,0.97,,38.70079719800903,38.23445692392487,42.44655654117403,,89.39432213766989,0.1626421370271142,136.56309788893026,52.69100542053386,3,1,66509.3756704264,31,0.4966351229870549
2014.01,805.1480835699289,0.39606451612903243,2014.0,1.0,2013.0,4.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.17888294216464118,662.5996964731545,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,723.212599698961,3.193548387096774,207.7972448322435,207.7972448322435,207.7972448322435,202.5744702115242,967.0278880774631,990.0,0.3416080780241374,0.13402166570410934,989.5243702562717,0.3068629765464336,0.3068629765464336,0.3068629765464336,0.2910276111021761,22.189619202262158,22.189619202262158,22.189619202262158,21.435035841044726,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9383333333333331,0.7480700813960767,0.7480700813960767,0.7480700813960767,0.7292680927614871,0.9703225806451609,0.9703225806451609,0.9703225806451609,0.9699999999999999,41.228100929227914,41.228100929227914,41.228100929227914,38.7580838355072,131.18586740100776,0.16290111079420083,162.3232227100728,117.98201108145159,4,3,97602.28534634976,31,0.728810374450043
