MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2014.02,1417.4449384953532,0.24878571428571425,2014.0,2.0,2013.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.11887066763240277,976.784973346667,278.65996514868635,31.88619467246644,6.102410792006182,9.176015914547063,8.600616208292788,222.89472756137388,80.88619467246644,14.102410792006184,16.17601591454706,13.600616208292786,315.89472756137394,1087.9495947256867,4.0,244.19624333666675,244.19624333666675,244.19624333666675,244.19624333666675,969.2947333456086,990.0,0.6839122411258642,0.3314279786773334,988.9846597801964,0.4223584557124998,0.4223584557124998,0.4223584557124998,0.4223584557124998,19.267567978875878,19.267567978875878,19.267567978875878,19.267567978875878,0.9332161966848013,0.9332161966848013,0.9332161966848013,0.9332161966848013,0.8791064760119998,0.8791064760119998,0.8791064760119998,0.8791064760119998,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9785714285714289,42.11068994844133,42.11068994844133,42.11068994844133,42.11068994844133,168.44275979376533,0.12443857428157765,180.322928697086,153.07857758209727,4,4,113193.53458141035,28,0.9357931099653634
2014.03,2362.5578866764326,0.14161290322580644,2014.0,3.0,2013.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793909625770308,990.0,1171.493370547401,47.774193548387096,8.35483870967742,15.03225806451613,55.24818944814488,1045.0838907766752,100.0,18.0,25.0,65.53851202879002,1164.019374647643,1133.0,4.0,247.5,247.5,247.5,247.5,972.0636285246525,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.41658757344018,16.41658757344018,16.41658757344018,16.41658757344018,0.9220694787530287,0.9220694787530287,0.9220694787530287,0.9220694787530287,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.03405047479439,36.03405047479439,36.03405047479439,36.03405047479439,144.13620189917756,0.0628487032630519,154.48110418609573,123.12867860422053,4,4,107237.33421298813,31,0.8007566772176533
2014.04,3451.966540789031,0.06026666666666668,2014.0,4.0,2013.0,7.0,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07812087383713182,990.0,2192.966540789032,35.333333333333336,4.333333333333333,8.333333333333334,57.0,2087.9665407890316,100.0,18.0,25.0,80.0,2238.966540789032,1133.0,4.0,247.5,247.5,247.5,247.5,974.5690580056843,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.91115809240844,13.91115809240844,13.91115809240844,13.91115809240844,0.8956585910228545,0.8956585910228545,0.8956585910228545,0.8956585910228545,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.647646690051275,29.647646690051275,29.647646690051275,29.647646690051275,118.5905867602051,0.034386070155335464,121.36304622125151,115.93477356503304,4,4,85385.22246734767,30,0.6588365931122506
2014.05,3222.054467965322,0.07416129032258065,2014.0,5.0,2013.0,8.0,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10251472105755209,990.0,1904.3125324814503,32.87096774193548,4.0,7.645161290322576,56.645161290322584,1803.1512421588695,100.0,18.0,25.0,80.0,2009.0544679653217,1133.0,4.0,247.5,247.5,247.5,247.5,974.083441264799,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,14.396774833293849,14.396774833293849,14.396774833293849,14.396774833293849,0.9021206378268785,0.9021206378268785,0.9021206378268785,0.9021206378268785,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.91093165191192,30.91093165191192,30.91093165191192,30.91093165191192,123.64372660764768,0.038731216691724815,134.65797709421318,118.18798736513494,4,4,91990.9325960899,31,0.6869095922647095
2014.06,2073.9281140409857,0.16873333333333335,2014.0,6.0,2013.0,9.0,67.0,13.0,15.0,17.0,181.0,293.0,0.14581030333908368,990.0,790.9281140409857,33.0,5.0,9.950126012137543,43.53433038968451,699.4436576391633,100.0,18.0,24.950126012137545,60.53433038968451,880.4436576391635,1132.9501260121374,4.0,247.5,247.5,247.5,247.5,971.2890839429999,990.0,0.7442579138319516,0.34199999999999997,988.9137420861675,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,17.19120413816821,17.19120413816821,17.19120413816821,17.19120413816821,0.9265018362714413,0.9265018362714413,0.9265018362714413,0.9265018362714413,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.90946995506629,37.90946995506629,37.90946995506629,37.90946995506629,151.63787982026517,0.07632218093818996,168.82103719200472,135.88148475884734,4,4,109179.27347059092,30,0.8424326656681399
2014.07,960.7591496375135,0.35229032258064513,2014.0,7.0,2013.0,10.0,63.0,12.0,13.0,13.0,155.0,256.0,0.2825138445435422,691.8512321689251,12.90791746858859,3.093047743863897,0.55535778838575,0.6554801839517642,0.6554801839517642,7.9485515684354136,66.09304774386389,12.555357788385752,13.655480183951763,13.655480183951763,162.94855156843542,784.1551178851264,3.161290322580645,217.24298787725266,217.24298787725266,218.10512517947464,227.83885151685323,967.6310074977708,990.0,0.41068563681176223,0.1681727642375289,989.4211415989505,0.3379459854241086,0.3379459854241086,0.3410115135391308,0.3698180931649076,21.45218811575576,21.45218811575576,20.95679888312432,20.193588458111865,0.9382561257819461,0.9382561257819461,0.9372147782278399,0.9373799922492553,0.7820747563581099,0.7820747563581099,0.7851784506461088,0.8202198654606717,0.9729032258064514,0.9729032258064514,0.9730434782608696,0.9746153846153849,41.58573769077687,41.58573769077687,40.71417551049537,41.138188490381296,130.6302652885328,0.13546058970668923,175.81708188238474,77.32346941624625,4,2,97188.9173746684,31,0.7257236960474044
2014.08,482.55266778647626,0.5722258064516128,2014.0,8.0,2013.0,11.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3975910298443596,292.7462161735731,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,366.00428068970206,1.7419354838709677,175.83882986151116,157.57082502930095,,,965.6247357406642,990.0,0.163506956686617,0.02854924323471463,989.8079438000785,0.22825390220463795,0.17895018750883998,,,23.954954157209936,23.885731048037982,,,0.9309677419354839,0.9256521739130436,,,0.6330197875014404,0.5672549701054835,,,0.9706451612903222,0.9699999999999998,,,37.43596855412689,33.13478844315067,,,62.01984385065802,0.1278168575417407,83.79549265409563,45.57174624356307,2,1,46142.76382488957,31,0.34455468805921124
2014.09,331.15806069280563,0.7407,2014.0,9.0,2013.0,12.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4203585268101877,193.1580606928056,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.15806069280566,1.0,193.1580606928056,,,,965.0024923807122,990.0,0.12564701726097546,0.01036147851270851,989.8639915042261,0.27090543277462353,,,,24.590593690739475,,,,0.9376666666666665,,,,0.6953690184941004,,,,0.971333333333333,,,,42.44638710534557,,,,42.44638710534557,0.1273573483202851,54.62411549679162,32.47317247118156,1,1,30561.39871584881,30,0.23581326169636427
2014.1,252.50535470459508,0.8684193548387095,2014.0,10.0,2014.0,1.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4370961775745404,142.50535470459496,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.50535470459494,1.0,142.50535470459496,,,,964.7661830129477,990.0,0.10585409819474828,0.004250535470459495,989.8898953663348,0.1452466166611982,,,,24.97846573672585,,,,0.9200000000000004,,,,0.513019276936542,,,,0.9699999999999995,,,,31.1724922030006,,,,31.1724922030006,0.12310788189113898,38.87349856059773,27.318808607603213,1,1,23192.334199032437,31,0.17318051223889216
2014.11,266.825802260421,0.8434333333333334,2014.0,11.0,2014.0,2.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3681624876483531,169.4924689270877,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,215.49246892708774,1.0,169.4924689270877,,,,964.80099406844,990.0,0.11332355059146333,0.007036549907696835,989.8796398995007,0.2078146797400412,,,,24.870831151320658,,,,0.9303333333333338,,,,0.6101728881375157,,,,0.9699999999999995,,,,37.337397209521825,,,,37.337397209521825,0.13915214832930714,46.555541745395146,29.491793964504854,1,1,26882.925990855714,30,0.20742998449734348
2014.12,389.59490005450556,0.6672580645161291,2014.0,12.0,2014.0,3.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2712970295176605,285.5949000545056,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.59490005450556,1.7741935483870968,168.36298614015857,151.42455547269824,,,965.2310743517479,990.0,0.15241159042400557,0.027118980010901125,989.8204694295652,0.21042398813376836,0.16547161803872673,,,24.37897108968353,24.346108762207994,,,0.9283870967741938,0.9233333333333335,,,0.6061067501045712,0.5451283997017136,,,0.9699999999999995,0.9687499999999999,,,36.368543227299725,32.351096176170635,,,61.4145531701415,0.15686864882972779,78.9783640953401,44.73581850740529,2,1,45692.42755858528,31,0.3411919620563417
2015.01,600.4814481607581,0.48967741935483866,2015.0,1.0,2014.0,4.0,41.0,6.0,4.0,3.0,66.0,120.0,0.20348195020011095,480.48144816075825,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.4814481607582,2.3870967741935485,203.42610322781817,203.42610322781817,190.20887440489844,,966.1438002942791,990.0,0.2302039778093007,0.07146090214723093,989.6983351200432,0.2957705688416446,0.2957705688416446,0.2571858938790251,,23.25876425692267,23.25876425692267,22.826419212828508,,0.9396774193548388,0.9396774193548388,0.9374999999999997,,0.7323339716201452,0.7323339716201452,0.6847519478576344,,0.9709677419354835,0.9709677419354835,0.9700000000000001,,42.36806319663527,42.36806319663527,38.71585104566544,,99.72290744320556,0.16571889407726775,124.48856256571887,75.59945087460022,3,2,74193.84313774493,31,0.5540161524622531
2015.02,862.9820028498209,0.3753571428571429,2015.0,2.0,2014.0,5.0,43.0,7.0,5.0,4.0,78.0,137.0,0.16030970364711533,725.982002849821,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.9820028498209,3.392857142857143,215.07343631600722,215.07343631600722,215.07343631600722,205.57522084094398,967.2679234858317,990.0,0.38201295499422727,0.16101774934391627,989.456969295662,0.3287710889990317,0.3287710889990317,0.3287710889990317,0.2996144587393009,21.860274720831047,21.860274720831047,21.860274720831047,21.371515219463976,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9399999999999996,0.774264370737626,0.774264370737626,0.774264370737626,0.7400707950273983,0.9710714285714283,0.9710714285714283,0.9710714285714283,0.97,42.10982470553529,42.10982470553529,42.10982470553529,39.28412595883434,141.76252360043367,0.16430616829057096,167.17808781214245,121.21718596245626,4,3,95264.41585949143,28,0.7875695755579649
2015.03,1150.1497412027147,0.28887096774193555,2015.0,3.0,2014.0,6.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12856146905583865,961.4717739279695,42.25861243603558,13.431031859515187,2.6117993553769985,2.2931030004050315,1.965516857490027,21.95716136324834,57.01167702080551,10.93438000053829,9.938264290727611,8.933258792973898,101.86038716969995,1039.3560952400408,4.0,240.36794348199237,240.36794348199237,240.36794348199237,240.36794348199237,968.39375272408,990.0,0.6201273789370815,0.3191774191423756,989.0606952019205,0.40969438152518334,0.40969438152518334,0.40969438152518334,0.40969438152518334,20.257248096315422,20.257248096315422,20.257248096315422,20.257248096315422,0.9330383626124094,0.9330383626124094,0.9330383626124094,0.9330383626124094,0.8653245965351718,0.8653245965351718,0.8653245965351718,0.8653245965351718,0.9767741935483873,0.9767741935483873,0.9767741935483873,0.9767741935483873,43.502079332667655,43.502079332667655,43.502079332667655,43.502079332667655,174.00831733067062,0.15159154813595355,179.44833204333062,162.07908710841554,4,4,129462.1880940189,31,0.966712874059281
2015.04,1329.9939171578599,0.25493333333333335,2015.0,4.0,2014.0,7.0,45.0,11.0,10.0,10.0,72.0,148.0,0.11130559250053204,990.0,191.99391715785995,53.746486141513785,7.0,12.972561970125671,12.972561970125671,105.30230707609478,98.74648614151381,18.0,22.97256197012567,22.97256197012567,177.3023070760948,1129.7190481116393,4.0,247.5,247.5,247.5,247.5,969.0416694258179,990.0,0.7395945024291702,0.34199999999999997,988.9184054975711,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,19.443282066753202,19.443282066753202,19.443282066753202,19.443282066753202,0.9314747641911667,0.9314747641911667,0.9314747641911667,0.9314747641911667,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.09339309580698,43.09339309580698,43.09339309580698,43.09339309580698,172.37357238322792,0.12964376276515274,173.94325316605858,171.47971356305658,4,4,124108.97211592412,30,0.9576309576845997
2015.05,1413.5414443203904,0.24251612903225817,2015.0,5.0,2014.0,8.0,47.0,10.0,10.0,10.0,115.0,192.0,0.13595644185983694,990.0,231.5414443203902,49.8177178823156,7.974186880479802,12.059450225020319,12.059450225020319,149.63063910755415,96.81771788231559,17.974186880479802,22.059450225020313,22.059450225020313,264.63063910755403,1126.8513549878157,4.0,247.5,247.5,247.5,247.5,969.327004567592,990.0,0.7354555638999403,0.342,988.9225444360999,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,19.162085863508104,19.162085863508104,19.162085863508104,19.162085863508104,0.9318432388933137,0.9318432388933137,0.9318432388933137,0.9318432388933137,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.486920779467304,42.486920779467304,42.486920779467304,42.486920779467304,169.94768311786922,0.1203705379191782,172.7024834783551,168.50196833377677,4,4,126441.07623969462,31,0.9441537950992729
2015.06,1044.041968731833,0.32493333333333324,2015.0,6.0,2014.0,9.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19720498654933838,812.2655579438708,38.109744121295726,10.651791835144769,2.006412002186964,2.1303583670289536,2.1303583670289536,21.190823549906085,60.9851251684781,13.339745335520297,13.130358367028952,13.79702503369562,130.5241568832394,899.7207868148981,3.6,224.47090768917255,224.47090768917255,223.5560594091403,232.00713067549228,967.9650866312201,990.0,0.5033893628545293,0.2292711831305434,989.2673394540146,0.36053174621087697,0.36053174621087697,0.35780750837963277,0.3835229141898144,20.941721076583793,20.941721076583793,20.810100300510946,20.25318072190158,0.9362642848156393,0.9362642848156393,0.9356403051596135,0.9348964272234586,0.8080952676810212,0.8080952676810212,0.8048018138729052,0.8352256704317723,0.9743333333333332,0.9743333333333332,0.9742857142857141,0.9755,41.908010597240306,41.908010597240306,41.41048999770617,41.94006345673884,150.42585416349897,0.1446597773517929,177.64611792505445,94.71040140305516,4,2,108306.61499771923,30,0.8356991897972162
2015.07,496.9166899602685,0.5618064516129031,2015.0,7.0,2014.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3821613879124288,310.9166899602687,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.91668996026857,1.7419354838709677,185.12571497866134,169.54435758390568,,,965.6881461291067,990.0,0.16844417222262087,0.03218333799205375,989.7993724897851,0.2531223160339452,0.21076670469833192,,,23.858104044644666,23.762162989419657,,,0.9338709677419355,0.9291304347826087,,,0.6664525739231808,0.6103596873020605,,,0.971290322580645,0.9699999999999998,,,39.37544986868428,35.57636258454589,,,65.77081565721832,0.13098120696693222,97.07363102309436,46.34193661124748,2,1,48933.48684897043,31,0.3653934203178796
2015.08,333.2691066257276,0.7378709677419356,2015.0,8.0,2014.0,11.0,47.0,8.0,6.0,5.0,89.0,155.0,0.47004564896161516,178.2691066257276,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.2691066257276,1.0,178.2691066257276,,,,965.0112973888529,990.0,0.12130096457891314,0.008454444348655171,989.8702445910725,0.23328122939646118,,,,24.62566597282316,,,,0.9316129032258068,,,,0.6417687838526194,,,,0.9703225806451609,,,,38.95879578586601,,,,38.95879578586601,0.11576427253129133,52.74100944311158,28.159331102453084,1,1,28985.344064684326,31,0.21643775436592239
2015.09,241.19614343732653,0.8894,2015.0,9.0,2014.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.41379890556020865,141.19614343732655,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.19614343732655,1.0,141.19614343732655,,,,964.7483710969269,990.0,0.1037032307172704,0.004119614343732656,989.8921771549392,0.1419254593215559,,,,25.001880598690363,,,,0.9200000000000005,,,,0.5083061163743756,,,,0.9689999999999998,,,,30.88652571345232,,,,30.88652571345232,0.128190538471669,35.70575454151243,24.658760672420957,1,1,22238.29851368567,30,0.17159180951917954
2015.1,193.77943557027575,0.9632903225806453,2015.0,10.0,2015.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3780820803080796,120.77943557027574,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.77943557027575,1.0,120.77943557027574,,,,964.5450851424845,990.0,0.09401571667168489,0.0020779435570275713,989.9039063397714,0.10395452304947339,,,,25.25486667423761,,,,0.9099999999999997,,,,0.4348059680529926,,,,0.9645161290322586,,,,26.276893819429013,,,,26.276893819429013,0.13526094227167557,29.942266644897032,21.59382398052324,1,1,19550.00900165519,31,0.14598274344127232
2015.11,204.2737043208893,0.9473,2015.0,11.0,2015.0,2.0,29.0,4.0,2.0,2.0,30.0,67.0,0.330846262338666,137.27370432088927,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.2737043208893,1.0,137.27370432088927,,,,964.6104538214555,990.0,0.09861603556393954,0.003727370432088927,989.8976565940042,0.13578378571014196,,,,25.151418986838266,,,,0.917666666666667,,,,0.4941853355552015,,,,0.9669999999999997,,,,30.083847638898906,,,,30.083847638898906,0.14655190883874397,37.29781498239694,22.875545616345068,1,1,21660.37030000721,30,0.16713248688277169
2015.12,303.0055506561153,0.7879677419354836,2015.0,12.0,2015.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23973916566450287,231.81200226901854,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,268.8765183980508,1.4516129032258065,169.99007170689308,136.89141767327783,,,964.9162236667013,990.0,0.13120001502157957,0.01706479817755004,989.8517351868009,0.2136059796157708,0.13319513755620244,,,24.721905540483597,24.64326633614908,,,0.9283870967741938,0.9157142857142857,,,0.6119642581448153,0.49280910362380015,,,0.9706451612903222,0.9700000000000001,,,37.263742228683505,29.39285930661966,,,50.53793675425369,0.16606233890023006,65.92523605981484,36.13287725805584,2,1,37600.224945164744,31,0.2807663153014094
2016.01,489.99932102662154,0.5647419354838709,2016.0,1.0,2015.0,4.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17461812120883385,404.8057726395249,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,446.19286941371837,2.064516129032258,197.0067764862631,197.0067764862631,167.27940483848005,,965.6572522675333,990.0,0.19121769336584749,0.050986596018404926,989.7577957106157,0.2787671576081228,0.2787671576081228,0.19808931942969846,,23.821776285474236,23.821776285474236,23.38698107779885,,0.9383870967741935,0.9383870967741935,0.93,,0.709224395350547,0.709224395350547,0.6022058574185282,,0.9709677419354835,0.9709677419354835,0.97,,41.92826570963694,41.92826570963694,34.62097648437471,,86.09014280536259,0.1757196833669993,104.24070822416459,69.18815101653536,3,2,64051.066247189774,31,0.47827857114090333
2016.02,846.402608288051,0.38872413793103455,2016.0,2.0,2015.0,5.0,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.1395864922635607,716.6498541102014,14.821719695091007,4.108255976121777,0.7281282783903135,0.5409386750033214,0.4327509400026571,9.011645825572938,42.28066976922523,7.038473105976521,5.540938675003321,4.4327509400026575,70.4599216876419,771.5099356604067,3.413793103448276,208.3609198331405,208.3609198331405,208.3609198331405,221.28714530938487,967.1754362708535,990.0,0.3911852052867522,0.1706445609998252,989.4381702337133,0.31150040951303615,0.31150040951303615,0.31150040951303615,0.3504195300233734,21.95123355334687,21.95123355334687,21.95123355334687,20.8533226464407,0.9365958938136671,0.9365958938136671,0.9365958938136671,0.935940076716362,0.7500993113993057,0.7500993113993057,0.7500993113993057,0.7966337231137856,0.9720689655172413,0.9720689655172413,0.9720689655172413,0.9741666666666667,40.66105625898048,40.66105625898048,40.66105625898048,41.11132660977202,138.99475220167471,0.16650804447481374,178.80453385552556,103.07773020967531,4,3,96740.34753236559,29,0.7721930677870816
2016.03,2419.712711409577,0.1343548387096775,2016.0,3.0,2015.0,6.0,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08449868232690423,990.0,1228.648195280545,47.774193548387096,8.35483870967742,14.997515338645558,60.56605877831352,1096.9555889055212,100.0,18.0,24.965257274129428,70.85638135895867,1215.8910727764892,1132.9652572741295,4.0,247.5,247.5,247.5,247.5,972.2137981284161,990.0,0.7442797527667854,0.342,988.9137202472325,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.266468113816877,16.266468113816877,16.266468113816877,16.266468113816877,0.9210344037967091,0.9210344037967091,0.9210344037967091,0.9210344037967091,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.65818262371954,35.65818262371954,35.65818262371954,35.65818262371954,142.63273049487816,0.06091556782891929,168.0430656998473,135.0361931038186,4,4,106118.75148818937,31,0.7924040583048788
2016.04,2933.2694472172184,0.0918666666666667,2016.0,4.0,2015.0,7.0,54.0,13.0,14.0,19.0,117.0,217.0,0.07400963567431852,990.0,1726.2694472172188,46.0,5.0,11.0,61.0,1603.2694472172186,100.0,18.0,25.0,80.0,1720.2694472172186,1133.0,4.0,247.5,247.5,247.5,247.5,973.4670804636519,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,15.013135634441017,15.013135634441017,15.013135634441017,15.013135634441017,0.9101242529227722,0.9101242529227722,0.9101242529227722,0.9101242529227722,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.51237053962125,32.51237053962125,32.51237053962125,32.51237053962125,130.049482158485,0.04436411816691827,134.0752580750112,129.12077638371127,4,4,93635.62715410916,30,0.7224971231026941
2016.05,2456.94451409821,0.13148387096774194,2016.0,5.0,2015.0,8.0,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12749510837768604,990.0,1160.4606431304685,38.225806451612904,4.32258064516129,9.290322580645162,57.795615061082415,1050.8263183919667,100.0,18.0,25.0,78.86013119011467,1245.084382908096,1133.0,4.0,247.5,247.5,247.5,247.5,972.3147512207571,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.1654648773358,16.1654648773358,16.1654648773358,16.1654648773358,0.9205113906795322,0.9205113906795322,0.9205113906795322,0.9205113906795322,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.41740425179712,35.41740425179712,35.41740425179712,35.41740425179712,141.6696170071885,0.05894551582481074,154.8455745066394,131.0063625846389,4,4,105402.19505334823,31,0.7870534278177138
2016.06,1240.0195475939581,0.2895333333333333,2016.0,6.0,2015.0,9.0,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.19333820178647074,861.5544800994437,152.7984008278472,17.458423853152794,2.746594347704999,4.739621942230465,9.506056861865593,118.34770382289338,73.45842385315278,14.746594347705,17.40628860889713,23.50605686186559,249.34770382289338,967.1657869091986,3.7666666666666666,226.88926324553913,226.88926324553913,226.88926324553913,235.93916134281696,968.6485565898613,990.0,0.5730376642392605,0.25941091271389033,989.1675514230469,0.36908715079712534,0.36908715079712534,0.36908715079712534,0.3968256670359915,20.149907682388616,20.149907682388616,20.149907682388616,19.495849638330117,0.9340248495461242,0.9340248495461242,0.9340248495461242,0.9335106733210313,0.8168013476839409,0.8168013476839409,0.8168013476839409,0.849380980834141,0.9756666666666663,0.9756666666666663,0.9756666666666663,0.977391304347826,40.558910201936804,40.558910201936804,40.558910201936804,41.0043430752818,153.11339363019314,0.12927305221372623,176.33324410969124,103.02627443205273,4,3,110241.64341373908,30,0.8506299646121842
2016.07,499.7001869419993,0.5619032258064515,2016.0,7.0,2015.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3814677236836466,313.70018694199933,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7001869419993,1.8064516129032258,179.36090464963848,166.2786485537983,173.83018577202975,,965.7004033430543,990.0,0.17033887875899076,0.032878686145277884,989.7967824350955,0.237783933875373,0.20308630989374132,0.21391811300376476,,23.85859515816613,23.76511073243123,22.83311611450457,,0.9312903225806453,0.9270833333333335,0.93,,0.6456992567386988,0.5986031347936741,0.6257886687793071,,0.9709677419354835,0.9704166666666665,0.97,,38.02318920060865,34.83872871921903,35.12481695621555,,66.1281668205271,0.13070847899083177,105.37445086864665,45.15118797444375,3,1,49199.35611447217,31,0.3673787045584839
2016.08,331.79320003751656,0.7399354838709679,2016.0,8.0,2015.0,11.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239421395945412,190.9867484246133,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.43836132783915,1.0,190.9867484246133,,,,965.0055468794626,990.0,0.1244302221936209,0.009639232477577057,989.8659305453288,0.26159698936175435,,,,24.59878667650438,,,,0.9383870967741935,,,,0.687552294328608,,,,0.9706451612903221,,,,41.980856671619364,,,,41.980856671619364,0.1266309454963184,52.74100944311158,33.792258461006575,1,1,31233.757363684825,31,0.2332269815089966
2016.09,242.8188718822515,0.8859666666666669,2016.0,9.0,2015.0,12.0,36.0,6.0,4.0,3.0,51.0,100.0,0.4108172153707449,142.81887188225147,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,188.81887188225147,1.0,142.81887188225147,,,,964.7507509384409,990.0,0.10425643359622208,0.00428188718822515,989.8914616792156,0.1450088544735712,,,,24.99570188630095,,,,0.9206666666666672,,,,0.5141479387761053,,,,0.9696666666666663,,,,31.272235445937383,,,,31.272235445937383,0.12898392430426,35.0752677234596,26.266287231441645,1,1,22516.009521074924,30,0.17373464136631886
2016.1,186.11727184645065,0.9732903225806454,2016.0,10.0,2016.0,1.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3939209617573115,113.11727184645059,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.1172718464506,1.0,113.11727184645059,,,,964.4883848077185,990.0,0.09140361540219909,0.001375446655793189,989.9072209379423,0.0913204521095644,,,,25.327515678114146,,,,0.9045161290322578,,,,0.40722217864722204,,,,0.9619354838709683,,,,24.4731694191372,,,,24.4731694191372,0.13106342735618956,29.942266644897032,19.484042089448053,1,1,18208.038047838087,31,0.13596205232854008
2016.11,186.5620645489204,0.9687666666666668,2016.0,11.0,2016.0,2.0,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.30666900726244906,130.8953978822537,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,161.89539788225372,1.0,130.8953978822537,,,,964.5140761197636,990.0,0.09507797655076831,0.003290498224011638,989.9016315252253,0.12669629000671154,,,,25.26085911545478,,,,0.9116666666666668,,,,0.4712234323761134,,,,0.9666666666666663,,,,28.702435559454617,,,,28.702435559454617,0.1517552614151489,40.26626841692542,18.56566068829187,1,1,20665.753602807326,30,0.15945797533030345
2016.12,369.48769440264675,0.701516129032258,2016.0,12.0,2016.0,3.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.1986345215462136,298.29414601555004,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.3586621445823,1.6774193548387097,186.23640704582505,165.1825163517007,170.13958102745926,,965.1682719651434,990.0,0.15366711842012182,0.029816778371667556,989.8165161032082,0.25612424818724466,0.19893858941122086,0.20492437583971088,,24.392119889877808,24.26196055879671,23.398145827353687,,0.9338709677419357,0.9275,0.93,,0.6704510653649707,0.5946570588661223,0.6125024916988534,,0.9712903225806447,0.9695,0.97,,40.53768669152329,35.33426522290972,35.22982554244492,,64.47043282057616,0.17382788709784555,105.68947662733476,39.57523114998237,3,1,47966.002018508676,31,0.3581690712254232
2017.01,851.8961408098079,0.3945806451612903,2017.0,1.0,2016.0,4.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17224634040379538,719.0251730678724,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,775.4445279065819,3.3225806451612905,213.04909819575923,213.04909819575923,220.21116482015825,222.952139522289,967.1932128341402,990.0,0.4044968315039272,0.18669514024421915,989.4088080282515,0.32497743402089674,0.32497743402089674,0.345160112807295,0.35325722911268204,21.890617760090816,21.890617760090816,21.17052432212842,20.95065137478674,0.9383870967741939,0.9383870967741939,0.9390909090909091,0.939473684210526,0.766976753504733,0.766976753504733,0.7927601933525696,0.8026277022802402,0.9716129032258063,0.9716129032258063,0.9722727272727275,0.9726315789473686,41.53202541241646,41.53202541241646,41.682874728462735,41.829275964065545,138.2827439649434,0.16139224501796995,177.2652681438295,67.90217114832879,4,2,102882.36150991786,31,0.7682374664719075
2017.02,1236.9575871915479,0.2736785714285715,2017.0,2.0,2016.0,5.0,49.0,8.0,7.0,5.0,93.0,162.0,0.13272186014086212,970.0008520241164,104.95673516743152,21.0462145462791,3.891063612606609,4.503696114855907,3.2394054064022066,72.27635548728769,70.04621454627909,11.891063612606606,11.503696114855908,8.239405406402208,165.27635548728767,1063.4418262978581,4.0,242.5002130060291,242.5002130060291,242.5002130060291,242.5002130060291,968.6993669630996,990.0,0.6500789580574967,0.3260006816192931,989.0239203603232,0.4164235232742005,0.4164235232742005,0.4164235232742005,0.4164235232742005,19.908129873949434,19.908129873949434,19.908129873949434,19.908129873949434,0.9349242957207489,0.9349242957207489,0.9349242957207489,0.9349242957207489,0.8730007668217044,0.8730007668217044,0.8730007668217044,0.8730007668217044,0.9767857142857146,0.9767857142857146,0.9767857142857146,0.9767857142857146,43.221734947805636,43.221734947805636,43.221734947805636,43.221734947805636,172.88693979122255,0.14181404924671157,180.322928697086,164.7770838309209,4,4,116180.02353970152,28,0.960482998840125
2017.03,2420.7715716100897,0.14577419354838708,2017.0,3.0,2016.0,6.0,49.0,9.0,9.0,9.0,107.0,183.0,0.084610457487032,990.0,1247.7715716100895,51.0,9.0,16.0,46.73324485870048,1125.0383267513894,100.0,18.0,25.0,55.73324485870048,1232.0383267513891,1133.0,4.0,247.5,247.5,247.5,247.5,972.0411996871607,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.43901641093236,16.43901641093236,16.43901641093236,16.43901641093236,0.917087232759429,0.917087232759429,0.917087232759429,0.917087232759429,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.9571577180654,35.9571577180654,35.9571577180654,35.9571577180654,143.8286308722616,0.06942758856793778,166.8147677193048,110.32001042506948,4,4,107008.50136896264,31,0.7990479492903423
2017.04,3419.6808866466213,0.06363333333333333,2017.0,4.0,2016.0,7.0,70.0,14.0,18.0,25.0,168.0,295.0,0.08713908611595039,990.0,2134.680886646621,30.0,4.0,7.0,55.0,2038.6808866466208,100.0,18.0,25.0,80.0,2206.6808866466213,1133.0,4.0,247.5,247.5,247.5,247.5,974.4827535559078,990.0,0.7443298969072171,0.34199999999999997,988.9136701030922,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,13.997462542184929,13.997462542184929,13.997462542184929,13.997462542184929,0.8962433412937567,0.8962433412937567,0.8962433412937567,0.8962433412937567,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.8909999999999995,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.86632154912108,29.86632154912108,29.86632154912108,29.86632154912108,119.46528619648431,0.03550588183343048,132.6042322045063,109.6015298540613,4,4,86015.00606146867,30,0.6636960344249125
2017.05,2194.2510764047015,0.15638709677419357,2017.0,5.0,2016.0,8.0,55.0,13.0,13.0,17.0,178.0,276.0,0.12863647956387567,990.0,928.2510764047017,45.0,5.0,12.0,51.12987877891166,815.1211976257905,100.0,18.0,25.0,68.12987877891166,993.1211976257904,1133.0,4.0,247.5,247.5,247.5,247.5,971.6271096372294,990.0,0.7443298969072171,0.342,988.913670103092,0.4334540049999998,0.4334540049999998,0.4334540049999998,0.4334540049999998,16.85310646086341,16.85310646086341,16.85310646086341,16.85310646086341,0.9250217852961843,0.9250217852961843,0.9250217852961843,0.9250217852961843,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.8909999999999993,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.10455576437534,37.10455576437534,37.10455576437534,37.10455576437534,148.41822305750136,0.06976676853765681,163.52140965538732,133.97076130378755,4,4,110423.15795478103,31,0.8245456836527855
2017.06,1117.9352337222044,0.3120666666666666,2017.0,6.0,2016.0,9.0,53.0,12.0,12.0,13.0,120.0,210.0,0.2007109108286001,826.8641031375048,81.07113058469987,14.04653546100675,1.9738995766090661,3.6448869854608,5.018689036195706,56.387119525427536,67.04653546100674,13.973899576609066,15.6448869854608,18.01868903619571,176.3871195254275,923.5294251605814,3.6,228.29985719006388,228.29985719006388,227.65850530295242,236.67467571193205,968.2239446884869,990.0,0.5309858495703295,0.23972123999243938,989.2292929104373,0.37270316839251133,0.37270316839251133,0.3708483178599553,0.39832353518507846,20.63264505355797,20.63264505355797,20.478947418697565,19.809666500292984,0.9362628067098824,0.9362628067098824,0.9356387214748739,0.9353942100648233,0.82187948588423,0.82187948588423,0.8195706190906289,0.8520288325629555,0.9749999999999998,0.9749999999999998,0.9749999999999998,0.9765,41.98451205901027,41.98451205901027,41.49245584960256,41.90588076311666,150.63257008639405,0.13770999502518327,178.72725930037,94.71040140305516,4,2,108455.45046220368,30,0.8368476115910778
2017.07,482.54382332683065,0.5751290322580644,2017.0,7.0,2016.0,10.0,50.0,10.0,9.0,9.0,108.0,186.0,0.3947266195420649,296.5438233268309,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.54382332683076,1.6451612903225807,187.4219959638243,169.1388324126603,,,965.6259153659777,990.0,0.16358065329247298,0.02932540574425957,989.8070939409632,0.25817049841651557,0.2096487970224763,,,23.923008076568955,23.767404513795654,,,0.9338709677419355,0.9279999999999997,,,0.6747191854697675,0.6088997966855773,,,0.9709677419354835,0.97,,,39.960733221779385,35.455193559083355,,,62.83505164699446,0.12858763502927553,94.04823126120166,42.70459528896944,2,1,46749.27842536387,31,0.34908362026108025
2017.08,318.6476338706955,0.759516129032258,2017.0,8.0,2016.0,11.0,39.0,7.0,5.0,4.0,60.0,115.0,0.3647084023258268,203.64763387069542,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.64763387069544,1.096774193548387,191.06393046570378,130.03160185158015,,,964.9598975352832,990.0,0.12647413626545823,0.011960593031015791,989.8615652707035,0.2663175092897562,0.11953436447952503,,,24.63535022613027,24.54806873781584,,,0.9358064516129033,0.91,,,0.6878301496765339,0.46811376666568855,,,0.9709677419354834,0.9700000000000001,,,42.01109147406149,27.64041053412971,,,44.68596991284823,0.13946860927096696,55.739574039885866,32.739643124472074,2,1,33246.36161515909,31,0.24825538840471245
2017.09,224.66620181048856,0.9163666666666667,2017.0,9.0,2016.0,12.0,34.0,6.0,4.0,3.0,44.0,91.0,0.40799177023075295,133.66620181048853,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.66620181048853,1.0,133.66620181048853,,,,964.7158098389289,990.0,0.10045438698084842,0.0033666201810488507,989.8961789928384,0.12896825272112636,,,,25.051400901188025,,,,0.9163333333333333,,,,0.4811983265177585,,,,0.9663333333333336,,,,29.12688014389581,,,,29.12688014389581,0.12889675713904514,37.7801445017761,23.108958495192425,1,1,20971.35370360499,30,0.1618160007994212
