ExceedanceRnd,Flow,Exceedance,Volume,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
0.0,7594.902896580312,0.003034090909090911,0.6561996102645389,0.027727272727272687,1.0511363636363635,69.60227272727273,13.278409090909092,16.482954545454547,20.210227272727273,186.75,306.3238636363636,0.041750514718074935,1100.0,6188.579032943948,30.397727272727273,4.721590909090909,8.517045454545455,59.78977272727273,6085.152896580312,100.0,18.0,25.0,80.0,6271.90289658031,1243.0,4.0,275.0,275.0,275.0,275.0,980.646928175734,990.2988678762363,0.9219672131147546,0.4799999999999999,988.8969006631218,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.715037707387611,7.715037707387611,7.715037707387611,7.715037707387611,0.0,0.0,0.0,0.0,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.01,5580.209657497622,0.010039344262295056,0.4821301144077946,0.08298360655737687,1.3114754098360655,72.47540983606558,13.534426229508197,17.488524590163934,22.714754098360658,191.85901639344263,318.072131147541,0.05707485620515977,1100.0,4162.1375263500795,27.524590163934427,4.465573770491804,7.511475409836065,57.28524590163934,4065.3506411041776,100.0,18.0,25.0,80.0,4257.209657497621,1243.0,4.0,275.0,275.0,275.0,275.0,978.1969418365222,990.0537101066234,0.921967213114752,0.4799999999999998,988.6517428935068,0.5349347799999973,0.5349347799999973,0.5349347799999973,0.5349347799999973,9.919866276984777,9.919866276984777,9.919866276984777,9.919866276984777,0.3875209261081772,0.3875209261081772,0.3875209261081772,0.3875209261081772,1.1000000000000025,1.1000000000000025,1.1000000000000025,1.1000000000000025,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,10.472818804926737,10.472818804926737,10.472818804926737,10.472818804926737,41.89127521970695,1005.390605272967,0.007816622666695932
0.02,4801.054211386991,0.01997289972899727,0.41481108386383664,0.10837398373983767,1.3875338753387534,69.4390243902439,12.915989159891598,16.230352303523034,20.447154471544714,178.58265582655827,297.61517615176155,0.06204014107022051,1100.0,3403.4390352352298,30.5609756097561,5.084010840108401,8.769647696476964,59.552845528455286,3299.471555560432,100.0,18.0,25.0,80.0,3478.054211386992,1243.0,4.0,275.0,275.0,275.0,275.0,976.9975871506214,990.0043835513566,0.9219672131147475,0.4799999999999981,988.6024163382392,0.5349347799999954,0.5349347799999954,0.5349347799999954,0.5349347799999954,11.069894407623304,11.069894407623304,11.069894407623304,11.069894407623304,0.8414214074839752,0.8414214074839752,0.8414214074839752,0.8414214074839752,1.1000000000000059,1.1000000000000059,1.1000000000000059,1.1000000000000059,0.9800000000000022,0.9800000000000022,0.9800000000000022,0.9800000000000022,24.63430288426,24.63430288426,24.63430288426,24.63430288426,98.53721153704,2364.8930768889536,0.020618704616065485
0.03,4304.404443728052,0.02984590163934424,0.3719005439381038,0.14632786885245908,1.619672131147541,67.55081967213114,12.944262295081968,16.0327868852459,20.488524590163934,170.9606557377049,287.97704918032787,0.06697087630891296,1100.0,2916.427394547733,32.44918032786885,5.055737704918033,8.967213114754099,59.511475409836066,2810.443787990356,100.0,18.0,25.0,80.0,2981.4044437280613,1243.0,4.0,275.0,275.0,275.0,275.0,976.166833840508,990.0,0.921967213114752,0.4799999999999998,988.5980327868842,0.5349347799999973,0.5349347799999973,0.5349347799999973,0.5349347799999973,11.896264166377845,11.896264166377845,11.896264166377845,11.896264166377845,0.8597913347491885,0.8597913347491885,0.8597913347491885,0.8597913347491885,1.1000000000000025,1.1000000000000025,1.1000000000000025,1.1000000000000025,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,27.04395173383284,27.04395173383284,27.04395173383284,27.04395173383284,108.17580693533137,2596.2193664479532,0.025167035481061976
0.04,3931.2968778805857,0.0398859416445623,0.33966405024888285,0.1761803713527851,1.7374005305039788,66.40583554376659,12.904509283819628,15.851458885941645,20.40318302387268,169.12732095490716,284.6923076923077,0.07242949381276931,1100.0,2546.604570188285,33.59416445623342,5.095490716180372,9.148541114058355,59.59681697612732,2439.1695569256854,100.0,18.0,25.0,80.0,2608.2968778805935,1243.0,4.0,275.0,275.0,275.0,275.0,975.4964265384267,990.0,0.921967213114747,0.47999999999999793,988.5980327868796,0.5349347799999952,0.5349347799999952,0.5349347799999952,0.5349347799999952,12.56667146845769,12.56667146845769,12.56667146845769,12.56667146845769,0.8730972739058714,0.8730972739058714,0.8730972739058714,0.8730972739058714,1.1000000000000063,1.1000000000000063,1.1000000000000063,1.1000000000000063,0.9800000000000025,0.9800000000000025,0.9800000000000025,0.9800000000000025,29.008779376402646,29.008779376402646,29.008779376402646,29.008779376402646,116.03511750561059,2784.8428201346605,0.02954003505445369
0.05,3652.6910484177547,0.04984193548387096,0.3155925065832936,0.22777419354838674,1.8774193548387097,65.20322580645161,12.996774193548386,15.770967741935484,20.438709677419354,166.33870967741936,280.7483870967742,0.07690038521080851,1100.0,2271.942661320976,34.79677419354839,5.003225806451613,9.229032258064516,59.54797932720368,2163.365649735708,100.0,18.0,25.0,79.98668900462303,2329.704359413127,1243.0,4.0,275.0,275.0,275.0,275.0,974.9671259476635,990.0,0.9219672131147516,0.47999999999999965,988.5980327868838,0.5349347799999971,0.5349347799999971,0.5349347799999971,0.5349347799999971,13.095972059222207,13.095972059222207,13.095972059222207,13.095972059222207,0.8826282322544955,0.8826282322544955,0.8826282322544955,0.8826282322544955,1.1000000000000028,1.1000000000000028,1.1000000000000028,1.1000000000000028,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.9799999999999991,30.560436707834825,30.560436707834825,30.560436707834825,30.560436707834825,122.2417468313393,2933.8019239521423,0.033493933618933325
0.06,3461.197084321362,0.05977777777777775,0.29904742808536583,0.2689430894308945,1.986449864498645,63.8130081300813,13.010840108401084,15.598915989159892,20.352303523035232,163.11924119241192,275.8943089430894,0.07972196960556698,1100.0,2085.3027753782717,36.1869918699187,4.989159891598916,9.401084010840108,59.621174077762646,1975.1043655281503,100.0,18.0,25.0,79.97347760079789,2138.223606720563,1243.0,4.0,275.0,275.0,275.0,275.0,974.588632691646,990.0,0.9219672131147475,0.4799999999999981,988.59803278688,0.5349347799999954,0.5349347799999954,0.5349347799999954,0.5349347799999954,13.474465315238065,13.474465315238065,13.474465315238065,13.474465315238065,0.8889548523630684,0.8889548523630684,0.8889548523630684,0.8889548523630684,1.1000000000000059,1.1000000000000059,1.1000000000000059,1.1000000000000059,0.9800000000000022,0.9800000000000022,0.9800000000000022,0.9800000000000022,31.66818280939723,31.66818280939723,31.66818280939723,31.66818280939723,126.67273123758892,3040.145549702137,0.036606706501297076
0.07,3266.212521158276,0.06998432601880875,0.2822007618280743,0.2946708463949848,2.0815047021943576,61.44827586206897,12.564263322884013,14.633228840125392,18.58307210031348,152.9498432601881,260.1786833855799,0.07967742719544078,1100.0,1906.0338377726953,38.55172413793103,5.435736677115988,10.366771159874608,61.24031857224515,1790.439287225527,100.0,18.0,25.0,79.82339067255863,1943.3891304857166,1243.0,4.0,275.0,275.0,275.0,275.0,974.1877165215266,990.0,0.9219672131147508,0.47999999999999937,988.5980327868831,0.5349347799999967,0.5349347799999967,0.5349347799999967,0.5349347799999967,13.875381485356984,13.875381485356984,13.875381485356984,13.875381485356984,0.8951441585251657,0.8951441585251657,0.8951441585251657,0.8951441585251657,1.1000000000000034,1.1000000000000034,1.1000000000000034,1.1000000000000034,0.9799999999999996,0.9799999999999996,0.9799999999999996,0.9799999999999996,32.837838380398416,32.837838380398416,32.837838380398416,32.837838380398416,131.35135352159367,3152.4324845182496,0.040238772234758774
0.08,3087.913094575469,0.0801117021276597,0.26679569137132064,0.3317287234042555,2.279255319148936,60.058510638297875,12.675531914893616,14.547872340425531,18.74468085106383,148.84840425531914,254.875,0.0825372011046334,1100.0,1733.0380945754707,39.941489361702125,5.324468085106383,10.452127659574469,61.09937278396567,1616.220636685122,100.0,18.0,25.0,79.8440536350295,1765.069040940441,1243.0,4.0,275.0,275.0,275.0,275.0,973.8083110479023,990.0,0.9219672131147472,0.47999999999999793,988.5980327868797,0.5349347799999952,0.5349347799999952,0.5349347799999952,0.5349347799999952,14.25478695898327,14.25478695898327,14.25478695898327,14.25478695898327,0.9005840429019335,0.9005840429019335,0.9005840429019335,0.9005840429019335,1.1000000000000063,1.1000000000000063,1.1000000000000063,1.1000000000000063,0.9800000000000024,0.9800000000000024,0.9800000000000024,0.9800000000000024,33.94038605231072,33.94038605231072,33.94038605231072,33.94038605231072,135.76154420924289,3258.277061021827,0.04397882618432594
0.09,2958.3242967552396,0.089859649122807,0.2555992192396519,0.3522456140350879,2.357894736842105,59.34035087719298,12.670175438596491,14.442105263157895,18.705263157894738,148.8140350877193,253.9719298245614,0.08587388540088575,1100.0,1604.3523669306728,40.65964912280702,5.329824561403509,10.557894736842105,60.82796501249877,1486.9770334971213,100.0,18.0,25.0,79.53322817039349,1635.7910685848408,1243.0,4.0,275.0,275.0,275.0,275.0,973.5236621465573,990.0,0.9219672131147538,0.48000000000000054,988.5980327868858,0.5349347799999981,0.5349347799999981,0.5349347799999981,0.5349347799999981,14.539435860328469,14.539435860328469,14.539435860328469,14.539435860328469,0.9043782461512319,0.9043782461512319,0.9043782461512319,0.9043782461512319,1.100000000000001,1.100000000000001,1.100000000000001,1.100000000000001,0.9799999999999974,0.9799999999999974,0.9799999999999974,0.9799999999999974,34.7638169025115,34.7638169025115,34.7638169025115,34.7638169025115,139.055267610046,3337.326422641103,0.04701264366888279
0.1,2817.5805410578664,0.09974670184696556,0.24343895874739968,0.33688654353561964,2.271767810026385,59.03693931398417,12.358839050131927,13.852242744063325,17.390501319261215,154.66754617414247,257.3060686015831,0.09134847255640625,1100.0,1460.2744724562817,40.96306068601583,5.641160949868074,11.147757255936675,61.48754366711709,1341.034949897342,100.0,18.0,25.0,78.87804498637828,1495.702496071487,1243.0,4.0,275.0,275.0,275.0,275.0,973.2049218001426,990.0,0.9219672131147469,0.4799999999999979,988.5980327868795,0.5349347799999951,0.5349347799999951,0.5349347799999951,0.5349347799999951,14.85817620674385,14.85817620674385,14.85817620674385,14.85817620674385,0.9083194145210498,0.9083194145210498,0.9083194145210498,0.9083194145210498,1.1000000000000063,1.1000000000000063,1.1000000000000063,1.1000000000000063,0.9800000000000026,0.9800000000000026,0.9800000000000026,0.9800000000000026,35.68098678530968,35.68098678530968,35.68098678530968,35.68098678530968,142.7239471412387,3425.3747313897334,0.050678622875571476
0.11,2688.375436635796,0.10955921052631594,0.23227563772533336,0.3777302631578946,2.4046052631578947,57.776315789473685,12.256578947368421,13.585526315789474,17.01644736842105,148.83881578947367,249.47368421052633,0.09280544013041117,1100.0,1338.901752425274,42.223684210526315,5.743421052631579,11.414473684210526,61.45584856379457,1218.0643249141108,100.0,18.0,25.0,78.47229593221562,1366.903140703584,1243.0,4.0,275.0,275.0,275.0,275.0,972.9042670495736,990.0,0.921967213114752,0.47999999999999987,988.5980327868842,0.5349347799999973,0.5349347799999973,0.5349347799999973,0.5349347799999973,15.158830957311348,15.158830957311348,15.158830957311348,15.158830957311348,0.9117813185681731,0.9117813185681731,0.9117813185681731,0.9117813185681731,1.1000000000000023,1.1000000000000023,1.1000000000000023,1.1000000000000023,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,36.54145884542245,36.54145884542245,36.54145884542245,36.54145884542245,146.1658353816898,3507.9800491605533,0.05437951804492759
0.12,2556.8712616377325,0.11975979112271523,0.22091367700549971,0.3980939947780681,2.4438642297650133,57.1644908616188,12.164490861618798,13.323759791122715,16.64490861618799,149.14882506527414,248.44647519582244,0.09720101048340533,1100.0,1208.4247864419149,42.8355091383812,5.835509138381201,11.676240208877285,59.97889980527025,1088.0986281510038,100.0,18.0,25.0,76.62380842145826,1237.247453216278,1243.0,4.0,275.0,275.0,275.0,275.0,972.5883220782238,990.0,0.9219672131147467,0.47999999999999776,988.5980327868792,0.5349347799999951,0.5349347799999951,0.5349347799999951,0.5349347799999951,15.47477592866149,15.47477592866149,15.47477592866149,15.47477592866149,0.9151048582110799,0.9151048582110799,0.9151048582110799,0.9151048582110799,1.1000000000000065,1.1000000000000065,1.1000000000000065,1.1000000000000065,0.9800000000000028,0.9800000000000028,0.9800000000000028,0.9800000000000028,37.43919510512465,37.43919510512465,37.43919510512465,37.43919510512465,149.7567804204986,3594.162730091957,0.05859538371273762
0.13,2428.7603630575695,0.12959932659932652,0.20984489536817377,0.43696969696969734,2.606060606060606,56.11784511784512,12.154882154882156,13.053872053872054,16.276094276094277,148.6127946127946,246.21548821548822,0.1013472756192759,1100.0,1082.544874842082,43.88215488215488,5.845117845117845,11.946127946127946,59.116260457664175,961.7552137110166,100.0,18.0,25.0,75.3923547337584,1110.368008323812,1243.0,4.0,275.0,275.0,275.0,275.0,972.2714775122186,990.0,0.9219672131147527,0.4800000000000001,988.5980327868848,0.5349347799999976,0.5349347799999976,0.5349347799999976,0.5349347799999976,15.79162049466561,15.79162049466561,15.79162049466561,15.79162049466561,0.9181539054548331,0.9181539054548331,0.9181539054548331,0.9181539054548331,1.1000000000000019,1.1000000000000019,1.1000000000000019,1.1000000000000019,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,38.332906136644496,38.332906136644496,38.332906136644496,38.332906136644496,153.33162454657798,3679.9589891178684,0.06314750968398335
0.14,2335.0438906211443,0.13958602150537625,0.20174779214966684,0.4147580645161294,2.5376344086021505,56.26881720430107,12.024193548387096,12.897849462365592,15.78763440860215,148.03763440860214,245.01612903225808,0.10492487130320811,1100.0,990.0277615888834,43.73118279569893,5.975806451612903,12.102150537634408,56.59275731216824,871.6258644917721,100.0,18.0,25.0,72.38039172077046,1019.6634989003743,1243.0,4.0,275.0,275.0,275.0,275.0,972.0331804614519,990.0,0.9219672131147474,0.47999999999999804,988.5980327868798,0.5349347799999953,0.5349347799999953,0.5349347799999953,0.5349347799999953,16.029917545434326,16.029917545434326,16.029917545434326,16.029917545434326,0.9202442472468232,0.9202442472468232,0.9202442472468232,0.9202442472468232,1.100000000000006,1.100000000000006,1.100000000000006,1.100000000000006,0.9800000000000023,0.9800000000000023,0.9800000000000023,0.9800000000000023,38.99991093549838,38.99991093549838,38.99991093549838,38.99991093549838,155.9996437419935,3743.9914498078474,0.0668233745779194
0.15,2243.8116256589697,0.14963888888888946,0.1938653244569343,0.4096913580246918,2.521604938271605,55.382716049382715,11.635802469135802,12.382716049382717,14.753086419753087,140.25,234.40432098765433,0.10447711046519534,1100.0,909.4073046713073,44.617283950617285,6.364197530864198,12.617283950617283,51.84517427210768,793.9633649671011,100.0,18.0,25.0,66.59826069186074,934.2133649671019,1243.0,4.0,275.0,275.0,275.0,275.0,971.7957450495596,990.0,0.9219672131147505,0.47999999999999926,988.5980327868828,0.5349347799999966,0.5349347799999966,0.5349347799999966,0.5349347799999966,16.26735295732574,16.26735295732574,16.26735295732574,16.26735295732574,0.9221584568927904,0.9221584568927904,0.9221584568927904,0.9221584568927904,1.1000000000000036,1.1000000000000036,1.1000000000000036,1.1000000000000036,0.98,0.98,0.98,0.98,39.65986477844673,39.65986477844673,39.65986477844673,39.65986477844673,158.63945911378693,3807.347018730891,0.07071392480757785
0.16,2160.2946889404643,0.1597262569832397,0.18664946112445596,0.4335195530726264,2.594972067039106,55.13128491620112,11.578212290502794,12.192737430167599,14.379888268156424,143.07262569832403,236.35474860335196,0.10945633935424597,1100.0,823.9399403371126,44.86871508379888,6.421787709497207,12.807262569832401,47.98620730076689,711.8559676732164,100.0,18.0,25.0,62.36609556892328,854.9285933715393,1243.0,4.0,275.0,275.0,275.0,275.0,971.5733148660338,990.0,0.9219672131147482,0.4799999999999983,988.5980327868806,0.5349347799999956,0.5349347799999956,0.5349347799999956,0.5349347799999956,16.489783140849166,16.489783140849166,16.489783140849166,16.489783140849166,0.9237956605567109,0.9237956605567109,0.9237956605567109,0.9237956605567109,1.1000000000000054,1.1000000000000054,1.1000000000000054,1.1000000000000054,0.9800000000000016,0.9800000000000016,0.9800000000000016,0.9800000000000016,40.27352659555917,40.27352659555917,40.27352659555917,40.27352659555917,161.09410638223667,3866.2585531736713,0.07458618252460192
0.17,2064.5007971590244,0.1698793650793651,0.17837286887453954,0.4241269841269852,2.552380952380952,55.87301587301587,11.682539682539682,12.403174603174604,14.663492063492063,147.02857142857144,241.65079365079364,0.11707414679509125,1100.0,722.8500035082292,44.12698412698413,6.317460317460317,12.596825396825396,42.3463203805426,617.4624132864171,100.0,18.0,25.0,57.00981244403462,764.4909847149883,1243.0,4.0,275.0,275.0,275.0,275.0,971.3119827357693,990.0,0.9219672131147512,0.47999999999999954,988.5980327868834,0.534934779999997,0.534934779999997,0.534934779999997,0.534934779999997,16.75111527111413,16.75111527111413,16.75111527111413,16.75111527111413,0.9255290922636172,0.9255290922636172,0.9255290922636172,0.9255290922636172,1.100000000000003,1.100000000000003,1.100000000000003,1.100000000000003,0.9799999999999994,0.9799999999999994,0.9799999999999994,0.9799999999999994,40.988558207724374,40.988558207724374,40.988558207724374,40.988558207724374,163.9542328308975,3934.9015879415324,0.07943640785836474
0.18,1960.7205132192757,0.1803547557840621,0.16940625234214543,0.44478149100257086,2.627249357326478,54.55526992287918,11.323907455012854,11.768637532133676,13.42159383033419,139.46529562982005,230.53470437017995,0.11759426489790484,1100.0,630.1858088491003,45.44473007712082,6.676092544987147,13.231362467866324,35.47735662393098,529.3562671351939,100.0,18.0,25.0,48.89895045426515,668.8215627650137,1243.0,4.0,275.0,275.0,275.0,275.0,971.0208160582094,990.0,0.9219672131147465,0.47999999999999765,988.598032786879,0.5349347799999948,0.5349347799999948,0.5349347799999948,0.5349347799999948,17.042281948678692,17.042281948678692,17.042281948678692,17.042281948678692,0.9272145362929727,0.9272145362929727,0.9272145362929727,0.9272145362929727,1.1000000000000068,1.1000000000000068,1.1000000000000068,1.1000000000000068,0.980000000000003,0.980000000000003,0.980000000000003,0.980000000000003,41.777001981996044,41.777001981996044,41.777001981996044,41.777001981996044,167.10800792798418,4010.5921902716186,0.08526588932650334
0.19,1860.3088463051313,0.1900104529616723,0.1607306843207637,0.47076655052264804,2.7282229965156795,53.58536585365854,11.090592334494774,11.383275261324043,12.651567944250871,131.89895470383274,220.609756097561,0.11862352892477689,1100.0,539.6990902075711,46.41463414634146,6.909407665505227,13.616724738675957,30.01133533311804,442.74698832392954,100.0,18.0,25.0,42.662903277368905,574.645943027762,1243.0,4.0,275.0,275.0,275.0,275.0,970.731199148082,990.0,0.9219672131147536,0.4800000000000005,988.5980327868857,0.534934779999998,0.534934779999998,0.534934779999998,0.534934779999998,17.331898858802646,17.331898858802646,17.331898858802646,17.331898858802646,0.9286509057239851,0.9286509057239851,0.9286509057239851,0.9286509057239851,1.1000000000000012,1.1000000000000012,1.1000000000000012,1.1000000000000012,0.9799999999999975,0.9799999999999975,0.9799999999999975,0.9799999999999975,42.552704155946145,42.552704155946145,42.552704155946145,42.552704155946145,170.21081662378458,4085.0595989708345,0.09152162884702617
0.2,1760.2367476714273,0.20019587628865929,0.15208445499881146,0.4874999999999998,2.8195876288659796,52.78092783505155,10.989690721649485,11.157216494845361,12.20360824742268,126.09020618556701,213.22164948453607,0.12115634566428873,1100.0,447.01509818689124,47.21907216494845,7.010309278350515,13.83635992769486,24.953111690817437,353.99624512508035,100.0,18.0,24.99357642254022,37.156719938240116,480.08645131064793,1242.9935764225402,4.0,275.0,275.0,275.0,275.0,970.4335600225321,990.0,0.9219503643869834,0.4799999999999977,988.5980496356069,0.534934779999995,0.534934779999995,0.534934779999995,0.534934779999995,17.62955483308081,17.62955483308081,17.62955483308081,17.62955483308081,0.9298544249409813,0.9298544249409813,0.9298544249409813,0.9298544249409813,1.1000000000000068,1.1000000000000068,1.1000000000000068,1.1000000000000068,0.980000000000003,0.980000000000003,0.980000000000003,0.980000000000003,43.339605726612035,43.339605726612035,43.339605726612035,43.339605726612035,173.35842290644814,4160.602149754756,0.09852772621639737
0.21,1667.8969393042073,0.21005802047781655,0.1441062955558837,0.5134812286689415,2.9112627986348123,52.303754266211605,10.839590443686006,11.006825938566553,11.79863481228669,123.02047781569966,208.9692832764505,0.12535683060491987,1100.0,358.92765602775575,47.696245733788395,7.160409556313994,13.887362699543013,19.780573402825752,270.4030646352854,100.0,18.0,24.894188638109576,31.579208215112455,393.4235424509849,1242.8941886381097,4.0,275.0,275.0,275.0,275.0,970.1511127687268,990.0,0.9216896751163524,0.48000000000000026,988.5983103248835,0.5349347799999977,0.5349347799999977,0.5349347799999977,0.5349347799999977,17.91226277615476,17.91226277615476,17.91226277615476,17.91226277615476,0.9307618903221309,0.9307618903221309,0.9307618903221309,0.9307618903221309,1.1000000000000016,1.1000000000000016,1.1000000000000016,1.1000000000000016,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,44.077522195885635,44.077522195885635,44.077522195885635,44.077522195885635,176.31008878354254,4231.442130805003,0.10573249078915492
0.22,1583.8859318432683,0.21941847826086908,0.1368477445112586,0.4901902173913045,2.842391304347826,52.27717391304348,10.709239130434783,10.86413043478261,11.592391304347826,122.57336956521739,208.0163043478261,0.13137616712687625,1100.0,275.8696274954455,47.20108556182407,7.290760869565218,12.992453306874042,14.784188388774858,193.60113936840744,99.47825947486758,18.0,23.856583741656664,26.376579693122718,316.17450893362457,1241.3348432165255,4.0,275.0,275.0,275.0,275.0,969.8865945935077,990.0,0.9175995887646503,0.4799999999999981,988.6024004112329,0.5349347799999954,0.5349347799999954,0.5349347799999954,0.5349347799999954,18.18087103772595,18.18087103772595,18.18087103772595,18.18087103772595,0.9313912748247362,0.9313912748247362,0.9313912748247362,0.9313912748247362,1.1000000000000059,1.1000000000000059,1.1000000000000059,1.1000000000000059,0.9800000000000021,0.9800000000000021,0.9800000000000021,0.9800000000000021,44.768755827990745,44.768755827990745,44.768755827990745,44.768755827990745,179.07502331196298,4297.800559487121,0.11310242877655001
0.23,1507.5440079808168,0.2291249999999996,0.13025180228954286,0.4789338235294117,2.7904411764705883,52.0,10.533088235294118,10.639705882352942,11.125,118.125,202.42279411764707,0.13431534146219754,1100.0,205.12121386317108,45.29280655994349,7.4376913017583135,10.550575011332672,10.74902749138321,131.09111349875312,97.29280655994347,17.97077953705243,21.190280893685596,21.874027491383167,249.21611349875312,1236.4538669906822,4.0,275.0,275.0,275.0,275.0,969.6402355968806,990.0,0.9056306074698346,0.48000000000000104,988.6143693925301,0.5349347799999986,0.5349347799999986,0.5349347799999986,0.5349347799999986,18.43919901565106,18.43919901565106,18.43919901565106,18.43919901565106,0.9318024156466939,0.9318024156466939,0.9318024156466939,0.9318024156466939,1.0999999999999999,1.0999999999999999,1.0999999999999999,1.0999999999999999,0.9799999999999964,0.9799999999999964,0.9799999999999964,0.9799999999999964,45.424879424458055,45.424879424458055,45.424879424458055,45.424879424458055,181.69951769783222,4360.788424747973,0.12054792913735246
0.24,1435.138231773594,0.23906361323155137,0.12399594322523814,0.5318320610687027,2.969465648854962,50.651399491094146,10.198473282442748,10.15267175572519,10.295165394402035,112.40966921119593,193.70737913486005,0.13498060823718086,1100.0,141.43085263873252,37.28473915444829,6.67317663000064,7.420080169727456,7.071782284300931,82.98107440025505,87.9361386455424,16.8716499124434,17.57275192545264,17.36694767870296,195.39074361145134,1222.3805404834388,4.0,275.0,275.0,275.0,275.0,969.4003703413848,990.0,0.876381882967324,0.4799999999999976,988.6436181170318,0.5349347799999948,0.5349347799999948,0.5349347799999948,0.5349347799999948,18.708312995645013,18.708312995645013,18.708312995645013,18.708312995645013,0.932004928291703,0.932004928291703,0.932004928291703,0.932004928291703,1.100000000000007,1.100000000000007,1.100000000000007,1.100000000000007,0.9800000000000032,0.9800000000000032,0.9800000000000032,0.9800000000000032,46.0978526662377,46.0978526662377,46.0978526662377,46.0978526662377,184.3914106649508,4425.39385595882,0.12853145703754548
0.25,1365.6413759784746,0.24968025078369946,0.11799141488454061,0.5224451410658311,2.9341692789968654,51.125391849529784,10.38871473354232,10.373040752351097,10.463949843260188,111.5141065830721,193.86520376175548,0.14191892994132146,1098.8922368585863,72.88393535813552,20.6994700022111,4.006590032489059,3.8989768755859293,3.584573515640485,40.6943249322089,71.82486185174079,14.395304766031387,14.27201762793702,14.048523358900672,152.20843151528075,1199.3844211042965,4.0,274.7230592146466,274.7230592146466,274.7230592146466,274.7230592146466,969.1648883245695,990.0,0.8401462839905373,0.47855990791616226,988.6812938080936,0.5338735480359215,0.5338735480359215,0.5338735480359215,0.5338735480359215,18.98253193549007,18.98253193549007,18.98253193549007,18.98253193549007,0.9325832461554434,0.9325832461554434,0.9325832461554434,0.9325832461554434,1.09889223685859,1.09889223685859,1.09889223685859,1.09889223685859,0.9799999999999996,0.9799999999999996,0.9799999999999996,0.9799999999999996,46.7547815735101,46.7547815735101,46.7547815735101,46.7547815735101,187.0191262940404,4488.459031056964,0.13696823965287314
0.26,1289.9585741985763,0.2600146699266509,0.11145242081075712,0.5726405867970663,3.1491442542787285,49.427872860635695,10.095354523227384,9.82640586797066,9.679706601466993,103.5281173594132,182.55745721271393,0.14157619798838322,1081.4439626893416,25.957154296522912,7.847345382550258,1.6058592787995318,1.4124363846026,1.2274103864131893,13.864102864157344,57.27521824318593,11.701213802026917,11.238842252573262,10.907116987880187,117.39222022357062,1161.6592369871278,4.0,270.3609906723354,270.3609906723354,270.3609906723354,270.3609906723354,968.901289559208,990.0,0.7856937441051305,0.4561124954136902,988.7581937604823,0.5174796255542136,0.5174796255542136,0.5174796255542136,0.5174796255542136,19.33942457571782,19.33942457571782,19.33942457571782,19.33942457571782,0.93518076084467,0.93518076084467,0.93518076084467,0.93518076084467,1.081443962689345,1.081443962689345,1.081443962689345,1.081443962689345,0.9800000000000038,0.9800000000000038,0.9800000000000038,0.9800000000000038,46.99584782514468,46.99584782514468,46.99584782514468,46.99584782514468,187.98339130057872,4511.601391213886,0.14580090369622173
0.27,1213.348564795331,0.2702074074074081,0.10483331599831688,0.5524814814814818,3.1444444444444444,49.522222222222226,10.122222222222222,9.792592592592593,9.462962962962964,103.51851851851852,182.4185185185185,0.15036246566720746,1030.7684780668087,0.16156821000606164,0.05343056163939238,0.010831020903555923,0.008896552506635126,0.006433534963238985,0.08197653999323921,49.575652783861614,10.133053243125776,9.801489145099227,9.469396497926203,103.60049505851178,1100.278673238895,4.0,257.6921195167022,257.6921195167022,257.6921195167022,257.6921195167022,968.6280228154673,990.0,0.6971723280622363,0.39482831915175265,988.9079993527865,0.4708463041709693,0.4708463041709693,0.4708463041709693,0.4708463041709693,19.809130233147194,19.809130233147194,19.809130233147194,19.809130233147194,0.9397109793022678,0.9397109793022678,0.9397109793022678,0.9397109793022678,1.0307684780668107,1.0307684780668107,1.0307684780668107,1.0307684780668107,0.9799999999999963,0.9799999999999963,0.9799999999999963,0.9799999999999963,46.09837115039857,46.09837115039857,46.09837115039857,46.09837115039857,184.39348460159428,4425.443630438258,0.15197225909660192
0.28,1180.5434664780769,0.2791652421652432,0.10199895550370582,0.5491737891737898,3.1025641025641026,48.88603988603989,9.749287749287749,9.353276353276353,8.908831908831909,101.14814814814815,178.04558404558404,0.15085776732989511,1002.4978824324919,0.0,0.0,0.0,0.0,0.0,0.0,48.88603988603989,9.749287749287749,9.353276353276353,8.908831908831909,101.14814814814815,1070.4864864210963,4.0,250.62447060812298,250.62447060812298,250.62447060812298,250.62447060812298,968.5084398840232,990.0,0.6562382706166338,0.3628110063535117,988.9809507230308,0.44543975350608195,0.44543975350608195,0.44543975350608195,0.44543975350608195,20.02707108549785,20.02707108549785,20.02707108549785,20.02707108549785,0.9399999999999981,0.9399999999999981,0.9399999999999981,0.9399999999999981,1.0024978824324908,1.0024978824324908,1.0024978824324908,1.0024978824324908,0.9800000000000013,0.9800000000000013,0.9800000000000013,0.9800000000000013,45.34275545308523,45.34275545308523,45.34275545308523,45.34275545308523,181.37102181234093,4352.904523496177,0.1536325004210479
0.29,1139.4871250013218,0.289030769230769,0.0984516876001147,0.5137230769230772,2.9784615384615383,48.636923076923075,9.446153846153846,8.938461538461539,8.353846153846154,98.48307692307692,173.85846153846154,0.15256128257681156,965.6286634628607,0.0,0.0,0.0,0.0,0.0,0.0,48.636923076923075,9.446153846153846,8.938461538461539,8.353846153846154,98.48307692307692,1032.6502019243987,4.0,241.40716586571517,241.40716586571517,241.40716586571517,241.40716586571517,968.3568165139193,990.0,0.6071961664967639,0.3240376051372027,989.0687662283665,0.4132842405648749,0.4132842405648749,0.4132842405648749,0.4132842405648749,20.298665473882416,20.298665473882416,20.298665473882416,20.298665473882416,0.9399999999999981,0.9399999999999981,0.9399999999999981,0.9399999999999981,0.9656286634628618,0.9656286634628618,0.9656286634628618,0.9656286634628618,0.98,0.98,0.98,0.98,44.27159551637861,44.27159551637861,44.27159551637861,44.27159551637861,177.08638206551444,4250.073169572341,0.15541449133451732
0.3,1103.544534968217,0.29997380952381103,0.09534624782125359,0.5125714285714292,2.9404761904761907,48.845238095238095,9.538095238095238,9.016666666666667,8.469047619047618,99.0047619047619,174.8738095238095,0.15845631592908213,928.6707254444068,0.0,0.0,0.0,0.0,0.0,0.0,48.845238095238095,9.538095238095238,9.016666666666667,8.469047619047618,99.0047619047619,996.0707254444068,4.0,232.1676813611017,232.1676813611017,232.1676813611017,232.1676813611017,968.2221239889448,990.0,0.5666796037909528,0.2929501257761515,989.1403702704314,0.38239098637312285,0.38239098637312285,0.38239098637312285,0.38239098637312285,20.535855295114867,20.535855295114867,20.535855295114867,20.535855295114867,0.9393095238095225,0.9393095238095225,0.9393095238095225,0.9393095238095225,0.9286707254444061,0.9286707254444061,0.9286707254444061,0.9286707254444061,0.9791190476190524,0.9791190476190524,0.9791190476190524,0.9791190476190524,43.010589138031115,43.010589138031115,43.010589138031115,43.010589138031115,172.04235655212446,4129.016557250995,0.15590430421532192
0.31,1077.8969570494678,0.3107612456747403,0.09313029708907411,0.5634948096885815,3.1176470588235294,48.003460207612456,9.432525951557093,8.83044982698962,8.093425605536332,96.2560553633218,170.6159169550173,0.15831945820084403,907.2810400944496,0.0,0.0,0.0,0.0,0.0,0.0,48.003460207612456,9.432525951557093,8.83044982698962,8.093425605536332,96.2560553633218,973.547476080609,3.903114186851211,233.42129977088507,233.42129977088507,233.42129977088507,229.22587619133589,968.1249914483218,990.0,0.5455215916276511,0.2758248320755611,989.1786535762967,0.38731597103722765,0.38731597103722765,0.38731597103722765,0.37250290020311677,20.66634615693578,20.66634615693578,20.66634615693578,20.665253531783144,0.9396539792387526,0.9396539792387526,0.9396539792387526,0.9396168582375463,0.9336851990835419,0.9336851990835419,0.9336851990835419,0.9169035047653449,0.9794117647058802,0.9794117647058802,0.9794117647058802,0.9793486590038272,43.549647710730454,43.549647710730454,43.549647710730454,42.75869187740269,169.26492437787334,4062.358185068957,0.15702852570790796
0.32,1047.8000886970715,0.31993785310734435,0.09052992766342742,0.5111016949152538,2.943502824858757,47.81638418079096,9.1045197740113,8.389830508474576,7.604519774011299,94.55084745762711,167.46610169491527,0.15984905343189326,880.3339870021563,0.0,0.0,0.0,0.0,0.0,0.0,47.81638418079096,9.1045197740113,8.389830508474576,7.604519774011299,94.55084745762711,945.6447214654335,3.8163841807909606,232.38641228365924,232.38641228365924,232.38641228365924,224.37322336857187,968.0097044272159,990.0,0.519953330426494,0.25455377716616967,989.2254928924078,0.38451168660367063,0.38451168660367063,0.38451168660367063,0.3566578123115545,20.83127677859131,20.83127677859131,20.83127677859131,20.83020054220967,0.9395197740112977,0.9395197740112977,0.9395197740112977,0.9394117647058808,0.9295456491346379,0.9295456491346379,0.9295456491346379,0.8974928934742886,0.979152542372883,0.979152542372883,0.979152542372883,0.9789619377162608,43.689034437831445,43.689034437831445,43.689034437831445,42.165316153910155,165.49020039959618,3971.764809590302,0.15794070058446896
0.33,1006.6359749578259,0.3296258064516131,0.08697334823635638,0.5166129032258067,2.964516129032258,47.47741935483871,8.925806451612903,8.158064516129032,7.290322580645161,93.3225806451613,165.1741935483871,0.1640939557722891,841.4617814094414,0.0,0.0,0.0,0.0,0.0,0.0,47.47741935483871,8.925806451612903,8.158064516129032,7.290322580645161,93.3225806451613,906.0230717320205,3.735483870967742,227.52679996837932,227.52679996837932,227.52679996837932,216.02293099269204,967.8499271536447,990.0,0.4836466394357174,0.22505885628935413,989.2912945042748,0.3692657860205448,0.3692657860205448,0.3692657860205448,0.3305387609554065,21.072101564607134,21.072101564607134,21.072101564607134,21.080507736210354,0.9385806451612894,0.9385806451612894,0.9385806451612894,0.9380701754385957,0.9101071998735183,0.9101071998735183,0.9101071998735183,0.864091723970767,0.9784193548387091,0.9784193548387091,0.9784193548387091,0.9778508771929791,43.196121069145875,43.196121069145875,43.196121069145875,40.980228835751376,159.72866054469992,3833.4878530728015,0.1586767002769777
0.34,963.0130141071252,0.3393542857142849,0.0832043244188558,0.49874285714285715,2.882857142857143,47.642857142857146,8.92,8.151428571428571,7.377142857142857,93.74,165.83142857142857,0.1721801686071094,797.1815855356978,0.0,0.0,0.0,0.0,0.0,0.0,47.642857142857146,8.92,8.151428571428571,7.377142857142857,93.74,861.8958712499825,3.2914285714285714,245.31499880326965,245.31499880326965,245.31499880326965,210.12555092216647,967.6780902352052,990.0,0.4432113561254829,0.1936286204260088,989.3631600234489,0.43039966250205053,0.43039966250205053,0.43039966250205053,0.31261396936518177,21.25467012573816,21.25467012573816,21.25467012573816,21.300592058107128,0.9381999999999994,0.9381999999999994,0.9381999999999994,0.9338235294117653,0.9812599952130774,0.9812599952130774,0.9812599952130774,0.8405022036886658,0.9777714285714307,0.9777714285714307,0.9777714285714307,0.9723529411764701,46.93718124530074,46.93718124530074,46.93718124530074,39.87215926258451,152.43143014956982,3658.3543235896714,0.1582933580506614
0.35,934.552765615702,0.34979127725856696,0.08074535894919652,0.5146728971962616,2.9906542056074765,46.63551401869159,8.77570093457944,7.872274143302181,6.9034267912772584,89.32710280373831,159.51401869158877,0.17068560801066898,775.0387469241125,0.0,0.0,0.0,0.0,0.0,0.0,46.63551401869159,8.77570093457944,7.872274143302181,6.9034267912772584,89.32710280373831,838.3222360206863,3.0623052959501558,253.9932668758397,253.9932668758397,253.9932668758397,209.59608806031756,967.5643345043883,990.0,0.4220914019402061,0.1795074063412638,989.3984011917196,0.45872160749462887,0.45872160749462887,0.45872160749462887,0.31099051439762493,21.375345079834315,21.375345079834315,21.375345079834315,21.39194322239964,0.9393769470404969,0.9393769470404969,0.9393769470404969,0.9299999999999999,1.0159730675033587,1.0159730675033587,1.0159730675033587,0.8383843522412702,0.9793769470404986,0.9793769470404986,0.9793769470404986,0.97,48.99736169722055,48.99736169722055,48.99736169722055,39.678516875031484,149.46426682842358,3587.1424038821697,0.1599409761269601
0.36,900.5413700984429,0.3595683646112589,0.07780677437650571,0.5200804289544234,2.973190348525469,46.01876675603217,8.58176943699732,7.53083109919571,6.498659517426273,86.59249329758713,155.2225201072386,0.17236631981274678,745.3188499912034,0.0,0.0,0.0,0.0,0.0,0.0,46.01876675603217,8.58176943699732,7.53083109919571,6.498659517426273,86.59249329758713,807.4502172834289,3.0,248.43961666373522,248.43961666373522,248.43961666373522,,967.4269822597953,990.0,0.3953193728427078,0.16385627139845074,989.4408243557596,0.43811816943699333,0.43811816943699333,0.43811816943699333,,21.57572392652874,21.57572392652874,21.57572392652874,,0.9399195710455746,0.9399195710455746,0.9399195710455746,,0.9937584666549389,0.9937584666549389,0.9937584666549389,,0.9798123324396807,0.9798123324396807,0.9798123324396807,,48.41673173118168,48.41673173118168,48.41673173118168,,145.2501951935449,3486.0046846450723,0.16129543845921007
0.37,874.5290450909704,0.3698126984126985,0.07555930949586001,0.6070476190476187,3.3333333333333335,44.8063492063492,8.666666666666666,7.492063492063492,6.304761904761905,82.90793650793651,150.17777777777778,0.17181281575019572,724.3512673131922,0.0,0.0,0.0,0.0,0.0,0.0,44.8063492063492,8.666666666666666,7.492063492063492,6.304761904761905,82.90793650793651,785.3163466782714,3.0,241.45042243773068,241.45042243773068,241.45042243773068,,967.3207327660834,990.0,0.3771537735564229,0.15446489731293184,989.4683813291302,0.4141573625912604,0.4141573625912604,0.4141573625912604,,21.733491200456147,21.733491200456147,21.733491200456147,,0.939333333333332,0.939333333333332,0.939333333333332,,0.9658016897509235,0.9658016897509235,0.9658016897509235,,0.9791746031746031,0.9791746031746031,0.9791746031746031,,47.34481163094152,47.34481163094152,47.34481163094152,,142.03443489282438,3408.8264374277865,0.16239847885939865
0.38,844.0689225059724,0.37998584905660343,0.07292755490451559,0.5189150943396228,2.9599056603773586,45.02594339622642,8.191037735849056,7.02122641509434,5.870283018867925,82.26886792452831,148.37735849056602,0.17579122703626524,695.6915640154041,0.0,0.0,0.0,0.0,0.0,0.0,45.02594339622642,8.191037735849056,7.02122641509434,5.870283018867925,82.26886792452831,755.9297715625744,3.0,231.8971880051339,231.8971880051339,231.8971880051339,,967.1950394672577,990.0,0.35534246869889924,0.141007110939944,989.5036504203595,0.38182874514549986,0.38182874514549986,0.38182874514549986,,21.92678220796273,21.92678220796273,21.92678220796273,,0.9385849056603766,0.9385849056603766,0.9385849056603766,,0.9275887520205365,0.9275887520205365,0.9275887520205365,,0.9785849056603824,0.9785849056603824,0.9785849056603824,,45.82142743824422,45.82142743824422,45.82142743824422,,137.46428231473283,3299.142775553582,0.16286187490936144
0.39,819.0402147328437,0.38990769230769334,0.07076507455291786,0.576153846153846,3.2,44.58076923076923,8.357692307692307,7.2153846153846155,6.0576923076923075,81.78461538461538,147.99615384615385,0.18068687897419242,671.0440608866909,0.0,0.0,0.0,0.0,0.0,0.0,44.58076923076923,8.357692307692307,7.2153846153846155,6.0576923076923075,81.78461538461538,731.1979070405363,3.0,223.68135362889709,223.68135362889709,223.68135362889709,,967.0908009972218,990.0,0.3405495113278478,0.13162305818024742,989.5278274304923,0.3553671820778246,0.3553671820778246,0.3553671820778246,,22.081659251193084,22.081659251193084,22.081659251193084,,0.9381923076923072,0.9381923076923072,0.9381923076923072,,0.8947254145155902,0.8947254145155902,0.8947254145155902,,0.978153846153842,0.978153846153842,0.978153846153842,,44.47666416706136,44.47666416706136,44.47666416706136,,133.4299925011838,3202.319820028415,0.16291270859172047
0.4,790.2883824858554,0.40040198511166253,0.06828091624677797,0.5476426799007448,3.0471464019851116,45.007444168734494,8.32258064516129,7.156327543424317,6.052109181141439,83.07692307692308,149.6153846153846,0.18934298102679745,640.6729978704685,0.0,0.0,0.0,0.0,0.0,0.0,45.007444168734494,8.32258064516129,7.156327543424317,6.052109181141439,83.07692307692308,701.1593502277898,2.945409429280397,218.47827660402763,218.47827660402763,215.4795989473836,,966.9697904786684,990.0,0.32313585520451665,0.12155218752371955,989.5553119572718,0.33994530518218946,0.33994530518218946,0.32969705225804813,,22.24557617342292,22.24557617342292,22.24929129250956,,0.9377667493796523,0.9377667493796523,0.9376377952755903,,0.8739131064161101,0.8739131064161101,0.8619183957895346,,0.9773697270471512,0.9773697270471512,0.9772178477690328,,43.70979546040175,43.70979546040175,43.10387832171848,,128.1704039247111,3076.0896941930628,0.16218174854917783
0.41,762.5366961668226,0.4100742049469954,0.06588317054881351,0.5305300353356888,3.045936395759717,44.83745583038869,8.240282685512367,7.151943462897527,6.084805653710247,82.6113074204947,148.92579505300353,0.19531754626918546,613.610901113821,0.0,0.0,0.0,0.0,0.0,0.0,44.83745583038869,8.240282685512367,7.151943462897527,6.084805653710247,82.6113074204947,673.8405830926187,2.851590106007067,217.61887373931987,217.61887373931987,209.45893144712005,,966.8520824200319,990.0,0.30729888874934413,0.11266231069885181,989.5800388005507,0.3385488913442417,0.3385488913442417,0.3112735591032304,,22.38940748917379,22.38940748917379,22.404379271965066,,0.9353356890459378,0.9353356890459378,0.9345228215767654,,0.8704754949572792,0.8704754949572792,0.8378357257884798,,0.9749116607773842,0.9749116607773842,0.9740248962655578,,43.60443348818525,43.60443348818525,41.915207988254814,,122.90344339039673,2949.682641369518,0.1611749876477889
0.42,737.2198363655406,0.42073126614987055,0.06369579386198289,0.5426614987080107,3.062015503875969,44.39276485788114,8.007751937984496,6.875968992248062,5.850129198966409,81.20930232558139,146.3359173126615,0.19853557577616543,590.8839190528784,0.0,0.0,0.0,0.0,0.0,0.0,44.39276485788114,8.007751937984496,6.875968992248062,5.850129198966409,81.20930232558139,650.1604048409919,2.7777777777777777,216.03253949284417,216.03253949284417,204.19565151496136,,966.7436746365138,990.0,0.29357124918318506,0.10518824175338212,989.6012405090611,0.33428164716577247,0.33428164716577247,0.2955676321322558,,22.523284225385844,22.523284225385844,22.543664529042957,,0.933850129198969,0.933850129198969,0.9320930232558179,,0.8641301579713768,0.8641301579713768,0.8167826060598454,,0.9733333333333395,0.9733333333333395,0.9714285714285732,,43.4133059107012,43.4133059107012,40.89364045844256,,118.63277662241315,2847.186638937916,0.16091211607318376
0.43,716.3021184637728,0.43009594095941106,0.06188850303527024,0.5411808118081182,3.0516605166051662,44.269372693726936,7.8966789667896675,6.752767527675276,5.697416974169742,80.39114391143912,145.00738007380073,0.20251845885733985,571.2947383899717,0.0,0.0,0.0,0.0,0.0,0.0,44.269372693726936,7.8966789667896675,6.752767527675276,5.697416974169742,80.39114391143912,630.2135575781631,2.763837638376384,209.9893291162205,209.9893291162205,198.09979576179452,,966.653531085509,990.0,0.2820078594656029,0.09863311091501992,989.61935902962,0.3157810800352168,0.3157810800352168,0.2780990122013377,,22.650046864074532,22.650046864074532,22.667038660044366,,0.9327306273062762,0.9327306273062762,0.9300000000000045,,0.8399573164648817,0.8399573164648817,0.7923991830471789,,0.9723616236162349,0.9723616236162349,0.969999999999999,,42.351846013039186,42.351846013039186,39.73581514949863,,115.0554032288317,2761.329677491968,0.16061059170780162
0.44,695.9815816853619,0.4387126760563393,0.06013280865761509,0.5126478873239442,2.954929577464789,44.135211267605634,7.867605633802817,6.659154929577465,5.597183098591549,79.34647887323943,143.6056338028169,0.20636428733169485,552.3759478825444,0.0,0.0,0.0,0.0,0.0,0.0,44.135211267605634,7.867605633802817,6.659154929577465,5.597183098591549,79.34647887323943,611.0379197135306,2.676056338028169,211.03385815113893,211.03385815113893,192.74759254580886,,966.5653999816308,990.0,0.2708915476600167,0.09190789968033018,989.6372005526587,0.32102455359099236,0.32102455359099236,0.2632611304416367,,22.75077601743685,22.75077601743685,22.786457981703744,,0.9343380281690167,0.9343380281690167,0.9300000000000048,,0.8441354326045558,0.8441354326045558,0.7709903701832369,,0.973239436619723,0.973239436619723,0.969999999999999,,42.87808118944314,42.87808118944314,38.86580456790749,,112.03163588958446,2688.7592613500224,0.16096669314280967
0.45,672.2816270439387,0.4497752161383278,0.058085132576596345,0.49979827089337253,2.893371757925072,44.69164265129683,7.933717579250721,6.780979827089337,5.772334293948127,81.40345821325649,146.5821325648415,0.21804413638233724,525.6994944790955,0.0,0.0,0.0,0.0,0.0,0.0,44.69164265129683,7.933717579250721,6.780979827089337,5.772334293948127,81.40345821325649,585.1058345367331,2.38328530259366,226.6466090135818,226.6466090135818,188.90960848736705,,966.4620211719243,990.0,0.25588545440167115,0.08261789356328005,989.6614966520365,0.3717799217813422,0.3717799217813422,0.2527858986971921,,22.827695558331776,22.827695558331776,22.907508992868376,,0.9388472622478382,0.9388472622478382,0.9300000000000032,,0.9065864360543293,0.9065864360543293,0.755638433949468,,0.97590778097983,0.97590778097983,0.9699999999999991,,46.562774341345374,46.562774341345374,38.29519822957126,,107.80353532399612,2587.2848477759067,0.16035902356094572
0.46,648.8890437134228,0.45919003115264917,0.05606401337684005,0.5078816199376951,2.9190031152647977,44.598130841121495,7.8193146417445485,6.713395638629284,5.735202492211838,81.29283489096574,146.15887850467288,0.22518324999359263,502.7301652087489,0.0,0.0,0.0,0.0,0.0,0.0,44.598130841121495,7.8193146417445485,6.713395638629284,5.735202492211838,81.29283489096574,561.8610063302445,2.1183800623052957,240.3067568764699,240.3067568764699,186.82750308723655,,966.3593991619515,990.0,0.24269169327639167,0.07476941985147191,989.6825388868717,0.4144375484233717,0.4144375484233717,0.24716687484511327,,22.908702176498462,22.908702176498462,23.02447178489781,,0.9426479750778795,0.9426479750778795,0.9299999999999999,,0.9612270275058832,0.9612270275058832,0.7473100123489461,,0.9778193146417454,0.9778193146417454,0.9699999999999994,,49.81027847827921,49.81027847827921,38.0665440845562,,104.12687681703548,2499.0450436088554,0.1604858805676409
