Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1924-10-15,1924-10-26,100.0,1.1113312449457775,111.13312449457777,0.9990000000000001,1924,10,15,1924.1,1924,1,15,3,0.00960190195633152,1.0,5,Dry,24,4,2,2,20,52,0.46790729799500147,59.13312449457777,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,89.13312449457777,964.4976330238434,990.0,0.07027265607769696,0.0,989.9297273439223,1,59.13312449457777,,,,0.023789102766937763,,,,25.408305217311995,,,,0.8,,,,0.23653249797831108,,,,0.96,,,,11.319747829055391,,,,11.319747829055391,271.6739478973294,0.10185755039765561
1924-11-15,1924-11-26,133.0,1.0866867448966866,144.5293370712593,0.996,1924,11,15,1924.11,1924,2,46,7,0.012487334722956805,0.99,5,Dry,23,4,2,2,19,50,0.3459505247391248,94.5293370712593,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.5293370712593,964.4955425979724,990.0,0.0819986376379293,0.0,989.918001362362,1,94.5293370712593,,,,0.06275928792447118,,,,25.35969947646513,,,,0.88,,,,0.37811734828503724,,,,0.96,,,,19.86706110106895,,,,19.86706110106895,476.80946642565476,0.13746040425878114
1924-12-15,1924-12-26,283.0,0.9399022520020778,265.99233731658796,0.845,1924,12,15,1924.12,1924,3,76,11,0.0229817379441532,0.94,5,Dry,26,4,3,2,24,59,0.22181090100267564,206.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.99233731658796,964.7938200228091,990.0,0.12165797180255689,0.011398467463317593,989.8669435607342,1,206.99233731658796,,,,0.30331113993731185,,,,24.769812397987774,,,,0.94,,,,0.8279693492663519,,,,0.97,,,,45.8612176203527,,,,45.8612176203527,1100.6692228884647,0.17241555934661384
1925-01-15,1925-01-26,679.0,0.8734205957235223,593.0525844962716,0.485,1925,1,15,1925.01,1924,4,107,16,0.05123974330047786,0.64,3,Normal,41,6,4,3,66,120,0.20234293406195317,473.0525844962716,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0525844962716,966.1126052670161,990.0,0.2204652663746502,0.06461051689925433,989.7149242167261,2,236.5262922481358,236.5262922481358,,,0.3959225574764903,0.3959225574764903,,,23.206396392233536,23.206396392233536,,,0.94,0.94,,,0.9461051689925433,0.9461051689925433,,,0.98,0.98,,,49.6032425131371,49.6032425131371,,,99.2064850262742,2380.9556406305805,0.1672810938182462
1925-02-15,1925-02-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1925,2,15,1925.02,1924,5,138,20,0.09875357573353427,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14173461463073916,980.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1044.98120061961,968.3698641406031,990.0,0.6172924545025299,0.334784960495688,989.0479225850019,4,245.2453001549025,245.2453001549025,245.2453001549025,245.2453001549025,0.42560464626288697,0.42560464626288697,0.42560464626288697,0.42560464626288697,20.252453798135857,20.252453798135857,20.252453798135857,20.252453798135857,0.94,0.94,0.94,0.94,0.98098120061961,0.98098120061961,0.98098120061961,0.98098120061961,0.98,0.98,0.98,0.98,44.8850052315311,44.8850052315311,44.8850052315311,44.8850052315311,179.5400209261244,4308.960502226986,0.1570804671404882
1925-03-15,1925-03-26,1547.0,0.95192381375,1472.6261398712506,0.235,1925,3,15,1925.03,1924,6,166,24,0.12723489848487604,0.62,3,Normal,49,9,9,9,107,183,0.12426779278547874,1100.0,189.62613987125064,50.77421231525291,9.0,9.325875731372982,9.325875731372982,111.20017609325177,99.77421231525291,18.0,18.32587573137298,18.32587573137298,218.20017609325177,1236.1000880466258,969.525536917651,990.0,0.9038690834009858,0.48,988.616130916599,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.55565921894795,18.55565921894795,18.55565921894795,18.55565921894795,0.9319260122959672,0.9319260122959672,0.9319260122959672,0.9319260122959672,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.717829006991806,45.717829006991806,45.717829006991806,45.717829006991806,182.87131602796723,4388.911584671214,0.12418040877907774
1925-04-15,1925-04-26,2939.0,1.0221756241859434,3004.174159482488,0.08600000000000001,1925,4,15,1925.04,1924,7,197,29,0.259560647379287,0.43,3,Normal,54,13,14,19,117,217,0.0722328295498625,1100.0,1687.174159482488,46.0,5.0,11.0,61.0,1564.174159482488,100.0,18.0,25.0,80.0,1681.174159482488,1243.0,973.625544565659,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.437553441226285,14.437553441226285,14.437553441226285,14.437553441226285,0.9030573453768876,0.9030573453768876,0.9030573453768876,0.9030573453768876,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.469637104045994,34.469637104045994,34.469637104045994,34.469637104045994,137.87854841618397,3309.085161988415,0.04589565754068517
1925-05-15,1925-05-26,2193.0,1.0051838044966,2204.3680832610435,0.154,1925,5,15,1925.05,1924,8,227,33,0.1904574023937542,0.43,3,Normal,55,13,13,17,178,276,0.12520594999347748,1100.0,828.3680832610435,45.0,5.0,12.0,51.02267179506428,715.3454114659792,100.0,18.0,25.0,68.02267179506427,893.3454114659792,1243.0,971.6915425866631,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.37155542022215,16.37155542022215,16.37155542022215,16.37155542022215,0.9229511409264436,0.9229511409264436,0.9229511409264436,0.9229511409264436,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.94812779325898,39.94812779325898,39.94812779325898,39.94812779325898,159.79251117303593,3835.0202681528626,0.07248903320022945
1925-06-15,1925-06-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1925,6,15,1925.06,1924,9,258,37,0.09875357573353427,0.54,3,Normal,53,12,12,13,120,210,0.18373005600281003,932.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.98120061961,968.3698641406031,990.0,0.5789070762649813,0.296384960495688,989.1247079632393,4,233.2453001549025,233.2453001549025,233.2453001549025,233.2453001549025,0.38502947809278903,0.38502947809278903,0.38502947809278903,0.38502947809278903,20.3698143445434,20.3698143445434,20.3698143445434,20.3698143445434,0.94,0.94,0.94,0.94,0.93298120061961,0.93298120061961,0.93298120061961,0.93298120061961,0.98,0.98,0.98,0.98,42.9361311635101,42.9361311635101,42.9361311635101,42.9361311635101,171.7445246540404,4121.86859169697,0.15026014825172776
1925-07-15,1925-07-26,565.0,0.8800677407496005,497.2382735235243,0.551,1925,7,15,1925.07,1924,10,288,42,0.042961386832432495,0.49,3,Normal,50,10,9,9,108,186,0.3740661367073956,311.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.2382735235243,965.6870050792203,990.0,0.1682341129782922,0.03224765470470486,989.7995182323169,2,155.61913676176215,155.61913676176215,,,0.17139541838417857,0.17139541838417857,,,23.941117734712464,23.941117734712464,,,0.92,0.92,,,0.6224765470470486,0.6224765470470486,,,0.97,0.97,,,32.61639764949934,32.61639764949934,,,65.23279529899868,1565.5870871759685,0.1311902135705419
1925-08-15,1925-08-26,294.0,0.933926273513716,274.5743244130325,0.8290000000000001,1925,8,15,1925.08,1924,11,319,46,0.023723221629286008,0.87,4,Mod_Dry,39,7,5,4,60,115,0.4188301300416187,159.5743244130325,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,210.5743244130325,964.8159316137977,990.0,0.11167306514080654,0.005957432441303251,989.8823695024179,1,159.5743244130325,,,,0.18023493884480185,,,,24.886202949775356,,,,0.92,,,,0.6382972976521301,,,,0.97,,,,34.76563945897301,,,,34.76563945897301,834.3753470153523,0.12661649822244953
1925-09-15,1925-09-26,206.0,0.985454291924734,203.00358413649516,0.955,1925,9,15,1925.09,1924,12,350,50,0.01753950966939318,0.95,5,Dry,30,6,4,2,30,72,0.354673540894671,131.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.00358413649516,964.7061572846612,990.0,0.09818304004653244,0.0031003584136495167,989.8987166015398,1,131.00358413649516,,,,0.12131873196026491,,,,25.071240584918336,,,,0.91,,,,0.5240143365459806,,,,0.97,,,,28.440755977573613,,,,28.440755977573613,682.5781434617667,0.14009977261510156
1925-10-15,1925-10-26,157.0,1.0481631504009248,164.5616146129452,0.9890000000000001,1925,10,15,1925.1,1925,1,15,3,0.014218123502558463,0.95,5,Dry,24,4,2,2,20,52,0.31599106585278625,112.56161461294519,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.5616146129452,964.4687264005075,990.0,0.08848691407259494,0.0012561614612945193,989.9102569244661,1,112.56161461294519,,,,0.089375623472882,,,,25.352154900485708,,,,0.9,,,,0.4502464584517808,,,,0.97,,,,24.439282126550047,,,,24.439282126550047,586.5427710372012,0.14851143861241342
1925-11-15,1925-11-26,180.0,1.0333641957757072,186.00555523962726,0.978,1925,11,15,1925.11,1925,2,46,7,0.016070879972703796,0.93,5,Dry,23,4,2,2,19,50,0.26880917580975466,136.00555523962726,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.00555523962726,964.4277830230373,990.0,0.09613825746805474,0.0036005555239627257,989.900261187008,1,136.00555523962726,,,,0.13080579127303,,,,25.341672372697747,,,,0.91,,,,0.544022220958509,,,,0.97,,,,29.84516976868839,,,,29.84516976868839,716.2840744485213,0.16045310974846666
1925-12-15,1925-12-26,353.0,0.9238037474213612,326.10272283974047,0.746,1925,12,15,1925.12,1925,3,76,11,0.028175275253353574,0.81,4,Mod_Dry,31,5,3,2,36,77,0.23612191682876807,249.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,288.10272283974047,964.9788521599455,990.0,0.1376355906109839,0.019820544567948094,989.8425438648211,1,249.10272283974047,,,,0.4390770156241439,,,,24.424614689251435,,,,0.95,,,,0.9964108913589619,,,,0.98,,,,55.5680151339318,,,,55.5680151339318,1333.6323632143633,0.17040034088044118
1926-01-15,1926-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.04146091636009788,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91,0.189634014157169,388.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.8717171307625,965.6104136951618,990.0,0.18538175107663696,0.0477743434261525,989.7668439054972,2,194.43585856538124,194.43585856538124,,,0.26764714994598504,0.26764714994598504,,,23.888783060389443,23.888783060389443,,,0.93,0.93,,,0.7777434342615249,0.7777434342615249,,,0.97,0.97,,,41.10494570361454,41.10494570361454,,,82.20989140722908,1973.037393773498,0.17131639242832752
1926-02-15,1926-02-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1926,2,15,1926.02,1925,5,138,20,0.06164549211619146,0.85,4,Mod_Dry,36,6,5,4,54,105,0.14716404539201008,608.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,655.4894920855493,966.6413724046671,990.0,0.29666057512205757,0.11254684762566479,989.5907925772523,3,202.8298306951831,202.8298306951831,202.8298306951831,,0.2912431523745279,0.2912431523745279,0.2912431523745279,,22.65817702021065,22.65817702021065,22.65817702021065,,0.93,0.93,0.93,,0.8113193227807324,0.8113193227807324,0.8113193227807324,,0.97,0.97,0.97,,40.67059104257738,40.67059104257738,40.67059104257738,,122.01177312773214,2928.2825550655716,0.17100710589456392
1926-03-15,1926-03-26,1974.0,1.0070968820684898,1988.0092452031988,0.17800000000000002,1926,3,15,1926.03,1925,6,166,24,0.17176399878555634,0.5700000000000001,3,Normal,49,9,9,9,107,183,0.09205188579557896,1100.0,705.0092452031988,51.0,9.0,16.0,34.672585829665515,594.3366593735333,100.0,18.0,25.0,43.672585829665515,701.3366593735333,1243.0,971.0986577260364,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.96444028084882,16.96444028084882,16.96444028084882,16.96444028084882,0.9268025248042294,0.9268025248042294,0.9268025248042294,0.9268025248042294,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.567558855927984,41.567558855927984,41.567558855927984,41.567558855927984,166.27023542371194,3990.4856501690865,0.08363655039577901
1926-04-15,1926-04-26,3942.0,1.0089126112995719,3977.1335137429132,0.038,1926,4,15,1926.04,1925,7,197,29,0.3436243355873877,0.19,2,Mod_Wet,70,14,18,25,168,295,0.07417402482985115,1100.0,2582.1335137429132,30.0,4.0,7.0,55.0,2486.1335137429132,100.0,18.0,25.0,80.0,2654.1335137429132,1243.0,975.5822581631624,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.480839843722904,12.480839843722904,12.480839843722904,12.480839843722904,0.8715104063633523,0.8715104063633523,0.8715104063633523,0.8715104063633523,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.757038867397434,28.757038867397434,28.757038867397434,28.757038867397434,115.02815546958973,2760.675731270154,0.028922377152316363
1926-05-15,1926-05-26,2484.0,1.0093093484290807,2507.1244214978365,0.12300000000000001,1926,5,15,1926.05,1925,8,227,33,0.2166155500174131,0.29,2,Mod_Wet,65,14,17,23,202,321,0.128035129508341,1100.0,1086.1244214978365,34.99999999999997,4.0,8.0,57.0,982.1244214978365,100.0,18.0,25.0,80.0,1184.1244214978365,1243.0,972.4669062133996,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59619179348563,15.59619179348563,15.59619179348563,15.59619179348563,0.9163230386431553,0.9163230386431553,0.9163230386431553,0.9163230386431553,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.78287053213754,37.78287053213754,37.78287053213754,37.78287053213754,151.13148212855015,3627.1555710852035,0.06028080650192038
1926-06-15,1926-06-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1926,6,15,1926.06,1925,9,258,37,0.10036984099454577,0.52,3,Normal,53,12,12,13,120,210,0.18077143313384317,951.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1028.6879744739092,968.4391584764287,990.0,0.5960487415497973,0.31135037957912737,989.092600878871,4,237.9219936184773,237.9219936184773,237.9219936184773,237.9219936184773,0.4006021864106304,0.4006021864106304,0.4006021864106304,0.4006021864106304,20.25284021603172,20.25284021603172,20.25284021603172,20.25284021603172,0.94,0.94,0.94,0.94,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.98,0.98,0.98,0.98,43.54551822148476,43.54551822148476,43.54551822148476,43.54551822148476,174.18207288593905,4180.369749262537,0.1499387759134035
1926-07-15,1926-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1926,7,15,1926.07,1925,10,288,42,0.046982505829828256,0.47,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,965.8935476258313,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,2,178.88950133002464,178.88950133002464,,,0.22655806517606264,0.22655806517606264,,,23.654648064772786,23.654648064772786,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,37.447690142822886,37.447690142822886,,,74.89538028564577,1797.4891268554984,0.1377312840681118
1926-08-15,1926-08-26,366.0,0.914916149533756,334.8593107293547,0.733,1926,8,15,1926.08,1925,11,319,46,0.02893184444701625,0.61,3,Normal,47,8,6,5,89,155,0.4628809623432467,179.85931072935472,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.85931072935472,965.0104305828917,990.0,0.12194589655218421,0.007985931072935472,989.8700681723749,1,179.85931072935472,,,,0.22902203728222623,,,,24.630615552200986,,,,0.93,,,,0.7194372429174188,,,,0.97,,,,39.20413540594967,,,,39.20413540594967,940.8992497427921,0.11707643822284475
1926-09-15,1926-09-26,244.0,0.9526770732815559,232.4532058806997,0.9059999999999999,1926,9,15,1926.09,1925,12,350,50,0.02008395698809245,0.79,4,Mod_Dry,34,6,4,3,44,91,0.39147664001976934,141.4532058806997,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.4532058806997,964.727613424786,990.0,0.10310904745932944,0.00414532058806997,989.8927456319525,1,141.4532058806997,,,,0.14153777472947623,,,,25.02359443243702,,,,0.91,,,,0.5658128235227988,,,,0.97,,,,30.650998110358636,,,,30.650998110358636,735.6239546486072,0.13185878849995053
1926-10-15,1926-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1926,10,15,1926.1,1926,1,15,3,0.01753950966939318,0.78,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,964.7061572846612,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,1,130.00358413649516,,,,0.11946420163898852,,,,25.0742178425124,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,28.22700852294251,,,,28.22700852294251,677.4482045506202,0.13904684807911216
1926-11-15,1926-11-26,209.0,0.9735992076923856,203.48223440770855,0.946,1926,11,15,1926.11,1926,2,46,7,0.017580865052826015,0.75,4,Mod_Dry,29,4,2,2,30,67,0.329267074322346,136.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.48223440770855,964.7061442089033,990.0,0.09834621627535518,0.0036482234407708546,989.8980055602839,1,136.48223440770855,,,,0.13172822470653894,,,,25.060133126674028,,,,0.91,,,,0.5459289376308342,,,,0.97,,,,29.617038618002596,,,,29.617038618002596,710.8089268320623,0.14555097993793512
1926-12-15,1926-12-26,454.0,0.9060383191379364,411.3413968886232,0.64,1926,12,15,1926.12,1926,3,76,11,0.03553989669117704,0.54,3,Normal,38,5,4,3,54,104,0.25283134833171084,307.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,354.3413968886232,965.3144171453121,990.0,0.1596336742434542,0.03146827937772464,989.8088980463789,2,153.6706984443116,153.6706984443116,,,0.1671215683411155,0.1671215683411155,,,24.327359332725706,24.327359332725706,,,0.92,0.92,,,0.6146827937772464,0.6146827937772464,,,0.97,0.97,,,32.72763358452094,32.72763358452094,,,65.45526716904187,1570.926412057005,0.15912637936308865
1927-01-15,1927-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1927,1,15,1927.01,1926,4,107,16,0.04955410302237484,0.49,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,966.0259326162758,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,2,226.77142952763216,226.77142952763216,,,0.3639791863963261,0.3639791863963261,,,23.339863546863892,23.339863546863892,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,47.831013920917144,47.831013920917144,,,95.66202784183429,2295.888668204023,0.16679141991133511
1927-02-15,1927-02-26,1314.0,0.908437432980796,1193.686786936766,0.275,1927,2,15,1927.02,1926,5,138,20,0.1031345383913366,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13571399279347282,1031.686786936766,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1095.686786936766,968.5565952329979,990.0,0.690475774960281,0.3911928230177959,988.9183314020219,4,257.9216967341915,257.9216967341915,257.9216967341915,257.9216967341915,0.47066280052593784,0.47066280052593784,0.47066280052593784,0.47066280052593784,19.891073368498034,19.891073368498034,19.891073368498034,19.891073368498034,0.94,0.94,0.94,0.94,1.031686786936766,1.031686786936766,1.031686786936766,1.031686786936766,0.98,0.98,0.98,0.98,46.36273344564622,46.36273344564622,46.36273344564622,46.36273344564622,185.45093378258488,4450.822410782037,0.15535979438834896
1927-03-15,1927-03-26,1679.0,0.9664583123706152,1622.683506470263,0.215,1927,3,15,1927.03,1926,6,166,24,0.14019985495903073,0.56,3,Normal,49,9,9,9,107,183,0.11277615090700599,1100.0,339.68350647026296,51.0,9.0,16.0,16.705746219848997,246.97776025041398,100.0,18.0,25.0,25.705746219848997,353.977760250414,1243.0,970.009944319028,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.053153687857233,18.053153687857233,18.053153687857233,18.053153687857233,0.9311286462478439,0.9311286462478439,0.9311286462478439,0.9311286462478439,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.44168780570194,44.44168780570194,44.44168780570194,44.44168780570194,177.76675122280776,4266.402029347386,0.10955109268935277
1927-04-15,1927-04-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1927,4,15,1927.04,1926,7,197,29,0.25419064763897103,0.42,3,Normal,54,13,14,19,117,217,0.07375881124717486,1100.0,1625.0213847103132,46.0,5.0,11.0,61.0,1502.0213847103132,100.0,18.0,25.0,80.0,1619.0213847103132,1243.0,973.4875022004029,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.575595806482355,14.575595806482355,14.575595806482355,14.575595806482355,0.904849173395334,0.904849173395334,0.904849173395334,0.904849173395334,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.868260934040165,34.868260934040165,34.868260934040165,34.868260934040165,139.47304373616066,3347.353049667856,0.04740721616131077
1927-05-15,1927-05-26,2370.0,1.0043239178347945,2380.247685268463,0.135,1927,5,15,1927.05,1926,8,227,33,0.2056534000071953,0.54,3,Normal,55,13,13,17,178,276,0.11595431925349002,1100.0,1004.2476852684631,45.0,5.0,12.0,61.85583568682563,880.3918495816374,100.0,18.0,25.0,78.85583568682563,1058.3918495816374,1243.0,972.1491176792667,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.913980327618518,15.913980327618518,15.913980327618518,15.913980327618518,0.9192577337087025,0.9192577337087025,0.9192577337087025,0.9192577337087025,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.67620789707939,38.67620789707939,38.67620789707939,38.67620789707939,154.70483158831755,3712.915958119621,0.0649952660581492
1927-06-15,1927-06-26,1324.0,0.9082013986739552,1202.4586518443166,0.273,1927,6,15,1927.06,1926,9,258,37,0.10389242751934896,0.4,2,Mod_Wet,62,12,14,16,153,257,0.2137287628192591,945.4586518443166,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.4586518443166,968.5885497605327,990.0,0.6006619717340652,0.3063669214754533,989.0929711067904,4,236.36466296107915,236.36466296107915,236.36466296107915,236.36466296107915,0.3953823997523795,0.3953823997523795,0.3953823997523795,0.3953823997523795,20.109038946505308,20.109038946505308,20.109038946505308,20.109038946505308,0.94,0.94,0.94,0.94,0.9454586518443165,0.9454586518443165,0.9454586518443165,0.9454586518443165,0.98,0.98,0.98,0.98,42.95332628158679,42.95332628158679,42.95332628158679,42.95332628158679,171.81330512634716,4123.519323032332,0.1428850005468562
1927-07-15,1927-07-26,565.0,0.8800677407496005,497.2382735235243,0.551,1927,7,15,1927.07,1926,10,288,42,0.042961386832432495,0.56,3,Normal,50,10,9,9,108,186,0.3740661367073956,311.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.2382735235243,965.6870050792203,990.0,0.1682341129782922,0.03224765470470486,989.7995182323169,2,155.61913676176215,155.61913676176215,,,0.17139541838417857,0.17139541838417857,,,23.941117734712464,23.941117734712464,,,0.92,0.92,,,0.6224765470470486,0.6224765470470486,,,0.97,0.97,,,32.61639764949934,32.61639764949934,,,65.23279529899868,1565.5870871759685,0.1311902135705419
1927-08-15,1927-08-26,333.0,0.9300354875132156,309.70181734190083,0.77,1927,8,15,1927.08,1926,11,319,46,0.026758237018340236,0.74,4,Mod_Dry,39,7,5,4,60,115,0.3713249117716468,194.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.70181734190083,964.9223197475384,990.0,0.12355410908033607,0.009470181734190083,989.8669757091855,1,194.70181734190083,,,,0.2683796021412279,,,,24.676276359505845,,,,0.93,,,,0.7788072693676034,,,,0.97,,,,42.518048292151825,,,,42.518048292151825,1020.4331590116437,0.1372870480937904
1927-09-15,1927-09-26,222.0,0.9687435424471904,215.06106642327626,0.9329999999999999,1927,9,15,1927.09,1926,12,350,50,0.018581276138971068,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.42313563079286853,124.06106642327626,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.06106642327626,964.7097697518583,990.0,0.09717990900793508,0.002406106642327626,989.9004139843497,1,124.06106642327626,,,,0.10873323971718767,,,,25.081910992774233,,,,0.91,,,,0.49624426569310504,,,,0.97,,,,26.94500486454821,,,,26.94500486454821,646.680116749157,0.12529001791293976
1927-10-15,1927-10-26,192.0,1.0153625298600923,194.9496057331377,0.968,1927,10,15,1927.1,1927,1,15,3,0.0168436459353431,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37445574575784535,121.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9496057331377,964.4080578680672,990.0,0.09441463831811511,0.0021949605733137703,989.9033904011086,1,121.9496057331377,,,,0.10503975671966312,,,,25.39029277632173,,,,0.91,,,,0.4877984229325508,,,,0.97,,,,26.812063748189082,,,,26.812063748189082,643.489529956538,0.1375333058374662
1927-11-15,1927-11-26,265.0,0.9412687425346862,249.43621677169185,0.875,1927,11,15,1927.11,1927,2,46,7,0.021551289129074176,0.47,3,Normal,36,5,3,2,47,93,0.3728408055720417,156.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.43621677169185,964.7566706840378,990.0,0.10821689208125858,0.005643621677169185,989.8861394862415,1,156.43621677169185,,,,0.17320352540857298,,,,24.956265276795172,,,,0.92,,,,0.6257448670867674,,,,0.97,,,,34.1779072499024,,,,34.1779072499024,820.2697739976575,0.13702062872924875
1927-12-15,1927-12-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.03009293228531196,0.84,4,Mod_Dry,31,5,3,2,36,77,0.22107516598663804,271.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,310.2978273762958,965.0605129380009,990.0,0.1450066585382532,0.02425956547525916,989.8307337759865,1,271.2978273762958,,,,0.520654497833867,,,,24.249566340151695,,,,0.95,,,,1.0851913095051833,,,,0.98,,,,60.085403310283255,,,,60.085403310283255,1442.049679446798,0.17251156506746704
1928-01-15,1928-01-26,672.0,0.8733023452568295,586.8591760125894,0.491,1928,1,15,1928.01,1927,4,107,16,0.05070463280748772,0.41,3,Normal,41,6,4,3,66,120,0.20447835682716792,466.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.8591760125894,966.0851068736673,990.0,0.21687488464497934,0.06337183520251788,989.7197532801525,2,233.4295880062947,233.4295880062947,,,0.38563731797767525,0.38563731797767525,,,23.24900908850754,23.24900908850754,,,0.94,0.94,,,0.9337183520251787,0.9337183520251787,,,0.98,0.98,,,49.04370680626322,49.04370680626322,,,98.08741361252645,2354.0979267006346,0.16713960967430158
1928-02-15,1928-02-26,894.0,0.9031046378071508,807.3755461995927,0.396,1928,2,15,1928.02,1927,5,138,20,0.06975724719164482,0.71,4,Mod_Dry,36,6,5,4,54,105,0.1300510035190523,702.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.3755461995927,967.0418982987093,990.0,0.35108727315918414,0.14118777309979635,989.507724953741,3,234.1251820665309,234.1251820665309,234.1251820665309,,0.3879359047141584,0.3879359047141584,0.3879359047141584,,22.07789075031756,22.07789075031756,22.07789075031756,,0.94,0.94,0.94,,0.9365007282661236,0.9365007282661236,0.9365007282661236,,0.98,0.98,0.98,,46.712019629430166,46.712019629430166,46.712019629430166,,140.1360588882905,3363.265413318972,0.1735698579774018
1928-03-15,1928-03-26,1974.0,1.0070968820684898,1988.0092452031988,0.17800000000000002,1928,3,15,1928.03,1927,6,167,24,0.17176399878555634,0.58,3,Normal,49,9,9,9,107,183,0.09205188579557896,1100.0,705.0092452031988,51.0,9.0,16.0,34.672585829665515,594.3366593735333,100.0,18.0,25.0,43.672585829665515,701.3366593735333,1243.0,971.0986577260364,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.96444028084882,16.96444028084882,16.96444028084882,16.96444028084882,0.9268025248042294,0.9268025248042294,0.9268025248042294,0.9268025248042294,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.567558855927984,41.567558855927984,41.567558855927984,41.567558855927984,166.27023542371194,3990.4856501690865,0.08363655039577901
1928-04-15,1928-04-26,2167.0,1.011118537709667,2191.093871216848,0.156,1928,4,15,1928.04,1927,7,198,29,0.18931051047313568,0.71,4,Mod_Dry,45,11,10,10,72,148,0.06754617040565522,1100.0,943.0938712168481,55.0,7.0,15.0,63.722558866003254,802.371312350845,100.0,18.0,25.0,73.72255886600325,874.371312350845,1243.0,971.656155266372,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.40694274051323,16.40694274051323,16.40694274051323,16.40694274051323,0.9232106097032778,0.9232106097032778,0.9232106097032778,0.9232106097032778,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.04573103901013,40.04573103901013,40.04573103901013,40.04573103901013,160.1829241560405,3844.3901797449726,0.0731063722372977
1928-05-15,1928-05-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1928,5,15,1928.05,1927,8,228,33,0.17833988887433522,0.6,3,Normal,55,13,13,17,178,276,0.1337132155375685,1100.0,688.1190841936946,45.0,5.0,12.0,42.384146490191334,583.7349377035031,100.0,18.0,25.0,59.384146490191334,761.7349377035031,1243.0,971.3112308592275,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.751867147657734,16.751867147657734,16.751867147657734,16.751867147657734,0.9255429144435002,0.9255429144435002,0.9255429144435002,0.9255429144435002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.99090977796425,40.99090977796425,40.99090977796425,40.99090977796425,163.963639111857,3935.127338684568,0.07943516455394142
1928-06-15,1928-06-26,1104.0,0.9343685167476854,1031.5428424894446,0.324,1928,6,15,1928.06,1927,9,259,37,0.08912530159108803,0.64,3,Normal,53,12,12,13,120,210,0.20357855374499276,821.5428424894446,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,898.5428424894446,967.9470023502604,990.0,0.47679224610586557,0.20723427399155572,989.3159734799026,3,273.8476141631482,273.8476141631482,273.8476141631482,,0.530469088686868,0.530469088686868,0.530469088686868,,20.838502040955337,20.838502040955337,20.838502040955337,,0.94,0.94,0.94,,1.0953904566525927,1.0953904566525927,1.0953904566525927,,0.98,0.98,0.98,,51.570150056237786,51.570150056237786,51.570150056237786,,154.71045016871335,3713.0508040491204,0.14997966521230208
1928-07-15,1928-07-26,464.0,0.910407631484752,422.429141008925,0.629,1928,7,15,1928.07,1927,10,289,42,0.036497877783171116,0.79,4,Mod_Dry,42,9,8,6,70,135,0.3195802251652609,287.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.429141008925,965.361332101593,990.0,0.15700598778894187,0.027485828201785002,989.8155081840093,2,143.7145705044625,143.7145705044625,,,0.14611508832190984,0.14611508832190984,,,24.308060994094415,24.308060994094415,,,0.91,0.91,,,0.57485828201785,0.57485828201785,,,0.97,0.97,,,30.250548434296757,30.250548434296757,,,60.501096868593514,1452.0263248462443,0.14322188266674352
1928-08-15,1928-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1928,8,15,1928.08,1927,11,320,46,0.02430708341477496,0.87,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,964.834540713074,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,1,166.33198396730268,,,,0.19584595877441535,,,,24.84900331703872,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,36.18372805645574,,,,36.18372805645574,868.4094733549377,0.12861576400307592
1928-09-15,1928-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1928,9,15,1928.09,1927,12,351,51,0.019309307800889814,0.87,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,964.7167263333859,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,1,132.48735880659515,,,,0.12409630831673817,,,,25.055876113732708,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,28.7452552459962,,,,28.7452552459962,689.8861259039088,0.1286213922769216
1928-10-15,1928-10-26,268.0,0.9483058675304404,254.14597249815805,0.866,1928,10,15,1928.1,1928,1,15,3,0.02195821202384085,0.35000000000000003,2,Mod_Wet,41,6,4,3,56,110,0.4328221254845864,144.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.14597249815805,964.7664342502757,990.0,0.10641339971528115,0.0044145972498158045,989.8891720030349,1,144.14597249815805,,,,0.14699646028763594,,,,24.9757412924716,,,,0.91,,,,0.5765838899926322,,,,0.97,,,,31.174753892508193,,,,31.174753892508193,748.1940934201966,0.12266475673831162
1928-11-15,1928-11-26,265.0,0.9412687425346862,249.43621677169185,0.875,1928,11,15,1928.11,1928,2,46,7,0.021551289129074176,0.6,3,Normal,36,5,3,2,47,93,0.3728408055720417,156.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.43621677169185,964.7566706840378,990.0,0.10821689208125858,0.005643621677169185,989.8861394862415,1,156.43621677169185,,,,0.17320352540857298,,,,24.956265276795172,,,,0.92,,,,0.6257448670867674,,,,0.97,,,,34.1779072499024,,,,34.1779072499024,820.2697739976575,0.13702062872924875
1928-12-15,1928-12-26,375.0,0.9133507114576168,342.5065167966063,0.718,1928,12,15,1928.12,1928,3,76,11,0.02959256305122679,0.71,4,Mod_Dry,31,5,3,2,36,77,0.22481324069441164,265.5065167966063,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5065167966063,965.0387048915217,990.0,0.14308334506160358,0.023101303359321264,989.833815351579,1,265.5065167966063,,,,0.4987018025033878,,,,24.296408657553958,,,,0.95,,,,1.0620260671864252,,,,0.98,,,,58.91636678687164,,,,58.91636678687164,1413.9928028849195,0.1720153161986651
1929-01-15,1929-01-26,576.0,0.8754351696842987,504.25065773815606,0.545,1929,1,15,1929.01,1928,4,107,16,0.043567256828576685,0.95,5,Dry,29,5,4,2,33,73,0.1447692707580105,431.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,469.25065773815606,965.718030844675,990.0,0.1977954213890555,0.05625013154763121,989.7459544470634,2,215.62532886907803,215.62532886907803,,,0.32911546261891,0.32911546261891,,,23.698808139769433,23.698808139769433,,,0.94,0.94,,,0.8625013154763121,0.8625013154763121,,,0.98,0.98,,,46.179498950775226,46.179498950775226,,,92.35899790155045,2216.615949637211,0.183160887317097
1929-02-15,1929-02-26,758.0,0.8858387994280951,671.4658099664963,0.449,1929,2,15,1929.02,1928,5,138,20,0.05801464598110528,0.84,4,Mod_Dry,36,6,5,4,54,105,0.1563743059460304,566.4658099664963,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.4658099664963,966.4584738923111,990.0,0.2722990202704326,0.09658632398659853,989.631114655743,3,188.82193665549877,188.82193665549877,188.82193665549877,,0.2524180971215304,0.2524180971215304,0.2524180971215304,,22.92022266631037,22.92022266631037,22.92022266631037,,0.93,0.93,0.93,,0.755287746621995,0.755287746621995,0.755287746621995,,0.97,0.97,0.97,,38.29966455849552,38.29966455849552,38.29966455849552,,114.89899367548657,2757.5758482116776,0.17111667038001474
1929-03-15,1929-03-26,979.0,0.9180015183280674,898.723486443178,0.359,1929,3,15,1929.03,1928,6,166,24,0.07764970922869058,0.9,4,Mod_Dry,41,8,7,6,67,129,0.1435369186917939,769.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.723486443178,967.4196461056599,990.0,0.41006534614315115,0.174861743221589,989.4150729106352,3,256.57449548105933,256.57449548105933,256.57449548105933,,0.46576703982355644,0.46576703982355644,0.46576703982355644,,21.529659765151738,21.529659765151738,21.529659765151738,,0.94,0.94,0.94,,1.0262979819242373,1.0262979819242373,1.0262979819242373,,0.98,0.98,0.98,,49.91988623708799,49.91988623708799,49.91988623708799,,149.75965871126397,3594.231809070335,0.16663596864922095
1929-04-15,1929-04-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1929,4,15,1929.04,1928,7,197,29,0.12082072615278845,0.9,4,Mod_Dry,45,11,10,10,72,148,0.10583614589296095,1100.0,150.3880341757922,45.72609147236925,6.999999999999998,10.161353660526501,10.161353660526501,77.33923538236996,90.72609147236925,18.0,20.1613536605265,20.1613536605265,149.33923538236996,1228.8874451328957,969.2767849837151,990.0,0.8849506757584149,0.48,988.6350493242415,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.82332956052649,18.82332956052649,18.82332956052649,18.82332956052649,0.9320415165534611,0.9320415165534611,0.9320415165534611,0.9320415165534611,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.383068976643315,46.383068976643315,46.383068976643315,46.383068976643315,185.53227590657326,4452.774621757759,0.13267581770744033
1929-05-15,1929-05-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1929,5,15,1929.05,1928,8,227,33,0.10036984099454577,0.87,4,Mod_Dry,47,10,10,10,115,192,0.16527673886522806,969.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1036.6879744739092,968.4391584764287,990.0,0.6053228497561576,0.32575037957912734,989.0689267706647,4,242.4219936184773,242.4219936184773,242.4219936184773,242.4219936184773,0.41587642296744576,0.41587642296744576,0.41587642296744576,0.41587642296744576,20.21389187126854,20.21389187126854,20.21389187126854,20.21389187126854,0.94,0.94,0.94,0.94,0.9696879744739092,0.9696879744739092,0.9696879744739092,0.9696879744739092,0.98,0.98,0.98,0.98,44.28380129056641,44.28380129056641,44.28380129056641,44.28380129056641,177.13520516226563,4251.2449238943755,0.152480880455429
1929-06-15,1929-06-26,479.0,0.9005988117165891,431.38683081224616,0.614,1929,6,15,1929.06,1928,9,258,37,0.03727182218217807,0.96,5,Dry,39,9,7,5,59,119,0.2758545034301076,312.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,367.38683081224616,965.3995732879407,990.0,0.1639661061738087,0.03247736616244923,989.8035565276638,2,156.19341540612308,156.19341540612308,,,0.172665254200873,0.172665254200873,,,24.23131798552219,24.23131798552219,,,0.92,0.92,,,0.6247736616244923,0.6247736616244923,,,0.97,0.97,,,33.13357729273921,33.13357729273921,,,66.26715458547842,1590.4117100514823,0.15361422707481787
1929-07-15,1929-07-26,358.0,0.9250621629293952,331.17225432872345,0.74,1929,7,15,1929.07,1928,10,288,42,0.028613282774001707,0.96,5,Dry,37,8,6,4,53,108,0.32611427614584704,223.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.17225432872345,964.9970256332778,990.0,0.1330092357549266,0.014634450865744691,989.8523563133793,1,223.17225432872345,,,,0.3525306971985516,,,,24.502799982903035,,,,0.94,,,,0.8926890173148938,,,,0.98,,,,49.41728164134278,,,,49.41728164134278,1186.0147593922268,0.14921926881075886
1929-08-15,1929-08-26,286.0,0.9447036218818512,270.1852358582094,0.836,1929,8,15,1929.08,1928,11,319,46,0.02334400437814929,0.94,5,Dry,34,7,5,3,44,93,0.3442082973357045,177.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.1852358582094,964.804400409901,990.0,0.11597223949711684,0.007718523585820941,989.8763092369171,1,177.1852358582094,,,,0.2222600701492314,,,,24.849648756866927,,,,0.93,,,,0.7087409434328377,,,,0.97,,,,38.96471245905576,,,,38.96471245905576,935.1530990173383,0.1442148100183537
1929-09-15,1929-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1929,9,15,1929.09,1928,12,350,50,0.019309307800889814,0.92,5,Dry,30,6,4,2,30,72,0.3221658727566262,151.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.48735880659515,964.7167263333859,990.0,0.10516614504770289,0.005148735880659516,989.8896851190716,1,151.48735880659515,,,,0.1623957961519855,,,,25.010562989533764,,,,0.92,,,,0.6059494352263806,,,,0.97,,,,33.168698490238164,,,,33.168698490238164,796.0487637657159,0.1484142041292912
1929-10-15,1929-10-26,180.0,1.0333641957757072,186.00555523962726,0.978,1929,10,15,1929.1,1929,1,15,3,0.016070879972703796,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39246139668224184,113.00555523962726,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.00555523962726,964.4277830230373,990.0,0.09136553019532748,0.0013005555239627258,989.9073339142808,1,113.00555523962726,,,,0.09008847737504956,,,,25.389462413868497,,,,0.9,,,,0.452022220958509,,,,0.97,,,,24.571776135743082,,,,24.571776135743082,589.722627257834,0.13210237782461795
1929-11-15,1929-11-26,238.0,0.9689560754664174,230.61154596100727,0.91,1929,11,15,1929.11,1929,2,46,7,0.019924837571031025,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29053185399194464,163.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.61154596100727,964.7251043872052,990.0,0.10759484521397975,0.006361154596100727,989.8860440001899,1,163.61154596100727,,,,0.1894843135747826,,,,24.971455299409964,,,,0.92,,,,0.6544461838440291,,,,0.97,,,,35.767317544483895,,,,35.767317544483895,858.4156210676135,0.1550976877390674
1929-12-15,1929-12-26,559.0,0.8768525615188274,490.1605818890245,0.557,1929,12,15,1929.12,1929,3,76,11,0.04234987427521172,0.2,2,Mod_Wet,42,7,5,3,61,118,0.2407374325067942,372.1605818890245,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.1605818890245,965.6557438842686,990.0,0.18348506409598597,0.044432116377804906,989.7720828195262,2,186.08029094451226,186.08029094451226,,,0.24514156751594504,0.24514156751594504,,,23.8711973677416,23.8711973677416,,,0.93,0.93,,,0.744321163778049,0.744321163778049,,,0.97,0.97,,,39.30956791796041,39.30956791796041,,,78.61913583592082,1886.8592600620996,0.16039465175459722
1930-01-15,1930-01-26,685.0,0.8766840095556329,600.5285465456085,0.48200000000000004,1930,1,15,1930.01,1929,4,107,16,0.05188566642154057,0.56,3,Normal,41,6,4,3,66,120,0.1998239728823388,480.5285465456085,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.5285465456085,966.1457733650584,990.0,0.22479915741774403,0.0661057093091217,989.7090951332732,2,240.26427327280425,240.26427327280425,,,0.40851704822244,0.40851704822244,,,23.154804719992352,23.154804719992352,,,0.94,0.94,,,0.961057093091217,0.961057093091217,,,0.98,0.98,,,50.27513626394517,50.27513626394517,,,100.55027252789034,2413.206540669368,0.16743629109104113
1930-02-15,1930-02-26,806.0,0.8912023592291856,718.3091015387236,0.429,1930,2,15,1930.02,1929,5,138,20,0.06206190637294572,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105,0.14617662476373275,613.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,660.3091015387236,966.6622153961351,990.0,0.29945455161665135,0.11399273046161706,989.5865527179217,3,204.43636717957452,204.43636717957452,204.43636717957452,,0.2958720156770016,0.2958720156770016,0.2958720156770016,,22.628465306109536,22.628465306109536,22.628465306109536,,0.93,0.93,0.93,,0.8177454687182981,0.8177454687182981,0.8177454687182981,,0.97,0.97,0.97,,40.93897318555058,40.93897318555058,40.93897318555058,,122.81691955665174,2947.606069359642,0.17098059775876412
1930-03-15,1930-03-26,979.0,0.9180015183280674,898.723486443178,0.359,1930,3,15,1930.03,1929,6,166,24,0.07764970922869058,0.87,4,Mod_Dry,41,8,7,6,67,129,0.1435369186917939,769.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.723486443178,967.4196461056599,990.0,0.41006534614315115,0.174861743221589,989.4150729106352,3,256.57449548105933,256.57449548105933,256.57449548105933,,0.46576703982355644,0.46576703982355644,0.46576703982355644,,21.529659765151738,21.529659765151738,21.529659765151738,,0.94,0.94,0.94,,1.0262979819242373,1.0262979819242373,1.0262979819242373,,0.98,0.98,0.98,,49.91988623708799,49.91988623708799,49.91988623708799,,149.75965871126397,3594.231809070335,0.16663596864922095
1930-04-15,1930-04-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1930,4,15,1930.04,1929,7,197,29,0.09157999387179593,0.96,5,Dry,40,10,8,5,62,125,0.11792968686063755,934.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,992.9536327754158,968.0564741941521,990.0,0.5633041256507795,0.29796290622033267,989.1387329681289,4,233.73840819385396,233.73840819385396,233.73840819385396,233.73840819385396,0.38665697409067196,0.38665697409067196,0.38665697409067196,0.38665697409067196,20.69560179988616,20.69560179988616,20.69560179988616,20.69560179988616,0.94,0.94,0.94,0.94,0.9349536327754159,0.9349536327754159,0.9349536327754159,0.9349536327754159,0.98,0.98,0.98,0.98,43.71505995566545,43.71505995566545,43.71505995566545,43.71505995566545,174.8602398226618,4196.6457557438835,0.16496970661329993
1930-05-15,1930-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1930,5,15,1930.05,1929,8,227,33,0.17579874750464866,0.84,4,Mod_Dry,47,10,10,10,115,192,0.0943624470337102,1100.0,742.7077257482481,53.0,8.0,15.0,38.682694049387926,628.0250316988602,100.0,18.0,25.0,48.682694049387926,743.0250316988602,1243.0,971.229619227071,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833478779814257,16.833478779814257,16.833478779814257,16.833478779814257,0.9260425393138202,0.9260425393138202,0.9260425393138202,0.9260425393138202,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.21284445139034,41.21284445139034,41.21284445139034,41.21284445139034,164.85137780556136,3956.4330673334725,0.08101968440943455
1930-06-15,1930-06-26,1443.0,0.93843285793792,1354.1586140044187,0.252,1930,6,15,1930.06,1929,9,258,37,0.11699930424998176,0.34,2,Mod_Wet,62,12,14,16,153,257,0.18978574396098136,1097.1586140044187,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1185.1586140044187,969.1255465740471,990.0,0.819610370728027,0.4763061982057443,988.7040834310662,4,274.2896535011047,274.2896535011047,274.2896535011047,274.2896535011047,0.5321798620915821,0.5321798620915821,0.5321798620915821,0.5321798620915821,19.046356994927535,19.046356994927535,19.046356994927535,19.046356994927535,0.94,0.94,0.94,0.94,1.0971586140044187,1.0971586140044187,1.0971586140044187,1.0971586140044187,0.98,0.98,0.98,0.98,47.211117757692726,47.211117757692726,47.211117757692726,47.211117757692726,188.8444710307709,4532.2673047385015,0.13945520788907723
1930-07-15,1930-07-26,635.0,0.8829415344001883,560.6678743441197,0.507,1930,7,15,1930.07,1929,10,288,42,0.04844170434333195,0.33,2,Mod_Wet,58,11,11,11,136,227,0.4048742765323393,333.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,413.6678743441197,965.9686750732649,990.0,0.17933619443162646,0.03673357486882394,989.7839302306996,2,166.83393717205985,166.83393717205985,,,0.19703111283961236,0.19703111283961236,,,23.61822404459515,23.61822404459515,,,0.92,0.92,,,0.6673357486882394,0.6673357486882394,,,0.97,0.97,,,34.4953222186372,34.4953222186372,,,68.9906444372744,1655.7754664945855,0.12305082490767107
1930-08-15,1930-08-26,444.0,0.9055955778527414,402.0844365666172,0.648,1930,8,15,1930.08,1929,11,319,46,0.03474009531935573,0.44,3,Normal,47,8,6,5,89,155,0.3854911702714453,247.08443656661723,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.0844365666172,965.2756533818671,990.0,0.14427158409961457,0.019416887313323444,989.836311528587,1,247.08443656661723,,,,0.4320019254879406,,,,24.12865622123196,,,,0.94,,,,0.9883377462664689,,,,0.98,,,,53.87675908778107,,,,53.87675908778107,1293.0422181067456,0.13399364458826743
1930-09-15,1930-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1930,9,15,1930.09,1929,12,350,50,0.02430708341477496,0.44,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,964.834540713074,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,1,163.33198396730268,,,,0.1888364556097126,,,,24.85767645656698,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,35.543511987352275,,,,35.543511987352275,853.0442876964546,0.12634010355354142
1930-10-15,1930-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1930,10,15,1930.1,1930,1,15,3,0.02052003317157997,0.37,2,Mod_Wet,41,6,4,3,56,110,0.46315714602074537,127.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.50038393032366,964.7351677262637,990.0,0.10073876724897397,0.0027500383930323664,989.8965111943579,1,127.50038393032366,,,,0.11488350082099616,,,,25.046459967273176,,,,0.91,,,,0.5100015357212947,,,,0.97,,,,27.6528551303358,,,,27.6528551303358,663.6685231280592,0.1164328860135587
1930-11-15,1930-11-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1930,11,15,1930.11,1930,2,46,7,0.018915434247745253,0.75,4,Mod_Dry,29,4,2,2,30,67,0.30603579723209545,151.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,186.92863712668117,964.7125435595109,990.0,0.10361203538409584,0.005192863712668117,989.8911951009032,1,151.92863712668117,,,,0.1633455331322187,,,,25.015306008260136,,,,0.92,,,,0.6077145485067247,,,,0.97,,,,33.2716264107467,,,,33.2716264107467,798.5190338579207,0.1519747569227061
