Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1930-12-15,1930-12-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.0320098829594281,0.75,4,Mod_Dry,31,5,3,2,36,77,0.2078358114721098,293.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,332.4847564748623,965.1468048714144,990.0,0.15237501137541554,0.02869695129497246,989.8189280373297,2,146.74237823743115,146.74237823743115,,,0.15235621084642195,0.15235621084642195,,,24.51976695506889,24.51976695506889,,,0.91,0.91,,,0.5869695129497247,0.5869695129497247,,,0.97,0.97,,,31.156884582214882,31.156884582214882,,,62.313769164429765,1495.5304599463143,0.16819523091136357
1931-01-15,1931-01-26,565.0,0.8800677407496005,497.2382735235243,0.551,1931,1,15,1931.01,1930,4,107,16,0.042961386832432495,0.74,4,Mod_Dry,34,5,4,3,45,91,0.18301085182996235,406.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,449.2382735235243,965.6870050792203,990.0,0.1911492421295837,0.05124765470470486,989.7576031031657,2,203.11913676176215,203.11913676176215,,,0.2920740456905977,0.2920740456905977,,,23.778523978254825,23.778523978254825,,,0.94,0.94,,,0.8124765470470486,0.8124765470470486,,,0.97,0.97,,,43.20204751654172,43.20204751654172,,,86.40409503308344,2073.6982807940026,0.17376798938023758
1931-02-15,1931-02-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1931,2,15,1931.02,1930,5,138,20,0.058730943051737934,0.92,5,Dry,31,6,4,3,41,85,0.12504481655488556,594.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,635.7562853210409,966.4947142114958,990.0,0.2852210349687193,0.10790251412841635,989.6068764509029,3,198.25209510701362,198.25209510701362,198.25209510701362,,0.2782522020016111,0.2782522020016111,0.2782522020016111,,22.833910037405488,22.833910037405488,22.833910037405488,,0.93,0.93,0.93,,0.7930083804280544,0.7930083804280544,0.7930083804280544,,0.97,0.97,0.97,,40.060997742615,40.060997742615,40.060997742615,,120.182993227845,2884.39183746828,0.1768030628375639
1931-03-15,1931-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1931,3,15,1931.03,1930,6,166,24,0.08320757330920597,0.89,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,967.6782888411826,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,21.327680628568146,21.327680628568146,21.327680628568146,21.327680628568146,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,39.35498358799688,39.35498358799688,39.35498358799688,39.35498358799688,157.4199343519875,3778.0784244477,0.16345966823799818
1931-04-15,1931-04-26,2860.0,1.01933731170335,2915.304711471581,0.09300000000000001,1931,4,15,1931.04,1930,7,197,29,0.2518823270711446,0.58,3,Normal,54,13,14,19,117,217,0.07443475776172406,1100.0,1598.304711471581,46.0,5.0,11.0,61.0,1475.3047114715812,100.0,18.0,25.0,80.0,1592.3047114715812,1243.0,973.427602875346,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.635495131539258,14.635495131539258,14.635495131539258,14.635495131539258,0.9056088983140042,0.9056088983140042,0.9056088983140042,0.9056088983140042,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.04095046440438,35.04095046440438,35.04095046440438,35.04095046440438,140.16380185761753,3363.931244582821,0.04807861123610162
1931-05-15,1931-05-26,2675.0,1.0163626664588152,2718.770132777331,0.107,1931,5,15,1931.05,1930,8,227,33,0.23490173947196144,0.22,2,Mod_Wet,65,14,17,23,202,321,0.11806809120419673,1100.0,1297.7701327773311,35.0,4.000000000000007,8.0,57.0,1193.770132777331,100.0,18.0,25.0,80.0,1395.770132777331,1243.0,972.9761091095669,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.086988897318363,15.086988897318363,15.086988897318363,15.086988897318363,0.9109890217167763,0.9109890217167763,0.9109890217167763,0.9109890217167763,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.33653330478795,36.33653330478795,36.33653330478795,36.33653330478795,145.3461332191518,3488.307197259643,0.053460250819614155
1931-06-15,1931-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1931,6,15,1931.06,1930,9,258,37,0.11876914390983205,0.36,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,969.1958786547923,990.0,0.8324305086487896,0.48,988.6875694913512,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.95675605655886,18.95675605655886,18.95675605655886,18.95675605655886,0.9320188169137541,0.9320188169137541,0.9320188169137541,0.9320188169137541,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.710711112693694,46.710711112693694,46.710711112693694,46.710711112693694,186.84284445077478,4484.228266818594,0.1359210080086345
1931-07-15,1931-07-26,666.0,0.8667056183225812,577.2259418028391,0.493,1931,7,15,1931.07,1930,10,288,42,0.0498723213717653,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39326021850475934,350.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.2259418028391,966.0423051356722,990.0,0.18483518362455909,0.04004518836056782,989.7751196280149,2,175.11297090141954,175.11297090141954,,,0.21708895382927387,0.21708895382927387,,,23.515725538513365,23.515725538513365,,,0.93,0.93,,,0.7004518836056782,0.7004518836056782,,,0.97,0.97,,,36.441847727754194,36.441847727754194,,,72.88369545550839,1749.2086909322013,0.12626545374567208
1931-08-15,1931-08-26,449.0,0.9075205596520122,407.4767312837535,0.643,1931,8,15,1931.08,1930,11,319,46,0.035205989582916306,0.42,3,Normal,47,8,6,5,89,155,0.38038981885339374,252.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.4767312837535,965.298186027527,990.0,0.14606238308316538,0.0204953462567507,989.83344227066,1,252.4767312837535,,,,0.4510323009132716,,,,24.08422394221979,,,,0.95,,,,1.0099069251350141,,,,0.98,,,,55.53575802175932,,,,55.53575802175932,1332.8581925222238,0.13629185118569637
1931-09-15,1931-09-26,313.0,0.9297569164043956,291.0139148345758,0.799,1931,9,15,1931.09,1930,12,350,50,0.025143602241707343,0.42,3,Normal,40,6,4,3,65,118,0.4054788928806927,173.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.01391483457581,964.8628612097116,990.0,0.1159138346026963,0.007301391483457582,989.8767847739139,1,173.01391483457581,,,,0.21191244912344634,,,,24.80201111507884,,,,0.93,,,,0.6920556593383033,,,,0.97,,,,37.97446124717304,,,,37.97446124717304,911.3870699321529,0.1304901907139364
1931-10-15,1931-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1931,10,15,1931.1,1931,1,15,3,0.02052003317157997,0.48,3,Normal,37,5,3,2,50,97,0.4084203924001118,140.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.50038393032366,964.7351677262637,990.0,0.1031251308853376,0.004050038393032367,989.8928248307216,1,140.50038393032366,,,,0.13963063089595884,,,,25.018026473561868,,,,0.91,,,,0.5620015357212946,,,,0.97,,,,30.437760306849565,,,,30.437760306849565,730.5062473643895,0.12815878359076338
1931-11-15,1931-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1931,11,15,1931.11,1931,2,46,7,0.024663149274579483,0.23,2,Mod_Wet,40,6,4,3,53,106,0.37133943836765587,179.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.45311660392906,964.8463671555949,990.0,0.11810901702406672,0.007945311660392907,989.8739456713156,1,179.45311660392906,,,,0.22798842220882426,,,,24.79959009351191,,,,0.93,,,,0.7178124664157163,,,,0.97,,,,39.383943339979254,,,,39.383943339979254,945.2146401595021,0.13796991887331583
1931-12-15,1931-12-26,672.0,0.8733023452568295,586.8591760125894,0.491,1931,12,15,1931.12,1931,3,76,11,0.05070463280748772,0.05,1,Wet,44,8,6,4,64,126,0.21470227466852632,460.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,518.8591760125894,966.0851068736673,990.0,0.2174545947899069,0.062171835202517886,989.7203735700075,2,230.4295880062947,230.4295880062947,,,0.3758016637308501,0.3758016637308501,,,23.25946503260933,23.25946503260933,,,0.94,0.94,,,0.9217183520251788,0.9217183520251788,,,0.98,0.98,,,48.43517818262272,48.43517818262272,,,96.87035636524544,2324.8885527658904,0.1650657607902298
1932-01-15,1932-01-26,917.0,0.9101388998268054,834.5973711411806,0.384,1932,1,15,1932.01,1931,4,107,16,0.07210921286659801,0.29,2,Mod_Wet,46,7,6,4,76,139,0.16654737338788805,695.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.5973711411806,967.1557395972981,990.0,0.35411441805285826,0.1386792113423542,989.5072063706048,3,231.86579038039352,231.86579038039352,231.86579038039352,,0.38049456062991416,0.38049456062991416,0.38049456062991416,,21.970972212676784,21.970972212676784,21.970972212676784,,0.94,0.94,0.94,,0.927463161521574,0.927463161521574,0.927463161521574,,0.98,0.98,0.98,,46.03719861977841,46.03719861977841,46.03719861977841,,138.11159585933524,3314.6783006240457,0.16548290305598418
1932-02-15,1932-02-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1932,2,15,1932.02,1931,5,138,20,0.09157999387179593,0.33,2,Mod_Wet,49,8,7,5,93,162,0.15283687417138628,897.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.9536327754158,968.0564741941521,990.0,0.5348977511487873,0.26836290622033265,989.1967393426308,4,224.48840819385396,224.48840819385396,224.48840819385396,224.48840819385396,0.35669611076853613,0.35669611076853613,0.35669611076853613,0.35669611076853613,20.783569037710226,20.783569037710226,20.783569037710226,20.783569037710226,0.94,0.94,0.94,0.94,0.8979536327754158,0.8979536327754158,0.8979536327754158,0.8979536327754158,0.98,0.98,0.98,0.98,42.16353213219942,42.16353213219942,42.16353213219942,42.16353213219942,168.65412852879768,4047.6990846911444,0.15911462852123864
1932-03-15,1932-03-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1932,3,15,1932.03,1931,6,167,24,0.2770614972234631,0.4,2,Mod_Wet,59,11,12,13,144,239,0.07453074572590333,1100.0,1867.7302919382305,40.99999999999994,7.0,13.0,67.0,1739.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,974.0633119161666,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.999786090718615,13.999786090718615,13.999786090718615,13.999786090718615,0.8969968982467842,0.8969968982467842,0.8969968982467842,0.8969968982467842,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.20015552369628,33.20015552369628,33.20015552369628,33.20015552369628,132.80062209478513,3187.214930274843,0.041413093713758196
1932-04-15,1932-04-26,3052.0,1.0222859876548227,3120.016834322519,0.077,1932,4,15,1932.04,1931,7,198,29,0.26956945448546565,0.4,2,Mod_Wet,70,14,18,25,168,295,0.09455077189160627,1100.0,1725.0168343225191,30.0,4.0,7.0,55.0,1629.0168343225191,100.0,18.0,25.0,80.0,1797.0168343225191,1243.0,973.87811318963,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.184984817255284,14.184984817255284,14.184984817255284,14.184984817255284,0.8996309507762792,0.8996309507762792,0.8996309507762792,0.8996309507762792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.73813258662048,33.73813258662048,33.73813258662048,33.73813258662048,134.95253034648192,3238.860728315566,0.04325378275588232
1932-05-15,1932-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1932,5,15,1932.05,1931,8,228,33,0.1504483714590771,0.6900000000000001,3,Normal,55,13,13,17,178,276,0.15850221420632904,1100.0,365.3005955911701,45.0,5.0,12.0,22.50039900380396,280.8001965873662,100.0,18.0,25.0,39.50039900380396,458.8001965873662,1243.0,970.3767069172872,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.686391089598104,17.686391089598104,17.686391089598104,17.686391089598104,0.9300684519009702,0.9300684519009702,0.9300684519009702,0.9300684519009702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48924962317621,43.48924962317621,43.48924962317621,43.48924962317621,173.95699849270483,4174.967963824916,0.09990061390500275
1932-06-15,1932-06-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1932,6,15,1932.06,1931,9,259,37,0.08784722793819276,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161,0.15834762606040378,855.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,919.7503233587123,967.8895447599493,990.0,0.49622539590638975,0.23460025868696985,989.2691743454066,4,213.93758083967808,213.93758083967808,213.93758083967808,213.93758083967808,0.32398843578813846,0.32398843578813846,0.32398843578813846,0.32398843578813846,21.055641149669086,21.055641149669086,21.055641149669086,21.055641149669086,0.94,0.94,0.94,0.94,0.8557503233587123,0.8557503233587123,0.8557503233587123,0.8557503233587123,0.98,0.98,0.98,0.98,40.70788018512696,40.70788018512696,40.70788018512696,40.70788018512696,162.83152074050784,3907.9564977721884,0.16014897364636532
1932-07-15,1932-07-26,576.0,0.8754351696842987,504.25065773815606,0.545,1932,7,15,1932.07,1931,10,289,42,0.043567256828576685,0.56,3,Normal,50,10,9,9,108,186,0.3688641693286295,318.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.25065773815606,965.718030844675,990.0,0.17056294906433228,0.03365013154763121,989.795786919388,2,159.12532886907803,159.12532886907803,,,0.17922041924022522,0.17922041924022522,,,23.89853565547274,23.89853565547274,,,0.92,0.92,,,0.6365013154763122,0.6365013154763122,,,0.97,0.97,,,33.29194544484591,33.29194544484591,,,66.58389088969182,1598.0133813526036,0.13204522367577567
1932-08-15,1932-08-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.0320098829594281,0.52,3,Normal,47,8,6,5,89,155,0.4183707893269743,215.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.4847564748623,965.1468048714144,990.0,0.13377722539755574,0.013096951294972462,989.8531258233074,1,215.4847564748623,,,,0.32868690619580604,,,,24.37763404569727,,,,0.94,,,,0.8619390258994493,,,,0.98,,,,47.471291053518,,,,47.471291053518,1139.310985284432,0.12813291295761844
1932-09-15,1932-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1932,9,15,1932.09,1931,12,351,51,0.02430708341477496,0.46,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,964.834540713074,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,1,163.33198396730268,,,,0.1888364556097126,,,,24.85767645656698,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,35.543511987352275,,,,35.543511987352275,853.0442876964546,0.12634010355354142
1932-10-15,1932-10-26,228.0,0.9802077140640136,223.48735880659515,0.922,1932,10,15,1932.1,1932,1,15,3,0.019309307800889814,0.52,3,Normal,37,5,3,2,50,97,0.43402902301934365,126.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48735880659515,964.7167263333859,990.0,0.09834796322952108,0.0026487358806595155,989.8990033008897,1,126.48735880659515,,,,0.11305473321087058,,,,25.069222234292997,,,,0.91,,,,0.5059494352263806,,,,0.97,,,,27.45807698911456,,,,27.45807698911456,658.9938477387494,0.12286187968634343
1932-11-15,1932-11-26,206.0,0.985454291924734,203.00358413649516,0.955,1932,11,15,1932.11,1932,2,46,7,0.01753950966939318,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3300434338880966,136.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.00358413649516,964.7061572846612,990.0,0.09818304004653244,0.0036003584136495167,989.8982166015398,1,136.00358413649516,,,,0.13080198356664688,,,,25.061257333311964,,,,0.91,,,,0.5440143365459806,,,,0.97,,,,29.51449409973105,,,,29.51449409973105,708.3478583935452,0.14538902958425676
1932-12-15,1932-12-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1932,12,15,1932.12,1932,3,76,11,0.027873927128758736,0.84,4,Mod_Dry,31,5,3,2,36,77,0.23867465711840863,245.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6148973235965,964.9665307595834,990.0,0.13647727217388814,0.019122979464719296,989.8443997483614,1,245.6148973235965,,,,0.42688644568113476,,,,24.45098254309687,,,,0.94,,,,0.9824595892943859,,,,0.98,,,,54.27176639230922,,,,54.27176639230922,1302.5223934154212,0.16822461344019188
1933-01-15,1933-01-26,679.0,0.8734205957235223,593.0525844962716,0.485,1933,1,15,1933.01,1932,4,107,16,0.05123974330047786,0.45,3,Normal,41,6,4,3,66,120,0.20234293406195317,473.0525844962716,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0525844962716,966.1126052670161,990.0,0.2204652663746502,0.06461051689925433,989.7149242167261,2,236.5262922481358,236.5262922481358,,,0.3959225574764903,0.3959225574764903,,,23.206396392233536,23.206396392233536,,,0.94,0.94,,,0.9461051689925433,0.9461051689925433,,,0.98,0.98,,,49.6032425131371,49.6032425131371,,,99.2064850262742,2380.9556406305805,0.1672810938182462
1933-02-15,1933-02-26,857.0,0.8933004500156231,765.558485663389,0.408,1933,2,15,1933.02,1932,5,138,20,0.06614425316131681,0.71,4,Mod_Dry,36,6,5,4,54,105,0.1371547725828067,660.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,707.558485663389,966.864973543025,990.0,0.32684549893529796,0.1281675456990167,989.5449869553656,3,220.18616188779632,220.18616188779632,220.18616188779632,,0.34317038408951184,0.34317038408951184,0.34317038408951184,,22.33684302825109,22.33684302825109,22.33684302825109,,0.94,0.94,0.94,,0.8807446475511853,0.8807446475511853,0.8807446475511853,,0.98,0.98,0.98,,44.446211662540506,44.446211662540506,44.446211662540506,,133.3386349876215,3200.127239702916,0.1741717157926581
1933-03-15,1933-03-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1933,3,15,1933.03,1932,6,166,24,0.09564292034452228,0.77,4,Mod_Dry,41,8,7,6,67,129,0.11653345548056906,977.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1033.978244728267,968.2351507020426,990.0,0.6014118996078082,0.33238259578261364,989.0662055046096,4,244.49456118206678,244.49456118206678,244.49456118206678,244.49456118206678,0.42300691387414474,0.42300691387414474,0.42300691387414474,0.42300691387414474,20.408047888692852,20.408047888692852,20.408047888692852,20.408047888692852,0.94,0.94,0.94,0.94,0.9779782447282671,0.9779782447282671,0.9779782447282671,0.9779782447282671,0.98,0.98,0.98,0.98,45.09138800615486,45.09138800615486,45.09138800615486,45.09138800615486,180.36555202461943,4328.773248590866,0.1629350467216221
1933-04-15,1933-04-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1933,4,15,1933.04,1932,7,197,29,0.1302814916590322,0.8,4,Mod_Dry,45,11,10,10,72,148,0.09815054953059778,1100.0,259.88763494250225,55.0,7.0,15.0,17.559975333952856,165.3276596085494,100.0,18.0,25.0,27.559975333952856,237.3276596085494,1243.0,969.6415250098969,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42157299698836,18.42157299698836,18.42157299698836,18.42157299698836,0.9317873468047864,0.9317873468047864,0.9317873468047864,0.9317873468047864,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.38071110668187,45.38071110668187,45.38071110668187,45.38071110668187,181.5228444267275,4356.54826624146,0.12038220900567913
1933-05-15,1933-05-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1933,5,15,1933.05,1932,8,227,33,0.08784722793819276,0.93,5,Dry,42,9,8,6,82,147,0.14457826727254258,869.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,928.7503233587123,967.8895447599493,990.0,0.5044724078585809,0.24580025868696986,989.2497273334545,4,217.43758083967808,217.43758083967808,217.43758083967808,217.43758083967808,0.3346652335106002,0.3346652335106002,0.3346652335106002,0.3346652335106002,21.0255173399946,21.0255173399946,21.0255173399946,21.0255173399946,0.94,0.94,0.94,0.94,0.8697503233587123,0.8697503233587123,0.8697503233587123,0.8697503233587123,0.98,0.98,0.98,0.98,41.31466492032014,41.31466492032014,41.31466492032014,41.31466492032014,165.25865968128056,3966.2078323507335,0.16253612699661454
1933-06-15,1933-06-26,494.0,0.9003797914961998,444.78761699912286,0.601,1933,6,15,1933.06,1932,9,258,37,0.038429650108724206,0.94,5,Dry,39,9,7,5,59,119,0.2675434194928018,325.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,380.78761699912286,965.457268084551,990.0,0.1684165517709264,0.03515752339982457,989.7964259248292,2,162.89380849956143,162.89380849956143,,,0.18782323396659262,0.18782323396659262,,,24.151334606311696,24.151334606311696,,,0.92,0.92,,,0.6515752339982457,0.6515752339982457,,,0.97,0.97,,,34.44088330390568,34.44088330390568,,,68.88176660781136,1653.1623985874726,0.15486439814251213
1933-07-15,1933-07-26,358.0,0.9250621629293952,331.17225432872345,0.74,1933,7,15,1933.07,1932,10,288,42,0.028613282774001707,0.94,5,Dry,37,8,6,4,53,108,0.32611427614584704,223.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.17225432872345,964.9970256332778,990.0,0.1330092357549266,0.014634450865744691,989.8523563133793,1,223.17225432872345,,,,0.3525306971985516,,,,24.502799982903035,,,,0.94,,,,0.8926890173148938,,,,0.98,,,,49.41728164134278,,,,49.41728164134278,1186.0147593922268,0.14921926881075886
1933-08-15,1933-08-26,254.0,0.9433776205571134,239.6179156215068,0.889,1933,8,15,1933.08,1932,11,319,46,0.020702987909698187,0.95,5,Dry,34,7,5,3,44,93,0.38811789076280917,146.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.6179156215068,964.7386212913609,990.0,0.10555156214369549,0.0046617915621506795,989.8897866462942,1,146.6179156215068,,,,0.15209712333372566,,,,24.99906823159953,,,,0.91,,,,0.5864716624860272,,,,0.97,,,,31.738982288389384,,,,31.738982288389384,761.7355749213452,0.1324566329110521
1933-09-15,1933-09-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,1933,9,15,1933.09,1932,12,350,50,0.016922938195863886,0.95,5,Dry,30,6,4,2,30,72,0.36759574064510975,123.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.867340229906,964.4059625624903,990.0,0.09575022962383159,0.002386734022990601,989.9018630363532,1,123.867340229906,,,,0.10839175518244937,,,,25.38750871868044,,,,0.91,,,,0.495469360919624,,,,0.97,,,,27.230714180095276,,,,27.230714180095276,653.5371403222866,0.13902631315732522
1933-10-15,1933-10-26,162.0,1.0525267936140774,170.50934056548053,0.987,1933,10,15,1933.1,1933,1,15,3,0.014732007024857515,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42812903831485927,97.50934056548053,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,135.50934056548053,964.4584214552239,990.0,0.086082729738232,0.0,989.9139172702618,1,97.50934056548053,,,,0.06684299983354194,,,,25.388652815204377,,,,0.88,,,,0.3900373622619221,,,,0.96,,,,20.516760496516298,,,,20.516760496516298,492.40225191639115,0.12032631425629886
1933-11-15,1933-11-26,212.0,0.970367259004148,205.71785890887932,0.941,1933,11,15,1933.11,1933,2,46,7,0.017774023009727174,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3256887873292371,138.71785890887932,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.71785890887932,964.7062622862938,990.0,0.0991083609916634,0.0038717858908879324,989.8970198531175,1,138.71785890887932,,,,0.13609700308876319,,,,25.0546605637349,,,,0.91,,,,0.5548714356355173,,,,0.97,,,,30.095601954236088,,,,30.095601954236088,722.2944469016661,0.14629552394654582
1933-12-15,1933-12-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.033697988290229,0.62,3,Normal,38,5,4,3,54,104,0.2666509324714035,286.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.02301261839125,965.2257809763353,990.0,0.152553768028248,0.027204602523678248,989.8202416294481,2,143.01150630919562,143.01150630919562,,,0.14468429850695488,0.14468429850695488,,,24.449776354605877,24.449776354605877,,,0.91,0.91,,,0.5720460252367825,0.5720460252367825,,,0.97,0.97,,,30.278057255788653,30.278057255788653,,,60.556114511577306,1453.3467482778553,0.1552629269361267
1934-01-15,1934-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1934,1,15,1934.01,1933,4,107,16,0.05540506569060673,0.41,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,966.3258554470498,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,2,260.6311671910111,260.6311671910111,,,0.4805862390673404,0.4805862390673404,,,22.866640432662233,22.866640432662233,,,0.95,0.95,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,54.431136216526106,54.431136216526106,,,108.86227243305221,2612.694538393253,0.1697624616265068
1934-02-15,1934-02-26,917.0,0.9101388998268054,834.5973711411806,0.384,1934,2,15,1934.02,1933,5,138,20,0.07210921286659801,0.61,3,Normal,43,7,5,4,78,137,0.16415100830317025,697.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5973711411806,967.1557395972981,990.0,0.3529549977630032,0.1392792113423542,989.5077657908946,3,232.5324570470602,232.5324570470602,232.5324570470602,,0.3826827844278747,0.3826827844278747,0.3826827844278747,,21.96934340916867,21.96934340916867,21.96934340916867,,0.94,0.94,0.94,,0.9301298281882409,0.9301298281882409,0.9301298281882409,,0.98,0.98,0.98,,46.16614324330823,46.16614324330823,46.16614324330823,,138.49842972992468,3323.9623135181923,0.16594640064651758
1934-03-15,1934-03-26,3168.0,1.0288057007001032,3259.2564598179274,0.07100000000000001,1934,3,15,1934.03,1933,6,166,24,0.2815997581282689,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239,0.07332960843877603,1100.0,1920.2564598179274,41.0,7.0,13.0,67.0,1792.2564598179274,100.0,18.0,25.0,80.0,1936.2564598179274,1243.0,974.1739483978447,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.889149609040558,13.889149609040558,13.889149609040558,13.889149609040558,0.8953742376173244,0.8953742376173244,0.8953742376173244,0.8953742376173244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.878199569485,32.878199569485,32.878199569485,32.878199569485,131.51279827794,3156.30715867056,0.04035055231133506
1934-04-15,1934-04-26,3903.0,1.01463776690679,3960.131204237201,0.039,1934,4,15,1934.04,1933,7,197,29,0.34215533604609416,0.18,2,Mod_Wet,70,14,18,25,168,295,0.07449248138151594,1100.0,2565.131204237201,30.0,4.0,7.0,55.0,2469.131204237201,100.0,18.0,25.0,80.0,2637.131204237201,1243.0,975.5509210476297,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.51217695925557,12.51217695925557,12.51217695925557,12.51217695925557,0.8721061398083507,0.8721061398083507,0.8721061398083507,0.8721061398083507,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.848949196526046,28.848949196526046,28.848949196526046,28.848949196526046,115.39579678610419,2769.4991228665003,0.02913938726642055
1934-05-15,1934-05-26,2329.0,1.0034874061098629,2337.1221688298706,0.139,1934,5,15,1934.05,1933,8,227,33,0.2019273553869008,0.39,2,Mod_Wet,65,14,17,23,202,321,0.13734840406768953,1100.0,916.1221688298706,35.0,4.0,8.000000000000007,57.0,812.1221688298706,100.0,18.0,25.0,80.0,1014.1221688298706,1243.0,972.0388116551976,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02428635168765,16.02428635168765,16.02428635168765,16.02428635168765,0.9202055492490276,0.9202055492490276,0.9202055492490276,0.9202055492490276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.98444196351054,38.98444196351054,38.98444196351054,38.98444196351054,155.93776785404216,3742.506428497012,0.06672212943498615
1934-06-15,1934-06-26,1220.0,0.9183767070980464,1120.4195826596165,0.295,1934,6,15,1934.06,1933,9,258,37,0.09680425194179086,0.5,3,Normal,53,12,12,13,120,210,0.18742978367221025,910.4195826596165,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,987.4195826596165,968.28565395788,990.0,0.5582330837119991,0.2783356661276932,989.1634312501603,4,227.60489566490412,227.60489566490412,227.60489566490412,227.60489566490412,0.36665626446253663,0.36665626446253663,0.36665626446253663,0.36665626446253663,20.511121027817833,20.511121027817833,20.511121027817833,20.511121027817833,0.94,0.94,0.94,0.94,0.9104195826596165,0.9104195826596165,0.9104195826596165,0.9104195826596165,0.98,0.98,0.98,0.98,42.188485305252314,42.188485305252314,42.188485305252314,42.188485305252314,168.75394122100926,4050.094589304222,0.1506167366518412
1934-07-15,1934-07-26,570.0,0.8768278758895388,499.7918892570371,0.547,1934,7,15,1934.07,1933,10,288,42,0.043182019231808005,0.53,3,Normal,50,10,9,9,108,186,0.37215489886500014,313.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7918892570371,965.69829769173,990.0,0.16908217724403446,0.03275837785140742,989.7981594449045,2,156.89594462851855,156.89594462851855,,,0.17422497256237443,0.17422497256237443,,,23.925636780612162,23.925636780612162,,,0.92,0.92,,,0.6275837785140742,0.6275837785140742,,,0.97,0.97,,,32.86274165035794,32.86274165035794,,,65.72548330071588,1577.411599217181,0.1315057021001676
1934-08-15,1934-08-26,392.0,0.9027243075642528,353.8679285651871,0.705,1934,8,15,1934.08,1933,11,319,46,0.03057418902803217,0.52,3,Normal,47,8,6,5,89,155,0.4380165239287769,198.86792856518713,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.8679285651871,965.0817862190809,990.0,0.12825872166371527,0.009886792856518714,989.8618544854797,1,198.86792856518713,,,,0.27998272023275583,,,,24.500085546166115,,,,0.93,,,,0.7954717142607485,,,,0.97,,,,43.117745130564415,,,,43.117745130564415,1034.825883133546,0.12184699897894691
1934-09-15,1934-09-26,272.0,0.9535638974660426,259.3693801107636,0.86,1934,9,15,1934.09,1933,12,350,50,0.022409514441569973,0.6,3,Normal,40,6,4,3,65,118,0.45494961644897386,141.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.3693801107636,964.778031697807,990.0,0.1051259250377603,0.004136938011076359,989.8907371369511,1,141.3693801107636,,,,0.14136947986423454,,,,24.97133595927983,,,,0.91,,,,0.5654775204430543,,,,0.97,,,,30.568861569005463,,,,30.568861569005463,733.6526776561311,0.11785840547543061
1934-10-15,1934-10-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,1934,10,15,1934.1,1934,1,15,3,0.016922938195863886,0.61,3,Normal,37,5,3,2,50,97,0.49523315059132844,98.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.867340229906,964.4059625624903,990.0,0.08893204780564977,0.0,989.9110679521943,1,98.867340229906,,,,0.06874531876175236,,,,25.436360070942246,,,,0.88,,,,0.39546936091962404,,,,0.96,,,,20.841584208637233,,,,20.841584208637233,500.1980210072936,0.10640663310265872
1934-11-15,1934-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1934,11,15,1934.11,1934,2,46,7,0.02195821202384085,0.6,3,Normal,36,5,3,2,47,93,0.3659314333642412,161.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,205.14597249815805,964.7664342502757,990.0,0.10982249062437205,0.006114597249815805,989.8840629121257,1,161.14597249815805,,,,0.18380842100349634,,,,24.933820240846565,,,,0.92,,,,0.6445838899926322,,,,0.97,,,,35.175222143602745,,,,35.175222143602745,844.2053314464658,0.13840558556896934
1934-12-15,1934-12-26,515.0,0.8930482100420709,459.9198281716665,0.585,1934,12,15,1934.12,1934,3,76,11,0.03973707315403199,0.24,2,Mod_Wet,42,7,5,3,61,118,0.2565664552213133,341.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.9198281716665,965.5230024968669,990.0,0.17344200935590398,0.0383839656343333,989.7881740250098,2,170.95991408583325,170.95991408583325,,,0.20690693910168373,0.20690693910168373,,,24.058264589041215,24.058264589041215,,,0.92,0.92,,,0.683839656343333,0.683839656343333,,,0.97,0.97,,,36.007018079848336,36.007018079848336,,,72.01403615969667,1728.3368678327201,0.15657954223451573
1935-01-15,1935-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1935,1,15,1935.01,1934,4,107,16,0.05540506569060673,0.41,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,966.3258554470498,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,2,260.6311671910111,260.6311671910111,,,0.4805862390673404,0.4805862390673404,,,22.866640432662233,22.866640432662233,,,0.95,0.95,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,54.431136216526106,54.431136216526106,,,108.86227243305221,2612.694538393253,0.1697624616265068
1935-02-15,1935-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1935,2,15,1935.02,1934,5,138,20,0.0932993712870418,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,968.1324681031241,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,20.657454775846485,20.657454775846485,20.657454775846485,20.657454775846485,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,42.83643128990954,42.83643128990954,42.83643128990954,42.83643128990954,171.34572515963816,4112.297403831316,0.15867492405973888
1935-03-15,1935-03-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1935,3,15,1935.03,1934,6,166,24,0.25419064763897103,0.37,2,Mod_Wet,59,11,12,13,144,239,0.08123666307868567,1100.0,1603.0213847103132,41.0,7.0,13.0,67.0,1475.0213847103134,100.0,18.0,25.0,80.0,1619.0213847103134,1243.0,973.4875022004029,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.575595806482355,14.575595806482355,14.575595806482355,14.575595806482355,0.904849173395334,0.904849173395334,0.904849173395334,0.904849173395334,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.868260934040165,34.868260934040165,34.868260934040165,34.868260934040165,139.47304373616066,3347.353049667856,0.04740721616131077
1935-04-15,1935-04-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1935,4,15,1935.04,1934,7,197,29,0.19948976356800416,0.61,3,Normal,54,13,14,19,117,217,0.09398376971662865,1100.0,991.9093005556037,45.99999999999997,5.000000000000007,11.0,61.0,868.9093005556037,100.0,18.0,25.0,80.0,985.9093005556037,1243.0,971.9659973264698,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09710068041541,16.09710068041541,16.09710068041541,16.09710068041541,0.9208112129703253,0.9208112129703253,0.9208112129703253,0.9208112129703253,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.1873626925911,39.1873626925911,39.1873626925911,39.1873626925911,156.7494507703644,3761.9868184887455,0.06788895983599054
1935-05-15,1935-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1935,5,15,1935.05,1934,8,227,33,0.14722051339193742,0.77,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,970.2626535033365,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.800444503548718,17.800444503548718,17.800444503548718,17.800444503548718,0.930441377664626,0.930441377664626,0.930441377664626,0.930441377664626,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.78724689733669,43.78724689733669,43.78724689733669,43.78724689733669,175.14898758934677,4203.575702144322,0.1027905159346382
1935-06-15,1935-06-26,1028.0,0.9220847839249172,947.9031578748147,0.34700000000000003,1935,6,15,1935.06,1934,9,258,37,0.081898832840384,0.74,4,Mod_Dry,45,10,9,9,88,161,0.1698485743638197,786.9031578748147,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9031578748147,967.6179343501609,990.0,0.4331383518374796,0.18345157893740738,989.3834100692252,3,262.3010526249382,262.3010526249382,262.3010526249382,,0.4867535337326484,0.4867535337326484,0.4867535337326484,,21.278722185331635,21.278722185331635,21.278722185331635,,0.94,0.94,0.94,,1.049204210499753,1.049204210499753,1.049204210499753,,0.98,0.98,0.98,,50.4392377248865,50.4392377248865,50.4392377248865,,151.3177131746595,3631.625116191828,0.15963414819074095
1935-07-15,1935-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.04146091636009788,0.61,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,965.6104136951618,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,2,146.93585856538124,146.93585856538124,,,0.15275940086873233,0.15275940086873233,,,24.045585938618032,24.045585938618032,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,30.930840985508944,30.930840985508944,,,61.86168197101789,1484.6803673044292,0.1289129568645966
1935-08-15,1935-08-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.03009293228531196,0.58,3,Normal,47,8,6,5,89,155,0.4450214380250506,193.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.2978273762958,965.0605129380009,990.0,0.12640887256039343,0.00932978273762958,989.864261344702,1,193.2978273762958,,,,0.264524221117538,,,,24.539224185583524,,,,0.93,,,,0.7731913095051832,,,,0.97,,,,41.97700906896285,,,,41.97700906896285,1007.4482176551085,0.12052044477329316
1935-09-15,1935-09-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1935,9,15,1935.09,1934,12,350,50,0.02365912734650528,0.54,3,Normal,40,6,4,3,65,118,0.43092037380262666,155.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.83249243640364,964.8139509648431,990.0,0.11005653151241032,0.005583249243640364,989.884360219244,1,155.83249243640364,,,,0.17186664648820577,,,,24.898542607912624,,,,0.92,,,,0.6233299697456146,,,,0.97,,,,33.967259814146374,,,,33.967259814146374,815.214235539513,0.12404393471324487
1935-10-15,1935-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1935,10,15,1935.1,1935,1,15,3,0.0193586931307822,0.48,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,964.7173176259,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,1,127.05894827294208,,,,0.11408482606886339,,,,25.067348829928942,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,27.5800973451787,,,,27.5800973451787,661.9223362842888,0.12309304117406385
1935-11-15,1935-11-26,215.0,0.9670327739074376,207.9120463900991,0.939,1935,11,15,1935.11,1935,2,46,7,0.017963600808104562,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32225164998034755,140.9120463900991,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.9120463900991,964.7066583473957,990.0,0.09985637945117015,0.004091204639009911,989.8960524159098,1,140.9120463900991,,,,0.14045303997391861,,,,25.04894102854024,,,,0.91,,,,0.5636481855603964,,,,0.97,,,,30.564664024102072,,,,30.564664024102072,733.5519365784497,0.14700766287853526
1935-12-15,1935-12-26,379.0,0.9033861667868682,342.3833572122232,0.721,1935,12,15,1935.12,1935,3,76,11,0.02958192206313608,0.66,3,Normal,38,5,4,3,54,104,0.30375308206215335,238.3833572122232,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,285.3833572122232,965.0382447079523,990.0,0.13673248025498186,0.017676671442444638,989.8455908483025,1,238.3833572122232,,,,0.40215510100185226,,,,24.405191039348352,,,,0.94,,,,0.9535334288488928,,,,0.98,,,,52.57521774294581,,,,52.57521774294581,1261.8052258306993,0.15355658105296732
1936-01-15,1936-01-26,593.0,0.8908083501829718,528.2493516585024,0.532,1936,1,15,1936.01,1935,4,107,16,0.0456407439832946,0.73,4,Mod_Dry,34,5,4,3,45,91,0.17226713050246925,437.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.2493516585024,965.8245034183007,990.0,0.2014481241670303,0.05744987033170049,989.7411020055013,2,218.6246758292512,218.6246758292512,,,0.3383255424317042,0.3383255424317042,,,23.578273044768906,23.578273044768906,,,0.94,0.94,,,0.8744987033170049,0.8744987033170049,,,0.98,0.98,,,46.5837136901891,46.5837136901891,,,93.1674273803782,2236.018257129077,0.17637016891335097
1936-02-15,1936-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1936,2,15,1936.02,1935,5,138,20,0.06701701564719155,0.71,4,Mod_Dry,36,6,5,4,54,105,0.13536860620232907,670.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.6599033239763,966.9079346951582,990.0,0.3327013932312906,0.1311979709971929,989.5361006357715,3,223.5533011079921,223.5533011079921,223.5533011079921,,0.35373414710535356,0.35373414710535356,0.35373414710535356,,22.274431793507905,22.274431793507905,22.274431793507905,,0.94,0.94,0.94,,0.8942132044319684,0.8942132044319684,0.8942132044319684,,0.98,0.98,0.98,,44.99980773509084,44.99980773509084,44.99980773509084,,134.99942320527254,3239.986156926541,0.17404460721348672
1936-03-15,1936-03-26,1402.0,0.9269489185074096,1299.5823837473883,0.26,1936,3,15,1936.03,1935,6,167,24,0.11228391795577436,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129,0.09926265669131669,1100.0,70.58238374738835,22.433160725914128,4.3772020928612925,3.8300518312536314,3.28290156964597,36.65906752771333,63.43316072591413,12.377202092861292,10.83005183125363,9.28290156964597,103.65906752771333,1186.640414650029,968.935681903704,990.0,0.8217490520722068,0.48,988.6982509479278,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.227634264223823,19.227634264223823,19.227634264223823,19.227634264223823,0.9318084568305152,0.9318084568305152,0.9318084568305152,0.9318084568305152,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.36747965238005,47.36747965238005,47.36747965238005,47.36747965238005,189.4699186095202,4547.278046628485,0.14579292623463969
1936-04-15,1936-04-26,2356.0,1.0067756198473712,2371.9633603604066,0.136,1936,4,15,1936.04,1935,7,198,29,0.20493763433513912,0.65,3,Normal,54,13,14,19,117,217,0.0914853929139226,1100.0,1054.9633603604066,46.0,5.000000000000007,11.0,61.0,931.9633603604066,100.0,18.0,25.0,80.0,1048.9633603604066,1243.0,972.1280204895523,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.935077517332914,15.935077517332914,15.935077517332914,15.935077517332914,0.9194418365041962,0.9194418365041962,0.9194418365041962,0.9194418365041962,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.73523709014285,38.73523709014285,38.73523709014285,38.73523709014285,154.9409483605714,3718.582760653714,0.06532181354480493
1936-05-15,1936-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1936,5,15,1936.05,1935,8,228,33,0.17579874750464866,0.5700000000000001,3,Normal,55,13,13,17,178,276,0.1356460176109584,1100.0,658.7077257482481,45.0,5.0,12.0,40.5725773105805,556.1351484376677,100.0,18.0,25.0,57.5725773105805,734.1351484376677,1243.0,971.229619227071,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833478779814257,16.833478779814257,16.833478779814257,16.833478779814257,0.9260425393138202,0.9260425393138202,0.9260425393138202,0.9260425393138202,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.21284445139034,41.21284445139034,41.21284445139034,41.21284445139034,164.85137780556136,3956.4330673334725,0.08101968440943455
1936-06-15,1936-06-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1936,6,15,1936.06,1935,9,259,37,0.06859619671944593,0.74,4,Mod_Dry,45,10,9,9,88,161,0.2027867529870884,632.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,696.9374620306239,966.9853098306734,990.0,0.32068838378586895,0.11988123860918717,989.5594303776049,3,210.97915401020796,210.97915401020796,210.97915401020796,,0.3150978440248458,0.3150978440248458,0.3150978440248458,,22.259022702906723,22.259022702906723,22.259022702906723,,0.93,0.93,0.93,,0.8439166160408319,0.8439166160408319,0.8439166160408319,,0.97,0.97,0.97,,41.55940576401466,41.55940576401466,41.55940576401466,,124.678217292044,2992.277215009056,0.15703783138429975
1936-07-15,1936-07-26,469.0,0.9014024752978914,422.7577609147111,0.628,1936,7,15,1936.07,1935,10,289,42,0.036526270543031036,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135,0.31933180767138053,287.7577609147111,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.7577609147111,965.3627299290175,990.0,0.15711512355101107,0.027551552182942224,989.8153333242661,2,143.87888045735556,143.87888045735556,,,0.14645047221544807,0.14645047221544807,,,24.306152923033167,24.306152923033167,,,0.91,0.91,,,0.5755155218294222,0.5755155218294222,,,0.97,0.97,,,30.282756870756117,30.282756870756117,,,60.565513741512234,1453.5723297962936,0.14326292581942918
1936-08-15,1936-08-26,333.0,0.9300354875132156,309.70181734190083,0.77,1936,8,15,1936.08,1935,11,320,46,0.026758237018340236,0.77,4,Mod_Dry,39,7,5,4,60,115,0.3713249117716468,194.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.70181734190083,964.9223197475384,990.0,0.12355410908033607,0.009470181734190083,989.8669757091855,1,194.70181734190083,,,,0.2683796021412279,,,,24.676276359505845,,,,0.93,,,,0.7788072693676034,,,,0.97,,,,42.518048292151825,,,,42.518048292151825,1020.4331590116437,0.1372870480937904
1936-09-15,1936-09-26,248.0,0.951331198430856,235.9301372108523,0.898,1936,9,15,1936.09,1935,12,351,51,0.02038436385501764,0.79,4,Mod_Dry,34,6,4,3,44,91,0.385707400825494,144.9301372108523,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.9301372108523,964.7327135232364,990.0,0.1042943649582451,0.004493013721085231,989.8912126213206,1,144.9301372108523,,,,0.14860523245144805,,,,25.009893865632787,,,,0.91,,,,0.5797205488434092,,,,0.97,,,,31.387208045239376,,,,31.387208045239376,753.292993085745,0.13303602675053092
1936-10-15,1936-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1936,10,15,1936.1,1936,1,15,3,0.01753950966939318,0.71,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,964.7061572846612,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,1,130.00358413649516,,,,0.11946420163898852,,,,25.0742178425124,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,28.22700852294251,,,,28.22700852294251,677.4482045506202,0.13904684807911216
1936-11-15,1936-11-26,248.0,0.951331198430856,235.9301372108523,0.898,1936,11,15,1936.11,1936,2,46,7,0.02038436385501764,0.67,3,Normal,36,5,3,2,47,93,0.39418448655792243,142.9301372108523,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.9301372108523,964.7327135232364,990.0,0.10361254677642692,0.004293013721085231,989.8920944395026,1,142.9301372108523,,,,0.14451915419856734,,,,25.014861762067607,,,,0.91,,,,0.5717205488434093,,,,0.97,,,,30.96022097927219,,,,30.96022097927219,743.0453035025325,0.13122622376810997
1936-12-15,1936-12-26,375.0,0.9133507114576168,342.5065167966063,0.718,1936,12,15,1936.12,1936,3,76,11,0.02959256305122679,0.72,4,Mod_Dry,31,5,3,2,36,77,0.22481324069441164,265.5065167966063,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.5065167966063,965.0387048915217,990.0,0.14308334506160358,0.023101303359321264,989.833815351579,1,265.5065167966063,,,,0.4987018025033878,,,,24.296408657553958,,,,0.95,,,,1.0620260671864252,,,,0.98,,,,58.91636678687164,,,,58.91636678687164,1413.9928028849195,0.1720153161986651
