Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1937-01-15,1937-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1937,1,15,1937.01,1936,4,107,16,0.04955410302237484,0.59,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,966.0259326162758,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,2,226.77142952763216,226.77142952763216,,,0.3639791863963261,0.3639791863963261,,,23.339863546863892,23.339863546863892,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,47.831013920917144,47.831013920917144,,,95.66202784183429,2295.888668204023,0.16679141991133511
1937-02-15,1937-02-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1937,2,15,1937.02,1936,5,138,20,0.14207524348962006,0.24,2,Mod_Wet,49,8,7,5,93,162,0.0985168116289211,1100.0,382.38939224097294,50.999999999999986,10.0,16.522998430165497,11.802141735832498,293.06425207497495,100.0,18.0,23.522998430165497,16.8021417358325,386.06425207497495,1241.5229984301654,970.0780846911355,990.0,0.9180931106364996,0.48,988.6019068893635,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.988887418228003,17.988887418228003,17.988887418228003,17.988887418228003,0.9309720333113595,0.9309720333113595,0.9309720333113595,0.9309720333113595,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.27603433385028,44.27603433385028,44.27603433385028,44.27603433385028,177.10413733540113,4250.499296049627,0.10770206750971782
1937-03-15,1937-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1937,3,15,1937.03,1936,6,166,24,0.23573269735676605,0.2,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,972.9986640152065,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064433991678769,15.064433991678769,15.064433991678769,15.064433991678769,0.9107347632953804,0.9107347632953804,0.9107347632953804,0.9107347632953804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.272084111197394,36.272084111197394,36.272084111197394,36.272084111197394,145.08833644478958,3482.12007467495,0.05317731655128842
1937-04-15,1937-04-26,2860.0,1.01933731170335,2915.304711471581,0.09300000000000001,1937,4,15,1937.04,1936,7,197,29,0.2518823270711446,0.4,2,Mod_Wet,70,14,18,25,168,295,0.10119010847791982,1100.0,1520.304711471581,30.0,4.0,7.0,55.0,1424.304711471581,100.0,18.0,25.0,80.0,1592.304711471581,1243.0,973.427602875346,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.635495131539258,14.635495131539258,14.635495131539258,14.635495131539258,0.9056088983140042,0.9056088983140042,0.9056088983140042,0.9056088983140042,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.04095046440438,35.04095046440438,35.04095046440438,35.04095046440438,140.16380185761753,3363.931244582821,0.04807861123610162
1937-05-15,1937-05-26,2356.0,1.0067756198473712,2371.9633603604066,0.136,1937,5,15,1937.05,1936,8,227,33,0.20493763433513912,0.53,3,Normal,55,13,13,17,178,276,0.11635930158637162,1100.0,995.9633603604066,45.0,5.0,12.0,61.345569297561276,872.6177910628453,100.0,18.0,25.0,78.34556929756127,1050.6177910628453,1243.0,972.1280204895523,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.935077517332914,15.935077517332914,15.935077517332914,15.935077517332914,0.9194418365041962,0.9194418365041962,0.9194418365041962,0.9194418365041962,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.73523709014285,38.73523709014285,38.73523709014285,38.73523709014285,154.9409483605714,3718.582760653714,0.06532181354480493
1937-06-15,1937-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1937,6,15,1937.06,1936,9,258,37,0.11876914390983205,0.3,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,969.1958786547923,990.0,0.8324305086487896,0.48,988.6875694913512,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.95675605655886,18.95675605655886,18.95675605655886,18.95675605655886,0.9320188169137541,0.9320188169137541,0.9320188169137541,0.9320188169137541,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.710711112693694,46.710711112693694,46.710711112693694,46.710711112693694,186.84284445077478,4484.228266818594,0.1359210080086345
1937-07-15,1937-07-26,691.0,0.8741714327794171,604.0524600505772,0.479,1937,7,15,1937.07,1936,10,288,42,0.05219013254836987,0.39,2,Mod_Wet,58,11,11,11,136,227,0.3757951751094488,377.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.0524600505772,966.1613971809729,990.0,0.19374435942639096,0.04541049201011545,989.7608451485635,2,188.5262300252886,188.5262300252886,,,0.2516281925213501,0.2516281925213501,,,23.3478197750692,23.3478197750692,,,0.93,0.93,,,0.7541049201011545,0.7541049201011545,,,0.97,0.97,,,38.953080238407395,38.953080238407395,,,77.90616047681479,1869.747851443555,0.12897250757043804
1937-08-15,1937-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1937,8,15,1937.08,1936,11,319,46,0.03553989669117704,0.34,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,965.3144171453121,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,1,227.3413968886232,,,,0.36580885688441955,,,,24.163269830160182,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,49.642902362659264,,,,49.642902362659264,1191.4296567038223,0.12068540326394822
1937-09-15,1937-09-26,313.0,0.9297569164043956,291.0139148345758,0.799,1937,9,15,1937.09,1936,12,350,50,0.025143602241707343,0.37,2,Mod_Wet,46,7,6,4,75,138,0.47420412896216607,153.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,212.01391483457581,964.8628612097116,990.0,0.1121638346026963,0.005301391483457582,989.8825347739138,1,153.01391483457581,,,,0.16569294183789746,,,,24.85398062236431,,,,0.92,,,,0.6120556593383033,,,,0.97,,,,33.29319320335436,,,,33.29319320335436,799.0366368805047,0.11440412814033162
1937-10-15,1937-10-26,251.0,0.9462166690451146,237.50038393032366,0.893,1937,10,15,1937.1,1937,1,15,3,0.02052003317157997,0.37,2,Mod_Wet,41,6,4,3,56,110,0.46315714602074537,127.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.50038393032366,964.7351677262637,990.0,0.10073876724897397,0.0027500383930323664,989.8965111943579,1,127.50038393032366,,,,0.11488350082099616,,,,25.046459967273176,,,,0.91,,,,0.5100015357212947,,,,0.97,,,,27.6528551303358,,,,27.6528551303358,663.6685231280592,0.1164328860135587
1937-11-15,1937-11-26,283.0,0.9399022520020778,265.99233731658796,0.845,1937,11,15,1937.11,1937,2,46,7,0.0229817379441532,0.29,2,Mod_Wet,40,6,4,3,53,106,0.39850772044548505,159.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99233731658796,964.7938200228091,990.0,0.1114746604488368,0.0059992337316587966,989.8825261058195,1,159.99233731658796,,,,0.1811819963888418,,,,24.90752408662154,,,,0.92,,,,0.6399693492663519,,,,0.97,,,,34.88657310739469,,,,34.88657310739469,837.2777545774725,0.13115630870927
1937-12-15,1937-12-26,474.0,0.9023634461491821,427.7202734747122,0.62,1937,12,15,1937.12,1937,3,76,11,0.03695503162821513,0.42,3,Normal,38,5,4,3,54,104,0.24314956865412346,323.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.7202734747122,965.3838864437397,990.0,0.16507315355248744,0.03474405469494244,989.8001827917526,2,161.8601367373561,161.8601367373561,,,0.18544368777351555,0.18544368777351555,,,24.230852660239393,24.230852660239393,,,0.92,0.92,,,0.6474405469494244,0.6474405469494244,,,0.97,0.97,,,34.33500925098026,34.33500925098026,,,68.67001850196051,1648.0804440470524,0.16054889786752286
1938-01-15,1938-01-26,698.0,0.8800475256424558,614.2731728984343,0.475,1938,1,15,1938.01,1937,4,107,16,0.053073202138424716,0.46,3,Normal,41,6,4,3,66,120,0.195352825573975,494.27317289843427,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.2731728984343,966.2066696282662,990.0,0.2327670567527155,0.06885463457968685,989.6983783086677,2,247.13658644921713,247.13658644921713,,,0.43218401679399454,0.43218401679399454,,,23.059524663607423,23.059524663607423,,,0.94,0.94,,,0.9885463457968685,0.9885463457968685,,,0.98,0.98,,,51.50036785847605,51.50036785847605,,,103.0007357169521,2472.0176572068503,0.16767903965420697
1938-02-15,1938-02-26,956.0,0.9122377145949626,872.0992551527843,0.371,1938,2,15,1938.02,1937,5,138,20,0.07534937564520056,0.59,3,Normal,43,7,5,4,78,137,0.15709221076676505,735.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,790.0992551527843,967.3108093350532,990.0,0.3774216282276509,0.15754962757639215,989.4650287441959,3,245.0330850509281,245.0330850509281,245.0330850509281,,0.42486953011565265,0.42486953011565265,0.42486953011565265,,21.72934987902703,21.72934987902703,21.72934987902703,,0.94,0.94,0.94,,0.9801323402037124,0.9801323402037124,0.9801323402037124,,0.98,0.98,0.98,,48.11654080618054,48.11654080618054,48.11654080618054,,144.34962241854163,3464.390938044999,0.16551971758449996
1938-03-15,1938-03-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1938,3,15,1938.03,1937,6,166,24,0.10036984099454577,0.71,4,Mod_Dry,41,8,7,6,67,129,0.1110453089250751,1032.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1088.6879744739092,968.4391584764287,990.0,0.6803743961479102,0.39249436681608196,988.927131237036,4,258.1719936184773,258.1719936184773,258.1719936184773,258.1719936184773,0.4715751921662996,0.4715751921662996,0.4715751921662996,0.4715751921662996,20.01639756844095,20.01639756844095,20.01639756844095,20.01639756844095,0.94,0.94,0.94,0.94,1.0326879744739093,1.0326879744739093,1.0326879744739093,1.0326879744739093,0.98,0.98,0.98,0.98,46.70011860370481,46.70011860370481,46.70011860370481,46.70011860370481,186.80047441481923,4483.211385955661,0.16080090223832705
1938-04-15,1938-04-26,2987.0,1.0239750848161775,3058.613578345922,0.08199999999999999,1938,4,15,1938.04,1937,7,197,29,0.2642642131690877,0.44,3,Normal,54,13,14,19,117,217,0.07094717735391476,1100.0,1741.6135783459222,46.0,5.0,11.0,61.0,1618.6135783459222,100.0,18.0,25.0,80.0,1735.6135783459222,1243.0,973.7449887301495,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.318109276735711,14.318109276735711,14.318109276735711,14.318109276735711,0.9014607942447498,0.9014607942447498,0.9014607942447498,0.9014607942447498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.12402826195955,34.12402826195955,34.12402826195955,34.12402826195955,136.4961130478382,3275.906713148117,0.04462679235264966
1938-05-15,1938-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1938,5,15,1938.05,1937,8,227,33,0.14722051339193742,0.73,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,970.2626535033365,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.800444503548718,17.800444503548718,17.800444503548718,17.800444503548718,0.930441377664626,0.930441377664626,0.930441377664626,0.930441377664626,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.78724689733669,43.78724689733669,43.78724689733669,43.78724689733669,175.14898758934677,4203.575702144322,0.1027905159346382
1938-06-15,1938-06-26,901.0,0.9053300747322112,815.7023973337224,0.391,1938,6,15,1938.06,1937,9,258,37,0.07047668712963362,0.77,4,Mod_Dry,45,10,9,9,88,161,0.19737590636763966,654.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,718.7023973337224,967.0768341551707,990.0,0.33330573758476656,0.12641071920011673,989.5402835432152,3,218.23413244457413,218.23413244457413,218.23413244457413,,0.33711915046634433,0.33711915046634433,0.33711915046634433,,22.12633023757818,22.12633023757818,22.12633023757818,,0.94,0.94,0.94,,0.8729365297782965,0.8729365297782965,0.8729365297782965,,0.98,0.98,0.98,,43.637011805939125,43.637011805939125,43.637011805939125,,130.91103541781737,3141.8648500276167,0.16048872216843404
1938-07-15,1938-07-26,484.0,0.900840948908582,436.0070192717537,0.611,1938,7,15,1938.07,1937,10,288,42,0.037671006465079517,0.77,4,Mod_Dry,42,9,8,6,70,135,0.3096280427445537,301.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.0070192717537,965.4194030986328,990.0,0.16151524625261193,0.030201403854350734,989.808283349893,2,150.50350963587684,150.50350963587684,,,0.16028815914176428,0.16028815914176428,,,24.22859209211851,24.22859209211851,,,0.92,0.92,,,0.6020140385435073,0.6020140385435073,,,0.97,0.97,,,31.92297624805829,31.92297624805829,,,63.84595249611658,1532.302859906798,0.1464333133965506
1938-08-15,1938-08-26,362.0,0.9231440673068548,334.1781523650815,0.735,1938,8,15,1938.08,1937,11,319,46,0.02887299236434304,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115,0.344127822797839,219.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.1781523650815,965.0079426012636,990.0,0.13168278122825583,0.013835630473016294,989.8544815882987,1,219.17815236508147,,,,0.3400389042403262,,,,24.50650008279472,,,,0.94,,,,0.8767126094603259,,,,0.98,,,,48.540191993767536,,,,48.540191993767536,1164.9646078504209,0.14525243990438538
1938-09-15,1938-09-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1938,9,15,1938.09,1937,12,350,50,0.02273418100630804,0.65,3,Normal,40,6,4,3,65,118,0.44845248646393493,145.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.12709498041704,964.786846569914,990.0,0.10640696419786944,0.004512709498041704,989.8890803263041,1,145.12709498041704,,,,0.14901066249039813,,,,24.953223093899695,,,,0.91,,,,0.5805083799216681,,,,0.97,,,,31.35864476741912,,,,31.35864476741912,752.6074744180588,0.11917679845837599
1938-10-15,1938-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1938,10,15,1938.1,1938,1,15,3,0.0193586931307822,0.5700000000000001,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,964.7173176259,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,1,127.05894827294208,,,,0.11408482606886339,,,,25.067348829928942,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,27.5800973451787,,,,27.5800973451787,661.9223362842888,0.12309304117406385
1938-11-15,1938-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,1938,11,15,1938.11,1938,2,46,7,0.022409514441569973,0.47,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,964.778031697807,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,1,166.3693801107636,,,,0.19593413228311257,,,,24.907794034133772,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,36.2774901831844,,,,36.2774901831844,870.6597643964255,0.13986805292009455
1938-12-15,1938-12-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1938,12,15,1938.12,1938,3,76,11,0.03959740478175662,0.56,3,Normal,38,5,4,3,54,104,0.22692396255574457,354.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.30329608514603,965.5159544624174,990.0,0.17522987692864628,0.04086065921702921,989.7839094638543,2,177.15164804257302,177.15164804257302,,,0.22217577464290933,0.22217577464290933,,,24.045779226794007,24.045779226794007,,,0.93,0.93,,,0.7086065921702921,0.7086065921702921,,,0.97,0.97,,,37.697082713657686,37.697082713657686,,,75.39416542731537,1809.4599702555688,0.1645071420418243
1939-01-15,1939-01-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1939,1,15,1939.01,1938,4,107,16,0.058730943051737934,0.32,2,Mod_Wet,46,7,6,4,76,139,0.2044850529544599,540.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,599.7562853210409,966.4947142114958,990.0,0.26435146975132806,0.08630251412841636,989.6493460161203,2,270.37814266052044,270.37814266052044,,,0.5171368644560634,0.5171368644560634,,,22.637494940168438,22.637494940168438,,,0.95,0.95,,,1.0815125706420818,1.0815125706420818,,,0.98,0.98,,,55.900878753151524,55.900878753151524,,,111.80175750630305,2683.2421801512733,0.16447329715164075
1939-02-15,1939-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1939,2,15,1939.02,1938,5,138,20,0.0932993712870418,0.34,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,968.1324681031241,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,20.657454775846485,20.657454775846485,20.657454775846485,20.657454775846485,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,42.83643128990954,42.83643128990954,42.83643128990954,42.83643128990954,171.34572515963816,4112.297403831316,0.15867492405973888
1939-03-15,1939-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1939,3,15,1939.03,1938,6,166,24,0.23573269735676605,0.24,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,972.9986640152065,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064433991678769,15.064433991678769,15.064433991678769,15.064433991678769,0.9107347632953804,0.9107347632953804,0.9107347632953804,0.9107347632953804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.272084111197394,36.272084111197394,36.272084111197394,36.272084111197394,145.08833644478958,3482.12007467495,0.05317731655128842
1939-04-15,1939-04-26,2206.0,1.0096265752507605,2227.236225003177,0.152,1939,4,15,1939.04,1938,7,197,29,0.19243320984027448,0.64,3,Normal,54,13,14,19,117,217,0.09743016818958683,1100.0,910.236225003177,46.0,5.000000000000007,11.0,61.0,787.236225003177,100.0,18.0,25.0,80.0,904.236225003177,1243.0,971.7522171920635,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.310880814821715,16.310880814821715,16.310880814821715,16.310880814821715,0.9224975166044483,0.9224975166044483,0.9224975166044483,0.9224975166044483,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.78051460463995,39.78051460463995,39.78051460463995,39.78051460463995,159.1220584185598,3818.929402045435,0.07144372771609928
1939-05-15,1939-05-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1939,5,15,1939.05,1938,8,227,33,0.11072602685519234,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192,0.14981843448329324,1089.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1156.5512367499111,968.8721453356359,990.0,0.7783213726287377,0.4664166077748845,988.7552620195963,4,272.3878091874778,272.3878091874778,272.3878091874778,272.3878091874778,0.5248388651620689,0.5248388651620689,0.5248388651620689,0.5248388651620689,19.358277818798385,19.358277818798385,19.358277818798385,19.358277818798385,0.94,0.94,0.94,0.94,1.0895512367499112,1.0895512367499112,1.0895512367499112,1.0895512367499112,0.98,0.98,0.98,0.98,47.65158179823065,47.65158179823065,47.65158179823065,47.65158179823065,190.6063271929226,4574.551852630142,0.1487309455346564
1939-06-15,1939-06-26,711.0,0.8817594531253719,626.9309711721394,0.47,1939,6,15,1939.06,1938,9,258,37,0.054166835909272834,0.9,4,Mod_Dry,45,10,9,9,88,161,0.2568065822286414,465.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,529.9309711721394,966.2626381294136,990.0,0.2238730267664576,0.06318619423442788,989.7129407789992,2,232.9654855860697,232.9654855860697,,,0.38410747237910564,0.38410747237910564,,,23.066195177206417,23.066195177206417,,,0.94,0.94,,,0.9318619423442788,0.9318619423442788,,,0.98,0.98,,,48.561319991485476,48.561319991485476,,,97.12263998297095,2330.943359591303,0.15491759770838237
1939-07-15,1939-07-26,434.0,0.9027704703882552,391.80238414850265,0.66,1939,7,15,1939.07,1938,10,288,42,0.03385172599043063,0.87,4,Mod_Dry,42,9,8,6,70,135,0.344561456136601,256.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.80238414850265,965.2330894174829,990.0,0.14683474012311895,0.02136047682970053,989.8318047830471,1,256.80238414850265,,,,0.46659340189171866,,,,24.132121963672486,,,,0.95,,,,1.0272095365940106,,,,0.98,,,,56.59958558250474,,,,56.59958558250474,1358.3900539801136,0.14445952314841481
1939-08-15,1939-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1939,8,15,1939.08,1938,11,319,46,0.026937577041145636,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,964.929268217441,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,1,196.77751205029665,,,,0.2741301999441462,,,,24.662680377223502,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,42.947652462034,,,,42.947652462034,1030.743659088816,0.1377509627926776
1939-09-15,1939-09-26,265.0,0.9412687425346862,249.43621677169185,0.875,1939,9,15,1939.09,1938,12,350,50,0.021551289129074176,0.68,3,Normal,40,6,4,3,65,118,0.4730668285752787,131.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.43621677169185,964.7566706840378,990.0,0.10173961935398584,0.003143621677169185,989.8951167589688,1,131.43621677169185,,,,0.12212541332170913,,,,25.01632066160933,,,,0.91,,,,0.5257448670867674,,,,0.97,,,,28.472173342340923,,,,28.472173342340923,683.3321602161822,0.11414610801446452
1939-10-15,1939-10-26,222.0,0.9687435424471904,215.06106642327626,0.9329999999999999,1939,10,15,1939.1,1939,1,15,3,0.018581276138971068,0.56,3,Normal,37,5,3,2,50,97,0.4510346833726181,118.06106642327626,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.06106642327626,964.7097697518583,990.0,0.09547536355338962,0.001806106642327626,989.9027185298042,1,118.06106642327626,,,,0.0984014954816909,,,,25.094547282464266,,,,0.9,,,,0.472244265693105,,,,0.97,,,,25.372853861845712,,,,25.372853861845712,608.9484926842971,0.11797976399832259
1939-11-15,1939-11-26,313.0,0.9297569164043956,291.0139148345758,0.799,1939,11,15,1939.11,1939,2,46,7,0.025143602241707343,0.34,2,Mod_Wet,40,6,4,3,53,106,0.3642437512318087,185.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.01391483457581,964.8628612097116,990.0,0.12000462116277426,0.008501391483457582,989.8714939873537,1,185.01391483457581,,,,0.2423398334947757,,,,24.76629294414733,,,,0.93,,,,0.7400556593383033,,,,0.97,,,,40.54983473838257,,,,40.54983473838257,973.1960337211817,0.13933984827300355
1939-12-15,1939-12-26,593.0,0.8908083501829718,528.2493516585024,0.532,1939,12,15,1939.12,1939,3,76,11,0.0456407439832946,0.17,2,Mod_Wet,42,7,5,3,61,118,0.2233793560361689,410.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.2493516585024,965.8245034183007,990.0,0.19613447103049894,0.052049870331700485,989.7518156586377,2,205.1246758292512,205.1246758292512,,,0.297866306375028,0.297866306375028,,,23.629445933962046,23.629445933962046,,,0.94,0.94,,,0.8204987033170048,0.8204987033170048,,,0.97,0.97,,,43.35508493126165,43.35508493126165,,,86.7101698625233,2081.0440767005593,0.1641462873362481
1940-01-15,1940-01-26,864.0,0.8977545177360836,775.6599033239763,0.405,1940,1,15,1940.01,1939,4,107,16,0.06701701564719155,0.2,2,Mod_Wet,46,7,6,4,76,139,0.17920225011546423,636.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,695.6599033239763,966.9079346951582,990.0,0.3199477700428848,0.12099797099719291,989.5590542589599,3,212.21996777465878,212.21996777465878,212.21996777465878,,0.3188117458330499,0.3188117458330499,0.3188117458330499,,22.332307817968623,22.332307817968623,22.332307817968623,,0.94,0.94,0.94,,0.8488798710986352,0.8488798710986352,0.8488798710986352,,0.97,0.97,0.97,,42.39244299314888,42.39244299314888,42.39244299314888,,127.17732897944666,3052.2558955067198,0.16396016918555018
1940-02-15,1940-02-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1940,2,15,1940.02,1939,5,138,20,0.09564292034452228,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14634433944071465,944.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1008.9782447282671,968.2351507020426,990.0,0.577988033017934,0.30598259578261366,989.1160293711994,4,236.24456118206678,236.24456118206678,236.24456118206678,236.24456118206678,0.39498126260242594,0.39498126260242594,0.39498126260242594,0.39498126260242594,20.485897406554376,20.485897406554376,20.485897406554376,20.485897406554376,0.94,0.94,0.94,0.94,0.9449782447282671,0.9449782447282671,0.9449782447282671,0.9449782447282671,0.98,0.98,0.98,0.98,43.73606930619849,43.73606930619849,43.73606930619849,43.73606930619849,174.94427722479395,4198.662653395055,0.15803768326787487
1940-03-15,1940-03-26,2705.0,1.0184400399613758,2754.8803080955213,0.104,1940,3,15,1940.03,1939,6,167,24,0.2380216586194531,0.48,3,Normal,49,9,9,9,107,183,0.06642756836376311,1100.0,1471.8803080955213,51.0,9.0,16.0,71.0,1324.880308095521,100.0,18.0,25.0,80.0,1431.880308095521,1243.0,973.0605421736982,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.00255583318706,15.00255583318706,15.00255583318706,15.00255583318706,0.9100293822832263,0.9100293822832263,0.9100293822832263,0.9100293822832263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.095116119631946,36.095116119631946,36.095116119631946,36.095116119631946,144.38046447852778,3465.131147484667,0.05240897909584303
1940-04-15,1940-04-26,4489.0,0.999779985750312,4488.01235603315,0.026,1940,4,15,1940.04,1939,7,198,29,0.38776426756126414,0.11,2,Mod_Wet,70,14,18,25,168,295,0.06573065682482739,1100.0,3093.0123560331504,30.0,4.0,7.0,55.0,2997.0123560331504,100.0,18.0,25.0,80.0,3165.0123560331504,1243.0,976.4848433259396,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.578254680945705,11.578254680945705,11.578254680945705,11.578254680945705,0.8530874172881706,0.8530874172881706,0.8530874172881706,0.8530874172881706,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.113459544264263,26.113459544264263,26.113459544264263,26.113459544264263,104.45383817705705,2506.8921162493693,0.023273964038143018
1940-05-15,1940-05-26,2675.0,1.0163626664588152,2718.770132777331,0.107,1940,5,15,1940.05,1939,8,228,33,0.23490173947196144,0.24,2,Mod_Wet,65,14,17,23,202,321,0.11806809120419673,1100.0,1297.7701327773311,35.0,4.000000000000007,8.0,57.0,1193.770132777331,100.0,18.0,25.0,80.0,1395.770132777331,1243.0,972.9761091095669,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.086988897318363,15.086988897318363,15.086988897318363,15.086988897318363,0.9109890217167763,0.9109890217167763,0.9109890217167763,0.9109890217167763,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.33653330478795,36.33653330478795,36.33653330478795,36.33653330478795,145.3461332191518,3488.307197259643,0.053460250819614155
1940-06-15,1940-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1940,6,15,1940.06,1939,9,259,37,0.11876914390983205,0.32,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,969.1958786547923,990.0,0.8324305086487896,0.48,988.6875694913512,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.95675605655886,18.95675605655886,18.95675605655886,18.95675605655886,0.9320188169137541,0.9320188169137541,0.9320188169137541,0.9320188169137541,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.710711112693694,46.710711112693694,46.710711112693694,46.710711112693694,186.84284445077478,4484.228266818594,0.1359210080086345
1940-07-15,1940-07-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1940,7,15,1940.07,1939,10,289,42,0.058730943051737934,0.27,2,Mod_Wet,58,11,11,11,136,227,0.33394321597598847,452.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.7562853210409,966.4947142114958,990.0,0.2255108900411831,0.06055125706420818,989.7139378528947,2,226.37814266052044,226.37814266052044,,,0.3627193430461003,0.3627193430461003,,,22.85650429835281,22.85650429835281,,,0.94,0.94,,,0.9055125706420818,0.9055125706420818,,,0.98,0.98,,,46.759217919654674,46.759217919654674,,,93.51843583930935,2244.4424601434243,0.1375764194591326
1940-08-15,1940-08-26,484.0,0.900840948908582,436.0070192717537,0.611,1940,8,15,1940.08,1939,11,320,46,0.037671006465079517,0.27,2,Mod_Wet,54,9,8,6,107,184,0.42201155455553985,252.00701927175368,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0070192717537,965.4194030986328,990.0,0.14922742337438313,0.020401403854350735,989.8303711727713,1,252.00701927175368,,,,0.4493583713398721,,,,23.961609702798636,,,,0.95,,,,1.0080280770870147,,,,0.98,,,,55.150228458195606,,,,55.150228458195606,1323.6054829966945,0.12648931329204513
1940-09-15,1940-09-26,321.0,0.929742194188508,298.44724433451097,0.787,1940,9,15,1940.09,1939,12,351,51,0.025785841910501747,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138,0.4623932792802884,160.44724433451097,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.44724433451097,964.8858067001722,990.0,0.11469792420494691,0.0060447244334510975,989.8792573513616,1,160.44724433451097,,,,0.18221542952494485,,,,24.811235221664447,,,,0.92,,,,0.6417889773380439,,,,0.97,,,,34.85051639305735,,,,34.85051639305735,836.4123934333763,0.11677278666374807
1940-10-15,1940-10-26,279.0,0.9497629768925764,264.98387055302885,0.848,1940,10,15,1940.1,1940,1,15,3,0.02289460641578169,0.37,2,Mod_Wet,41,6,4,3,56,110,0.4151196062251898,154.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.98387055302885,964.7913413139038,990.0,0.11010813768853256,0.005498387055302885,989.8843934752562,1,154.98387055302885,,,,0.1699961218823284,,,,24.923056039470048,,,,0.92,,,,0.6199354822121154,,,,0.97,,,,33.81554300930705,,,,33.81554300930705,811.5730322233692,0.12761358998467737
1940-11-15,1940-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1940,11,15,1940.11,1940,2,46,7,0.028613282774001707,0.14,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,964.9970256332778,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,1,225.17225432872345,,,,0.3588699741001022,,,,24.495728602680416,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,49.84575449871813,,,,49.84575449871813,1196.2981079692352,0.1505130754378987
1940-12-15,1940-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1940,12,15,1940.12,1940,3,76,11,0.03474009531935573,0.48,3,Normal,38,5,4,3,54,104,0.2586521400530988,298.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.0844365666172,965.2756533818671,990.0,0.15655940697784335,0.029616887313323445,989.8138237057088,2,149.0422182833086,149.0422182833086,,,0.15718281125126854,0.15718281125126854,,,24.3809875125905,24.3809875125905,,,0.92,0.92,,,0.5961688731332344,0.5961688731332344,,,0.97,0.97,,,31.811867641104424,31.811867641104424,,,63.62373528220885,1526.9696467730123,0.15823476239341505
1941-01-15,1941-01-26,717.0,0.8783373167696931,629.7678561238698,0.46799999999999997,1941,1,15,1941.01,1940,4,107,16,0.05441194276910236,0.52,3,Normal,41,6,4,3,66,120,0.1905464034614003,509.7678561238698,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.7678561238698,966.2751653274842,990.0,0.24174948181093903,0.07390714244954794,989.6843433757394,2,254.8839280619349,254.8839280619349,,,0.4596595300643156,0.4596595300643156,,,22.94951851819097,22.94951851819097,,,0.94,0.94,,,1.0195357122477395,1.0195357122477395,,,0.98,0.98,,,52.86143720524443,52.86143720524443,,,105.72287441048886,2537.3489858517323,0.16787594568766637
1941-02-15,1941-02-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1941,2,15,1941.02,1940,5,138,20,0.10170099346731658,0.31,2,Mod_Wet,49,8,7,5,93,162,0.13762697416026837,1015.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1079.0948317976456,968.4958735038352,990.0,0.6665286232130967,0.3696232813369393,988.96384809545,4,253.7737079494114,253.7737079494114,253.7737079494114,253.7737079494114,0.45567046856063376,0.45567046856063376,0.45567046856063376,0.45567046856063376,20.0123041230541,20.0123041230541,20.0123041230541,20.0123041230541,0.94,0.94,0.94,0.94,1.0150948317976456,1.0150948317976456,1.0150948317976456,1.0150948317976456,0.98,0.98,0.98,0.98,45.89513547157418,45.89513547157418,45.89513547157418,45.89513547157418,183.58054188629671,4405.933005271121,0.15596070675625567
1941-03-15,1941-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1941,3,15,1941.03,1940,6,166,24,0.17833988887433522,0.53,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,971.3112308592275,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.751867147657734,16.751867147657734,16.751867147657734,16.751867147657734,0.9255429144435002,0.9255429144435002,0.9255429144435002,0.9255429144435002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.99090977796425,40.99090977796425,40.99090977796425,40.99090977796425,163.963639111857,3935.127338684568,0.07943516455394142
1941-04-15,1941-04-26,2705.0,1.0184400399613758,2754.8803080955213,0.104,1941,4,15,1941.04,1940,7,197,29,0.2380216586194531,0.53,3,Normal,54,13,14,19,117,217,0.0787693023767027,1100.0,1437.8803080955213,46.0,5.0,11.0,61.0,1314.8803080955215,100.0,18.0,25.0,80.0,1431.8803080955215,1243.0,973.0605421736982,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.00255583318706,15.00255583318706,15.00255583318706,15.00255583318706,0.9100293822832263,0.9100293822832263,0.9100293822832263,0.9100293822832263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.095116119631946,36.095116119631946,36.095116119631946,36.095116119631946,144.38046447852778,3465.131147484667,0.05240897909584303
1941-05-15,1941-05-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1941,5,15,1941.05,1940,8,227,33,0.14441467283633716,0.71,4,Mod_Dry,47,10,10,10,115,192,0.11486921428544748,1100.0,379.46612079093893,53.0,8.0,15.0,19.763860457861405,283.70226033307756,100.0,18.0,25.0,29.763860457861405,398.70226033307756,1243.0,970.1624314248442,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.900666582041097,17.900666582041097,17.900666582041097,17.900666582041097,0.9307368657632177,0.9307368657632177,0.9307368657632177,0.9307368657632177,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.04776699257813,44.04776699257813,44.04776699257813,44.04776699257813,176.19106797031253,4228.5856312875,0.10541109136387329
1941-06-15,1941-06-26,894.0,0.9031046378071508,807.3755461995927,0.396,1941,6,15,1941.06,1940,9,258,37,0.06975724719164482,0.8,4,Mod_Dry,45,10,9,9,88,161,0.19941153872921352,646.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,710.3755461995927,967.0418982987093,990.0,0.32847857750701026,0.12391266385987781,989.5476087586331,3,215.45851539986424,215.45851539986424,215.45851539986424,,0.32860693699816196,0.32860693699816196,0.32860693699816196,,22.177103522925712,22.177103522925712,22.177103522925712,,0.94,0.94,0.94,,0.861834061599457,0.861834061599457,0.861834061599457,,0.98,0.98,0.98,,43.18087351201962,43.18087351201962,43.18087351201962,,129.54262053605888,3109.0228928654133,0.16044902665906904
1941-07-15,1941-07-26,489.0,0.8967290444819941,438.5005027516951,0.608,1941,7,15,1941.07,1940,10,288,42,0.03788644343774645,0.75,4,Mod_Dry,42,9,8,6,70,135,0.3078673779228139,303.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.5005027516951,965.4301328555931,990.0,0.1623433403972419,0.030700100550339015,989.8069565590524,2,151.75025137584754,151.75025137584754,,,0.16296127491990947,0.16296127491990947,,,24.2138624285394,24.2138624285394,,,0.92,0.92,,,0.6070010055033902,0.6070010055033902,,,0.97,0.97,,,32.16785176417426,32.16785176417426,,,64.33570352834852,1544.0568846803644,0.14671751371920136
1941-08-15,1941-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1941,8,15,1941.08,1940,11,319,46,0.026937577041145636,0.74,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,964.929268217441,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,1,196.77751205029665,,,,0.2741301999441462,,,,24.662680377223502,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,42.947652462034,,,,42.947652462034,1030.743659088816,0.1377509627926776
1941-09-15,1941-09-26,279.0,0.9497629768925764,264.98387055302885,0.848,1941,9,15,1941.09,1940,12,350,50,0.02289460641578169,0.62,3,Normal,40,6,4,3,65,118,0.44531012304156725,146.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.98387055302885,964.7913413139038,990.0,0.10703995587035074,0.004698387055302886,989.8882616570743,1,146.98387055302885,,,,0.1528595335418122,,,,24.944060809628684,,,,0.92,,,,0.5879354822121154,,,,0.97,,,,32.09707116345186,,,,32.09707116345186,770.3297079228446,0.12112839583958208
1941-10-15,1941-10-26,206.0,0.985454291924734,203.00358413649516,0.955,1941,10,15,1941.1,1941,1,15,3,0.01753950966939318,0.75,4,Mod_Dry,31,4,3,2,33,73,0.3595995622959859,130.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00358413649516,964.7061572846612,990.0,0.09716031277380516,0.0030003584136495164,989.8998393288126,1,130.00358413649516,,,,0.11946420163898852,,,,25.0742178425124,,,,0.91,,,,0.5200143365459806,,,,0.97,,,,28.22700852294251,,,,28.22700852294251,677.4482045506202,0.13904684807911216
1941-11-15,1941-11-26,244.0,0.9526770732815559,232.4532058806997,0.9059999999999999,1941,11,15,1941.11,1941,2,46,7,0.02008395698809245,0.64,3,Normal,36,5,3,2,47,93,0.400080522218006,139.4532058806997,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.4532058806997,964.727613424786,990.0,0.10242722927751126,0.00394532058806997,989.8936274501344,1,139.4532058806997,,,,0.1375493287083462,,,,25.028464696640086,,,,0.91,,,,0.5578128235227988,,,,0.97,,,,30.223506300647646,,,,30.223506300647646,725.3641512155435,0.13001974391421833
1941-12-15,1941-12-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1941,12,15,1941.12,1941,3,76,11,0.027873927128758736,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23867465711840863,245.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6148973235965,964.9665307595834,990.0,0.13647727217388814,0.019122979464719296,989.8443997483614,1,245.6148973235965,,,,0.42688644568113476,,,,24.45098254309687,,,,0.94,,,,0.9824595892943859,,,,0.98,,,,54.27176639230922,,,,54.27176639230922,1302.5223934154212,0.16822461344019188
1942-01-15,1942-01-26,537.0,0.8877500869576519,476.72179669625916,0.5660000000000001,1942,1,15,1942.01,1941,4,107,16,0.0411887632345568,0.84,4,Mod_Dry,34,5,4,3,45,91,0.19088701341252115,385.72179669625916,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.72179669625916,965.5965669278618,990.0,0.18433565203934804,0.04714435933925183,989.7685199886215,2,192.86089834812958,192.86089834812958,,,0.26333005290099526,0.26333005290099526,,,23.90862300785874,23.90862300785874,,,0.93,0.93,,,0.7714435933925183,0.7714435933925183,,,0.97,0.97,,,40.80585102296111,40.80585102296111,,,81.61170204592221,1958.6808491021332,0.17119356113251244
1942-02-15,1942-02-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1942,2,15,1942.02,1941,5,138,20,0.058730943051737934,0.92,5,Dry,31,6,4,3,41,85,0.12504481655488556,594.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,635.7562853210409,966.4947142114958,990.0,0.2852210349687193,0.10790251412841635,989.6068764509029,3,198.25209510701362,198.25209510701362,198.25209510701362,,0.2782522020016111,0.2782522020016111,0.2782522020016111,,22.833910037405488,22.833910037405488,22.833910037405488,,0.93,0.93,0.93,,0.7930083804280544,0.7930083804280544,0.7930083804280544,,0.97,0.97,0.97,,40.060997742615,40.060997742615,40.060997742615,,120.182993227845,2884.39183746828,0.1768030628375639
1942-03-15,1942-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1942,3,15,1942.03,1941,6,166,24,0.08320757330920597,0.86,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,967.6782888411826,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,21.327680628568146,21.327680628568146,21.327680628568146,21.327680628568146,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,39.35498358799688,39.35498358799688,39.35498358799688,39.35498358799688,157.4199343519875,3778.0784244477,0.16345966823799818
1942-04-15,1942-04-26,1987.0,1.0114865375803013,2009.8237501720587,0.17600000000000002,1942,4,15,1942.04,1941,7,197,29,0.17364877201486587,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148,0.0736382978792692,1100.0,761.8237501720587,55.00000000000003,6.999999999999993,15.0,51.47457771432829,633.3491724577304,100.0,18.0,25.0,61.47457771432829,705.3491724577304,1243.0,971.1600476945484,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.903050312336816,16.903050312336816,16.903050312336816,16.903050312336816,0.9264526778549454,0.9264526778549454,0.9264526778549454,0.9264526778549454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.40150246633951,41.40150246633951,41.40150246633951,41.40150246633951,165.60600986535803,3974.544236768593,0.08239827489907048
1942-05-15,1942-05-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1942,5,15,1942.05,1941,8,227,33,0.1345200842530515,0.75,4,Mod_Dry,47,10,10,10,115,192,0.12331838841844683,1100.0,264.9454195955036,53.0,7.999999999999998,13.79924060393248,13.79924060393248,176.34693838763866,100.0,18.0,23.799240603932482,23.799240603932482,291.34693838763866,1241.7992406039325,969.800656201688,990.0,0.9188176802726098,0.48,988.6011823197274,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.265591338039442,18.265591338039442,18.265591338039442,18.265591338039442,0.9315581702068363,0.9315581702068363,0.9315581702068363,0.9315581702068363,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.98539030367533,44.98539030367533,44.98539030367533,44.98539030367533,179.94156121470132,4318.597469152832,0.11557345488800139
1942-06-15,1942-06-26,666.0,0.8667056183225812,577.2259418028391,0.493,1942,6,15,1942.06,1941,9,258,37,0.0498723213717653,0.89,4,Mod_Dry,45,10,9,9,88,161,0.2789202430804681,416.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,480.2259418028391,966.0423051356722,990.0,0.2014403496762196,0.053245188360567824,989.7453144619632,2,208.11297090141954,208.11297090141954,,,0.30660165550731955,0.30660165550731955,,,23.396407670783635,23.396407670783635,,,0.94,0.94,,,0.8324518836056781,0.8324518836056781,,,0.97,0.97,,,43.55288458289464,43.55288458289464,,,87.10576916578928,2090.5384599789427,0.15090411372318688
1942-07-15,1942-07-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1942,7,15,1942.07,1941,10,288,42,0.032524723277623104,0.9,4,Mod_Dry,42,9,8,6,70,135,0.35861950001661635,241.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,300.4435564539711,965.1706277160629,990.0,0.14173402243858818,0.01828871129079422,989.8399772662706,1,241.4435564539711,,,,0.4125311500577217,,,,24.256818400149978,,,,0.94,,,,0.9657742258158843,,,,0.98,,,,52.926404681446186,,,,52.926404681446186,1270.2337123547086,0.1405958576632395
1942-08-15,1942-08-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1942,8,15,1942.08,1941,11,319,46,0.024216831108276785,0.92,5,Dry,34,7,5,3,44,93,0.33180228924558774,187.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.28739708653683,964.8315992014565,990.0,0.119416158097683,0.008728739708653684,989.8718551021936,1,187.28739708653683,,,,0.24833231259344615,,,,24.79192358814373,,,,0.93,,,,0.7491495883461473,,,,0.97,,,,41.09059866996682,,,,41.09059866996682,986.1743680792038,0.14660166349641607
1942-09-15,1942-09-26,218.0,0.9689562633870455,211.232465418376,0.937,1942,9,15,1942.09,1941,12,350,50,0.018250485012147686,0.91,5,Dry,30,6,4,2,30,72,0.3408566948143778,139.232465418376,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,179.232465418376,964.7077660327614,990.0,0.10098834048353728,0.0039232465418376,989.8950884129746,1,139.232465418376,,,,0.13711256425409749,,,,25.050209815959136,,,,0.91,,,,0.556929861673504,,,,0.97,,,,30.20188260369584,,,,30.20188260369584,724.8451824887002,0.14297935946482804
1942-10-15,1942-10-26,200.0,0.9880015428331212,197.60030856662425,0.959,1942,10,15,1942.1,1942,1,15,3,0.017072666660156333,0.84,4,Mod_Dry,31,4,3,2,33,73,0.3694326214849347,124.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.60030856662425,964.4019724130517,990.0,0.09531828701134917,0.0024600308566624252,989.902221682132,1,124.60030856662425,,,,0.10968654587087685,,,,25.390562723209438,,,,0.91,,,,0.498401234266497,,,,0.97,,,,27.395143388831446,,,,27.395143388831446,657.4834413319547,0.13863917312454355
1942-11-15,1942-11-26,241.0,0.9628160321727568,232.0386637536344,0.907,1942,11,15,1942.11,1942,2,46,7,0.020048140548314008,0.6900000000000001,3,Normal,36,5,3,2,47,93,0.400795274785508,139.0386637536344,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.0386637536344,964.727036837257,990.0,0.1022859080978299,0.003903866375363441,989.8938102255267,1,139.0386637536344,,,,0.1367296657842973,,,,25.030043722485505,,,,0.91,,,,0.5561546550145376,,,,0.97,,,,30.135564250096433,,,,30.135564250096433,723.2535420023144,0.129873029617567
1942-12-15,1942-12-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1942,12,15,1942.12,1942,3,76,11,0.0261243095140836,0.93,5,Dry,26,4,3,2,24,59,0.19512860224121475,243.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,276.3646934500416,964.8982848604503,990.0,0.1337373520682795,0.01867293869000832,989.8475897092418,1,243.3646934500416,,,,0.41911222368278767,,,,24.530192625108697,,,,0.94,,,,0.9734587738001664,,,,0.98,,,,53.94876008631557,,,,53.94876008631557,1294.7702420715736,0.17842281607270158
1943-01-15,1943-01-26,531.0,0.8875826461994423,471.3063851319038,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.04072087167539649,0.92,5,Dry,29,5,4,2,33,73,0.15488862935639966,398.3063851319038,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.3063851319038,965.5727994309291,990.0,0.18685451904749573,0.04966127702638076,989.763484203926,2,199.1531925659519,199.1531925659519,,,0.28078612871318015,0.28078612871318015,,,23.909898644283793,23.909898644283793,,,0.93,0.93,,,0.7966127702638076,0.7966127702638076,,,0.97,0.97,,,42.139434011769445,42.139434011769445,,,84.27886802353889,2022.6928325649333,0.17881970345034023
