Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1943-02-15,1943-02-26,691.0,0.8741714327794171,604.0524600505772,0.479,1943,2,15,1943.02,1942,5,138,20,0.05219013254836987,0.95,5,Dry,31,6,4,3,41,85,0.14071625499693016,519.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,560.0524600505772,966.1613971809729,990.0,0.24133475944960997,0.07762098402023089,989.6810442565302,2,259.5262300252886,259.5262300252886,,,0.4765269596597588,0.4765269596597588,,,23.0431201158975,23.0431201158975,,,0.94,0.94,,,1.0381049201011545,1.0381049201011545,,,0.98,0.98,,,54.04375025844722,54.04375025844722,,,108.08750051689444,2594.1000124054663,0.17893727393783693
1943-03-15,1943-03-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1943,3,15,1943.03,1942,6,166,24,0.07833857417540672,0.92,5,Dry,36,8,6,4,53,107,0.11801082796452367,799.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.6964603635038,967.4520351307009,990.0,0.43203261308209506,0.1898482301817519,989.3781191567361,3,266.5654867878346,266.5654867878346,266.5654867878346,,0.5026807821358723,0.5026807821358723,0.5026807821358723,,21.423403243899383,21.423403243899383,21.423403243899383,,0.94,0.94,0.94,,1.0662619471513384,1.0662619471513384,1.0662619471513384,,0.98,0.98,0.98,,51.60779670537281,51.60779670537281,51.60779670537281,,154.82339011611845,3715.7613627868427,0.17075548089605222
1943-04-15,1943-04-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1943,4,15,1943.04,1942,7,197,29,0.14441467283633716,0.8,4,Mod_Dry,45,11,10,10,72,148,0.08854501934503244,1100.0,423.46612079093893,55.0,6.9999999999999964,15.000000000000004,28.6125757291175,317.8535450618214,100.0,18.0,25.0,38.612575729117495,389.8535450618214,1243.0,970.1624314248442,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.900666582041097,17.900666582041097,17.900666582041097,17.900666582041097,0.9307368657632177,0.9307368657632177,0.9307368657632177,0.9307368657632177,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.04776699257813,44.04776699257813,44.04776699257813,44.04776699257813,176.19106797031253,4228.5856312875,0.10541109136387329
1943-05-15,1943-05-26,1701.0,0.9707924970801528,1651.3180375333395,0.212,1943,5,15,1943.05,1942,8,227,33,0.14267387844288051,0.79,4,Mod_Dry,47,10,10,10,115,192,0.11627075804658471,1100.0,359.3180375333395,53.0,8.0,15.0,18.714481121528102,264.6035564118114,100.0,18.0,25.0,28.714481121528102,379.6035564118114,1243.0,970.0997368146219,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.96336119226335,17.96336119226335,17.96336119226335,17.96336119226335,0.9309063893773099,0.9309063893773099,0.9309063893773099,0.9309063893773099,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.21008912887979,44.21008912887979,44.21008912887979,44.21008912887979,176.84035651551915,4244.1685563724595,0.10709042867337347
1943-06-15,1943-06-26,1121.0,0.9378132556559426,1051.2886595903117,0.319,1943,6,15,1943.06,1942,9,258,37,0.09083134018860292,0.64,3,Normal,53,12,12,13,120,210,0.19975484191167556,841.2886595903117,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,918.2886595903117,968.0232089297964,990.0,0.4948860227321581,0.22303092767224936,989.2820830495956,4,210.32216489757792,210.32216489757792,210.32216489757792,210.32216489757792,0.3131401509819919,0.3131401509819919,0.3131401509819919,0.3131401509819919,20.945733968817212,20.945733968817212,20.945733968817212,20.945733968817212,0.93,0.93,0.93,0.93,0.8412886595903116,0.8412886595903116,0.8412886595903116,0.8412886595903116,0.97,0.97,0.97,0.97,38.98560847066644,38.98560847066644,38.98560847066644,38.98560847066644,155.94243388266577,3742.618413183978,0.148334553464542
1943-07-15,1943-07-26,515.0,0.8930482100420709,459.9198281716665,0.585,1943,7,15,1943.07,1942,10,288,42,0.03973707315403199,0.71,4,Mod_Dry,42,9,8,6,70,135,0.29352941910912966,324.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.9198281716665,965.5230024968669,990.0,0.16945676950350547,0.0349839656343333,989.7955592648622,2,162.45991408583325,162.45991408583325,,,0.1868225679546804,0.1868225679546804,,,24.085734200040616,24.085734200040616,,,0.92,0.92,,,0.649839656343333,0.649839656343333,,,0.97,0.97,,,34.25584442456358,34.25584442456358,,,68.51168884912715,1644.2805323790517,0.14896441651903505
1943-08-15,1943-08-26,353.0,0.9238037474213612,326.10272283974047,0.746,1943,8,15,1943.08,1942,11,319,46,0.028175275253353574,0.72,4,Mod_Dry,39,7,5,4,60,115,0.3526496160429653,211.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,262.10272283974047,964.9788521599455,990.0,0.12900090426412045,0.012220544567948093,989.8587785511679,1,211.10272283974047,,,,0.3154667309346856,,,,24.564459660287714,,,,0.94,,,,0.8444108913589619,,,,0.97,,,,46.384154615712475,,,,46.384154615712475,1113.2197107770994,0.14223786361485688
1943-09-15,1943-09-26,254.0,0.9433776205571134,239.6179156215068,0.889,1943,9,15,1943.09,1942,12,350,50,0.020702987909698187,0.72,4,Mod_Dry,34,6,4,3,44,91,0.3797712694560821,148.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.6179156215068,964.7386212913609,990.0,0.10555156214369549,0.00486179156215068,989.8895866462942,1,148.6179156215068,,,,0.1562867544043776,,,,24.99467860052893,,,,0.92,,,,0.5944716624860272,,,,0.97,,,,32.51975699421539,,,,32.51975699421539,780.4741678611695,0.13571504830875256
1943-10-15,1943-10-26,189.0,1.0187003652037276,192.5343690235045,0.972,1943,10,15,1943.1,1943,1,15,3,0.016634969483630788,0.78,4,Mod_Dry,31,4,3,2,33,73,0.3791530850841919,119.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.5343690235045,964.4135113913235,990.0,0.0935912621671038,0.00195343690235045,989.9044553009305,1,119.5343690235045,,,,0.10089164200695161,,,,25.390052267600087,,,,0.9,,,,0.47813747609401797,,,,0.97,,,,25.991996472941754,,,,25.991996472941754,623.8079153506021,0.134999255482374
1943-11-15,1943-11-26,206.0,0.985454291924734,203.00358413649516,0.955,1943,11,15,1943.11,1943,2,46,7,0.01753950966939318,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3300434338880966,136.00358413649516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.00358413649516,964.7061572846612,990.0,0.09818304004653244,0.0036003584136495167,989.8982166015398,1,136.00358413649516,,,,0.13080198356664688,,,,25.061257333311964,,,,0.91,,,,0.5440143365459806,,,,0.97,,,,29.51449409973105,,,,29.51449409973105,708.3478583935452,0.14538902958425676
1943-12-15,1943-12-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.0320098829594281,0.59,3,Normal,38,5,4,3,54,104,0.280713303806486,266.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,313.4847564748623,965.1468048714144,990.0,0.14606504827578454,0.02329695129497246,989.8306380004293,1,266.4847564748623,,,,0.5023768912220664,,,,24.181456237792876,,,,0.95,,,,1.0659390258994492,,,,0.98,,,,58.85366472987027,,,,58.85366472987027,1412.4879535168864,0.1588558333407802
1944-01-15,1944-01-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1944,1,15,1944.01,1943,4,107,16,0.058730943051737934,0.3,2,Mod_Wet,46,7,6,4,76,139,0.2044850529544599,540.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,599.7562853210409,966.4947142114958,990.0,0.26435146975132806,0.08630251412841636,989.6493460161203,2,270.37814266052044,270.37814266052044,,,0.5171368644560634,0.5171368644560634,,,22.637494940168438,22.637494940168438,,,0.95,0.95,,,1.0815125706420818,1.0815125706420818,,,0.98,0.98,,,55.900878753151524,55.900878753151524,,,111.80175750630305,2683.2421801512733,0.16447329715164075
1944-02-15,1944-02-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,1944,2,15,1944.02,1943,5,138,20,0.10863921179867198,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1288374590377054,1095.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1159.3982847068514,968.7863952948187,990.0,0.7824305140098886,0.47401777011890683,988.7435517158711,4,273.84957117671286,273.84957117671286,273.84957117671286,273.84957117671286,0.5304766566427536,0.5304766566427536,0.5304766566427536,0.5304766566427536,19.42667976440969,19.42667976440969,19.42667976440969,19.42667976440969,0.94,0.94,0.94,0.94,1.0953982847068515,1.0953982847068515,1.0953982847068515,1.0953982847068515,0.98,0.98,0.98,0.98,48.076581899322655,48.076581899322655,48.076581899322655,48.076581899322655,192.30632759729062,4615.351862334975,0.15293986792905856
1944-03-15,1944-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1944,3,15,1944.03,1943,6,167,24,0.17833988887433522,0.45,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,971.3112308592275,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.751867147657734,16.751867147657734,16.751867147657734,16.751867147657734,0.9255429144435002,0.9255429144435002,0.9255429144435002,0.9255429144435002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.99090977796425,40.99090977796425,40.99090977796425,40.99090977796425,163.963639111857,3935.127338684568,0.07943516455394142
1944-04-15,1944-04-26,2455.0,1.0141077558710627,2489.6345406634587,0.126,1944,4,15,1944.04,1943,7,198,29,0.21510442431332288,0.65,3,Normal,54,13,14,19,117,217,0.08716138712558673,1100.0,1172.6345406634587,46.0,5.0,11.0,61.0,1049.6345406634587,100.0,18.0,25.0,80.0,1166.6345406634587,1243.0,972.4236803164124,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639417690472854,15.639417690472854,15.639417690472854,15.639417690472854,0.9167400209661034,0.9167400209661034,0.9167400209661034,0.9167400209661034,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.90482944584402,37.90482944584402,37.90482944584402,37.90482944584402,151.6193177833761,3638.863626801026,0.060900230659143774
1944-05-15,1944-05-26,1962.0,1.0066611428941583,1975.0691623583386,0.179,1944,5,15,1944.05,1943,8,228,33,0.17064597562776046,0.62,3,Normal,55,13,13,17,178,276,0.13974194183176916,1100.0,599.0691623583386,45.0,5.0,12.0,36.89918753656434,500.1699748217743,100.0,18.0,25.0,53.89918753656434,678.1699748217743,1243.0,971.0620631684751,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.00103483841015,17.00103483841015,17.00103483841015,17.00103483841015,0.9270056900049201,0.9270056900049201,0.9270056900049201,0.9270056900049201,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.666357334948465,41.666357334948465,41.666357334948465,41.666357334948465,166.66542933979386,3999.970304155053,0.08438460410205909
1944-06-15,1944-06-26,940.0,0.9096220916325728,855.0447661346183,0.375,1944,6,15,1944.06,1943,9,259,37,0.07387586779403102,0.71,4,Mod_Dry,45,10,9,9,88,161,0.18829423484787713,694.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,758.0447661346183,967.2405443622619,990.0,0.35611290790412653,0.13821342984038548,989.5056736622555,3,231.3482553782061,231.3482553782061,231.3482553782061,,0.37880013933582724,0.37880013933582724,0.37880013933582724,,21.88632916065782,21.88632916065782,21.88632916065782,,0.94,0.94,0.94,,0.9253930215128243,0.9253930215128243,0.9253930215128243,,0.98,0.98,0.98,,45.757479307882384,45.757479307882384,45.757479307882384,,137.27243792364715,3294.5385101675315,0.16054415319587487
1944-07-15,1944-07-26,479.0,0.9005988117165891,431.38683081224616,0.614,1944,7,15,1944.07,1943,10,289,42,0.03727182218217807,0.77,4,Mod_Dry,42,9,8,6,70,135,0.31294418456356743,296.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,355.38683081224616,965.3995732879407,990.0,0.15998086632141015,0.029277366162449234,989.8107417675161,2,148.19341540612308,148.19341540612308,,,0.15539280978245723,0.15539280978245723,,,24.255775669792936,24.255775669792936,,,0.92,0.92,,,0.5927736616244923,0.5927736616244923,,,0.97,0.97,,,31.468253762014196,31.468253762014196,,,62.93650752402839,1510.4761805766814,0.1458934372324881
1944-08-15,1944-08-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1944,8,15,1944.08,1943,11,320,46,0.025372486642062486,0.79,4,Mod_Dry,39,7,5,4,60,115,0.3916052904143857,178.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.66303983868613,964.8709248036976,990.0,0.11818058176318845,0.007866303983868613,989.8739531142529,1,178.66303983868613,,,,0.2259846015336968,,,,24.777043709021655,,,,0.93,,,,0.7146521593547446,,,,0.97,,,,39.1748999633008,,,,39.1748999633008,940.1975991192193,0.13340085284419928
1944-09-15,1944-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1944,9,15,1944.09,1943,12,351,51,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,964.7167263333859,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,1,132.48735880659515,,,,0.12409630831673817,,,,25.055876113732708,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,28.7452552459962,,,,28.7452552459962,689.8861259039088,0.1286213922769216
1944-10-15,1944-10-26,192.0,1.0153625298600923,194.9496057331377,0.968,1944,10,15,1944.1,1944,1,15,3,0.0168436459353431,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37445574575784535,121.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9496057331377,964.4080578680672,990.0,0.09441463831811511,0.0021949605733137703,989.9033904011086,1,121.9496057331377,,,,0.10503975671966312,,,,25.39029277632173,,,,0.91,,,,0.4877984229325508,,,,0.97,,,,26.812063748189082,,,,26.812063748189082,643.489529956538,0.1375333058374662
1944-11-15,1944-11-26,234.0,0.9711821881975884,227.2566320382357,0.9129999999999999,1944,11,15,1944.11,1944,2,46,7,0.019634973008103563,0.75,4,Mod_Dry,29,4,2,2,30,67,0.2948208789291893,160.2566320382357,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.2566320382357,964.7208898629914,990.0,0.10645112455848943,0.00602566320382357,989.8875232122377,1,160.2566320382357,,,,0.18178205317708518,,,,24.98485129606927,,,,0.92,,,,0.6410265281529428,,,,0.97,,,,35.052689779195155,,,,35.052689779195155,841.2645547006837,0.15424275835126156
1944-12-15,1944-12-26,464.0,0.910407631484752,422.429141008925,0.629,1944,12,15,1944.12,1944,3,76,11,0.036497877783171116,0.48,3,Normal,38,5,4,3,54,104,0.2461951364236084,318.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.429141008925,965.361332101593,990.0,0.16331595088857287,0.033685828201785,989.8029982209097,2,159.2145705044625,159.2145705044625,,,0.17942183815509097,0.17942183815509097,,,24.262244281161575,24.262244281161575,,,0.92,0.92,,,0.63685828201785,0.63685828201785,,,0.97,0.97,,,33.81756626367575,33.81756626367575,,,67.6351325273515,1623.243180656436,0.1601100065346167
1945-01-15,1945-01-26,611.0,0.8899820010802769,543.7790026600493,0.523,1945,1,15,1945.01,1944,4,107,16,0.046982505829828256,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91,0.16734739582596547,452.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.7790026600493,965.8935476258313,990.0,0.20660557283913075,0.06055580053200986,989.7328386266288,2,226.38950133002464,226.38950133002464,,,0.36275569861305607,0.36275569861305607,,,23.47653530218446,23.47653530218446,,,0.94,0.94,,,0.9055580053200986,0.9055580053200986,,,0.98,0.98,,,48.03007038605365,48.03007038605365,,,96.0601407721073,2305.4433785305755,0.1766529055042616
1945-02-15,1945-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1945,2,15,1945.02,1944,5,138,20,0.07628396126645601,0.61,3,Normal,43,7,5,4,78,137,0.15516761064170043,745.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9162183617592,967.3551538915845,990.0,0.3873335865466319,0.1629581091808796,989.4497083042725,3,248.63873945391973,248.63873945391973,248.63873945391973,,0.43744546209602814,0.43744546209602814,0.43744546209602814,,21.657108950591983,21.657108950591983,21.657108950591983,,0.94,0.94,0.94,,0.9945549578156789,0.9945549578156789,0.9945549578156789,,0.98,0.98,0.98,,48.66225311490557,48.66225311490557,48.66225311490557,,145.9867593447167,3503.6822242732005,0.16534610680908482
1945-03-15,1945-03-26,2498.0,1.011812086856314,2527.506592967073,0.122,1945,3,15,1945.03,1944,6,166,24,0.2183765696323551,0.5,3,Normal,49,9,9,9,107,183,0.07240337196714249,1100.0,1244.5065929670732,51.0,9.0,16.0,61.205242277069175,1107.301350690004,100.0,18.0,25.0,70.20524227706917,1214.301350690004,1243.0,972.5170520425852,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546045964300063,15.546045964300063,15.546045964300063,15.546045964300063,0.9158322792967583,0.9158322792967583,0.9158322792967583,0.9158322792967583,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.64121825402063,37.64121825402063,37.64121825402063,37.64121825402063,150.56487301608252,3613.5569523859804,0.05957051642715299
1945-04-15,1945-04-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1945,4,15,1945.04,1944,7,197,29,0.2770614972234631,0.32,2,Mod_Wet,70,14,18,25,168,295,0.09199401669096854,1100.0,1811.7302919382305,30.0,4.0,7.000000000000014,55.0,1715.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,974.0633119161666,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.999786090718615,13.999786090718615,13.999786090718615,13.999786090718615,0.8969968982467842,0.8969968982467842,0.8969968982467842,0.8969968982467842,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.20015552369628,33.20015552369628,33.20015552369628,33.20015552369628,132.80062209478513,3187.214930274843,0.041413093713758196
1945-05-15,1945-05-26,1987.0,1.0114865375803013,2009.8237501720587,0.17600000000000002,1945,5,15,1945.05,1944,8,227,33,0.17364877201486587,0.6,3,Normal,55,13,13,17,178,276,0.13732547442350204,1100.0,633.8237501720587,45.000000000000014,5.0,12.0,39.03986867001811,532.7838815020406,100.0,18.0,25.0,56.03986867001811,710.7838815020406,1243.0,971.1600476945484,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.903050312336816,16.903050312336816,16.903050312336816,16.903050312336816,0.9264526778549454,0.9264526778549454,0.9264526778549454,0.9264526778549454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.40150246633951,41.40150246633951,41.40150246633951,41.40150246633951,165.60600986535803,3974.544236768593,0.08239827489907048
1945-06-15,1945-06-26,956.0,0.9122377145949626,872.0992551527843,0.371,1945,6,15,1945.06,1944,9,258,37,0.07534937564520056,0.71,4,Mod_Dry,45,10,9,9,88,161,0.18461201411276768,711.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,775.0992551527843,967.3108093350532,990.0,0.3659995682045126,0.14554962757639214,989.488450804219,3,237.0330850509281,237.0330850509281,237.0330850509281,,0.3976186140027324,0.3976186140027324,0.3976186140027324,,21.78002285516306,21.78002285516306,21.78002285516306,,0.94,0.94,0.94,,0.9481323402037124,0.9481323402037124,0.9481323402037124,,0.98,0.98,0.98,,46.65414521850699,46.65414521850699,46.65414521850699,,139.96243565552098,3359.0984557325037,0.16048911271114522
1945-07-15,1945-07-26,526.0,0.8856957860764161,465.87598347619485,0.579,1945,7,15,1945.07,1944,10,288,42,0.04025168497234324,0.71,4,Mod_Dry,42,9,8,6,70,135,0.2897766890507636,330.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.87598347619485,965.5490187946788,990.0,0.1714348284607289,0.03617519669523897,989.792389974844,2,165.43799173809742,165.43799173809742,,,0.1937439280506403,0.1937439280506403,,,24.0496272521146,24.0496272521146,,,0.92,0.92,,,0.6617519669523897,0.6617519669523897,,,0.97,0.97,,,34.83149924381895,34.83149924381895,,,69.6629984876379,1671.9119637033098,0.1495312077858968
1945-08-15,1945-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1945,8,15,1945.08,1944,11,319,46,0.02932035825364782,0.6900000000000001,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,965.0269817683085,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,1,184.35599830610903,,,,0.24061922598461735,,,,24.600524144446197,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,40.13518999298001,,,,40.13518999298001,963.2445598315203,0.11826869185549771
1945-09-15,1945-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1945,9,15,1945.09,1944,12,350,50,0.02135473345843152,0.68,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,964.7522028382645,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,1,129.1612668799944,,,,0.11791299249230555,,,,25.026003974300668,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,27.990195981430432,,,,27.990195981430432,671.7647035543304,0.1132466924723309
1945-10-15,1945-10-26,203.0,0.9910044488913572,201.17390312494555,0.956,1945,10,15,1945.1,1945,1,15,3,0.0173814252299953,0.68,3,Normal,37,5,3,2,50,97,0.4821698962601278,104.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.17390312494555,964.7063347744215,990.0,0.09074110333804962,0.00041739031249455537,989.9088415063495,1,104.17390312494555,,,,0.07642714977140579,,,,25.126079582156592,,,,0.89,,,,0.4166956124997822,,,,0.96,,,,21.938852808606924,,,,21.938852808606924,526.5324674065662,0.1090541688947651
1945-11-15,1945-11-26,241.0,0.9628160321727568,232.0386637536344,0.907,1945,11,15,1945.11,1945,2,46,7,0.020048140548314008,0.66,3,Normal,36,5,3,2,47,93,0.400795274785508,139.0386637536344,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.0386637536344,964.727036837257,990.0,0.1022859080978299,0.003903866375363441,989.8938102255267,1,139.0386637536344,,,,0.1367296657842973,,,,25.030043722485505,,,,0.91,,,,0.5561546550145376,,,,0.97,,,,30.135564250096433,,,,30.135564250096433,723.2535420023144,0.129873029617567
1945-12-15,1945-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1945,12,15,1945.12,1945,3,76,11,0.033139657929428606,0.61,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,965.1993929622006,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,2,139.78042783234147,139.78042783234147,,,0.13819803971859473,0.13819803971859473,,,24.486089162705007,24.486089162705007,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,29.63793395743699,29.63793395743699,,,59.27586791487398,1422.6208299569755,0.15454097319746882
1946-01-15,1946-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1946,1,15,1946.01,1945,4,107,16,0.06013249815093389,0.49,3,Normal,41,6,4,3,66,120,0.1724192461450062,575.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.977987858031,966.5654048146083,990.0,0.2801321668742209,0.10039119514321242,989.6194766379826,3,191.9926626193437,191.9926626193437,191.9926626193437,,0.2609650378175558,0.2609650378175558,0.2609650378175558,,22.793106785556773,22.793106785556773,22.793106785556773,,0.93,0.93,0.93,,0.7679706504773748,0.7679706504773748,0.7679706504773748,,0.97,0.97,0.97,,38.72682089337057,38.72682089337057,38.72682089337057,,116.18046268011172,2788.3311043226813,0.16693123160069076
1946-02-15,1946-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1946,2,15,1946.02,1945,5,138,20,0.08320757330920597,0.36,2,Mod_Wet,49,8,7,5,93,162,0.16821545735971383,801.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,865.0506170046988,967.6782888411826,990.0,0.4461021590082897,0.19084049360375901,989.3630573473879,3,267.0168723348996,267.0168723348996,267.0168723348996,,0.5043816065609895,0.5043816065609895,0.5043816065609895,,21.180386899644283,21.180386899644283,21.180386899644283,,0.94,0.94,0.94,,1.0680674893395983,1.0680674893395983,1.0680674893395983,,0.98,0.98,0.98,,51.108781893093344,51.108781893093344,51.108781893093344,,153.32634567928002,3679.8322963027204,0.1592090207637881
1946-03-15,1946-03-26,1211.0,0.921518225158396,1115.9585706668174,0.29600000000000004,1946,3,15,1946.03,1945,6,166,24,0.09641882050561304,0.74,4,Mod_Dry,41,8,7,6,67,129,0.11559568911498101,986.9585706668174,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1042.9585706668174,968.2689203457023,990.0,0.6143731947768498,0.3395668565334539,989.0460599486897,4,246.73964266670436,246.73964266670436,246.73964266670436,246.73964266670436,0.4307989723140773,0.4307989723140773,0.4307989723140773,0.4307989723140773,20.34634063067333,20.34634063067333,20.34634063067333,20.34634063067333,0.94,0.94,0.94,0.94,0.9869585706668175,0.9869585706668175,0.9869585706668175,0.9869585706668175,0.98,0.98,0.98,0.98,45.367847990340735,45.367847990340735,45.367847990340735,45.367847990340735,181.47139196136294,4355.31340707271,0.16261481091805097
1946-04-15,1946-04-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1946,4,15,1946.04,1945,7,197,29,0.11876914390983205,0.87,4,Mod_Dry,45,11,10,10,72,148,0.10766432744272261,1100.0,126.64286932675964,38.50627783583908,7.000000000000002,8.556950630186462,8.556950630186462,64.02269023054764,83.50627783583909,18.0,18.556950630186464,18.556950630186464,136.02269023054765,1220.0632284660255,969.1958786547923,990.0,0.8699881647963255,0.48,988.6500118352036,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.919198400411304,18.919198400411304,18.919198400411304,18.919198400411304,0.9320306074520502,0.9320306074520502,0.9320306074520502,0.9320306074520502,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.61875628812793,46.61875628812793,46.61875628812793,46.61875628812793,186.47502515251173,4475.400603660281,0.13565343356695916
1946-05-15,1946-05-26,1515.0,0.9488561776711646,1437.5171091718146,0.239,1946,5,15,1946.05,1945,8,227,33,0.1242014782324448,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192,0.1335636277126576,1100.0,145.51710917181458,35.62137568268378,7.579016102698676,7.579016102698676,7.579016102698676,87.15868518103478,82.62137568268378,17.579016102698677,17.579016102698677,17.579016102698677,202.1586851810348,1217.779407888081,969.4086778515913,990.0,0.8666919289106325,0.48,988.6533080710893,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.70969543949805,18.70969543949805,18.70969543949805,18.70969543949805,0.9320187371734787,0.9320187371734787,0.9320187371734787,0.9320187371734787,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.101933331941225,46.101933331941225,46.101933331941225,46.101933331941225,184.4077333277649,4425.785599866358,0.1282821137579408
1946-06-15,1946-06-26,894.0,0.9031046378071508,807.3755461995927,0.396,1946,6,15,1946.06,1945,9,258,37,0.06975724719164482,0.78,4,Mod_Dry,45,10,9,9,88,161,0.19941153872921352,646.3755461995927,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,710.3755461995927,967.0418982987093,990.0,0.32847857750701026,0.12391266385987781,989.5476087586331,3,215.45851539986424,215.45851539986424,215.45851539986424,,0.32860693699816196,0.32860693699816196,0.32860693699816196,,22.177103522925712,22.177103522925712,22.177103522925712,,0.94,0.94,0.94,,0.861834061599457,0.861834061599457,0.861834061599457,,0.98,0.98,0.98,,43.18087351201962,43.18087351201962,43.18087351201962,,129.54262053605888,3109.0228928654133,0.16044902665906904
1946-07-15,1946-07-26,444.0,0.9055955778527414,402.0844365666172,0.648,1946,7,15,1946.07,1945,10,288,42,0.03474009531935573,0.85,4,Mod_Dry,42,9,8,6,70,135,0.33575037410738784,267.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.0844365666172,965.2756533818671,990.0,0.15024944387821235,0.023416887313323444,989.8263336688084,1,267.0844365666172,,,,0.5046364352758467,,,,24.04604385166547,,,,0.95,,,,1.068337746266469,,,,0.98,,,,58.65579222146481,,,,58.65579222146481,1407.7390133151553,0.1458792902364594
1946-08-15,1946-08-26,313.0,0.9297569164043956,291.0139148345758,0.799,1946,8,15,1946.08,1945,11,319,46,0.025143602241707343,0.86,4,Mod_Dry,39,7,5,4,60,115,0.3951701074684717,176.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.01391483457581,964.8628612097116,990.0,0.11727747096633265,0.007601391483457582,989.8751211375502,1,176.01391483457581,,,,0.21932975521627868,,,,24.792930172622334,,,,0.93,,,,0.7040556593383033,,,,0.97,,,,38.61877999776701,,,,38.61877999776701,926.8507199464082,0.13270423862625091
1946-09-15,1946-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1946,9,15,1946.09,1945,12,350,50,0.018915434247745253,0.87,4,Mod_Dry,34,6,4,3,44,91,0.4156605604197117,127.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.92863712668117,964.7125435595109,990.0,0.09849839902045948,0.002792863712668117,989.8987087372668,1,127.92863712668117,,,,0.11566093956601219,,,,25.070504238189912,,,,0.91,,,,0.5117145485067247,,,,0.97,,,,27.772372145212767,,,,27.772372145212767,666.5369314851064,0.12685582164905418
1946-10-15,1946-10-26,194.0,1.0075699830547238,195.46857671261643,0.9670000000000001,1946,10,15,1946.1,1946,1,15,3,0.016888485027970062,0.81,4,Mod_Dry,31,4,3,2,33,73,0.3734615620971483,122.46857671261643,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.46857671261643,964.4068745235774,990.0,0.09459156024293741,0.0022468576712616427,989.9031615820858,1,122.46857671261643,,,,0.10594176753736122,,,,25.390345290971055,,,,0.91,,,,0.4898743068504657,,,,0.97,,,,26.926221349866882,,,,26.926221349866882,646.2293123968052,0.13775217379034072
1946-11-15,1946-11-26,192.0,1.0153625298600923,194.9496057331377,0.968,1946,11,15,1946.11,1946,2,46,7,0.0168436459353431,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67,0.3436785611750087,127.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.9496057331377,964.4080578680672,990.0,0.0954373655908424,0.00279496057331377,989.9017676738358,1,127.9496057331377,,,,0.11569907150662263,,,,25.378010734261995,,,,0.91,,,,0.5117984229325508,,,,0.97,,,,28.117626823718282,,,,28.117626823718282,674.8230437692388,0.14423023179748254
1946-12-15,1946-12-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1946,12,15,1946.12,1946,3,76,11,0.03224125608764595,0.65,3,Normal,38,5,4,3,54,104,0.27869881916427763,269.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.16268619960573,965.1574804426956,990.0,0.14695439763086537,0.023832537239921146,989.8292130651291,1,269.16268619960573,,,,0.5125061739229588,,,,24.159226448510566,,,,0.95,,,,1.0766507447984228,,,,0.98,,,,59.390443274544886,,,,59.390443274544886,1425.3706385890773,0.15915429240633341
1947-01-15,1947-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1947,1,15,1947.01,1946,4,107,16,0.04844170434333195,0.62,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,965.9686750732649,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,2,220.33393717205985,220.33393717205985,,,0.34363066140703336,0.34363066140703336,,,23.42432043698703,23.42432043698703,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,46.64137360597083,46.64137360597083,,,93.28274721194165,2238.7859330865995,0.16637790656556817
1947-02-15,1947-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1947,2,15,1947.02,1946,5,138,20,0.06701701564719155,0.77,4,Mod_Dry,36,6,5,4,54,105,0.13536860620232907,670.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.6599033239763,966.9079346951582,990.0,0.3327013932312906,0.1311979709971929,989.5361006357715,3,223.5533011079921,223.5533011079921,223.5533011079921,,0.35373414710535356,0.35373414710535356,0.35373414710535356,,22.274431793507905,22.274431793507905,22.274431793507905,,0.94,0.94,0.94,,0.8942132044319684,0.8942132044319684,0.8942132044319684,,0.98,0.98,0.98,,44.99980773509084,44.99980773509084,44.99980773509084,,134.99942320527254,3239.986156926541,0.17404460721348672
1947-03-15,1947-03-26,1829.0,0.9885654553827732,1808.0862178950917,0.195,1947,3,15,1947.03,1946,6,166,24,0.1562186492261359,0.6,3,Normal,49,9,9,9,107,183,0.10121198767448267,1100.0,525.0862178950917,51.0,8.999999999999996,15.999999999999996,25.823912355496315,423.26230553959545,100.0,18.0,25.0,34.82391235549632,530.2623055395954,1243.0,970.5773775482792,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48572045860608,17.48572045860608,17.48572045860608,17.48572045860608,0.9293175759764708,0.9293175759764708,0.9293175759764708,0.9293175759764708,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.96110654909238,42.96110654909238,42.96110654909238,42.96110654909238,171.8444261963695,4124.266228712868,0.09504216363997539
1947-04-15,1947-04-26,4354.0,1.0003946089345583,4355.7181273010665,0.028999999999999998,1947,4,15,1947.04,1946,7,197,29,0.37633404619881217,0.16,2,Mod_Wet,70,14,18,25,168,295,0.06772706391420945,1100.0,2960.7181273010665,30.0,4.0,7.0,55.00000000000003,2864.7181273010665,100.0,18.0,25.0,80.0,3032.7181273010665,1243.0,976.2580250574978,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.80507294938748,11.80507294938748,11.80507294938748,11.80507294938748,0.8579470006298526,0.8579470006298526,0.8579470006298526,0.8579470006298526,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.7766913346352,26.7766913346352,26.7766913346352,26.7766913346352,107.1067653385408,2570.562368124979,0.024589921158398594
1947-05-15,1947-05-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1947,5,15,1947.05,1946,8,227,33,0.2770614972234631,0.1,1,Wet,71,14,18,24,213,340,0.10602700228789595,1100.0,1766.7302919382305,29.0,4.0,7.0,56.0,1670.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,974.0633119161666,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.999786090718615,13.999786090718615,13.999786090718615,13.999786090718615,0.8969968982467842,0.8969968982467842,0.8969968982467842,0.8969968982467842,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.20015552369628,33.20015552369628,33.20015552369628,33.20015552369628,132.80062209478513,3187.214930274843,0.041413093713758196
1947-06-15,1947-06-26,1645.0,0.9647631638329592,1587.0354045052177,0.21899999999999997,1947,6,15,1947.06,1946,9,258,37,0.13711985894925086,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16193715607757575,1100.0,230.03540450521768,38.0,6.0,11.0,14.321270319390985,160.7141341858267,100.0,18.0,25.0,30.321270319390983,313.7141341858267,1243.0,969.8970043145151,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.166093692370126,18.166093692370126,18.166093692370126,18.166093692370126,0.9313738535589575,0.9313738535589575,0.9313738535589575,0.9313738535589575,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.731490388717006,44.731490388717006,44.731490388717006,44.731490388717006,178.92596155486802,4294.223077316832,0.1127422621114435
1947-07-15,1947-07-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1947,7,15,1947.07,1946,10,288,42,0.0634184450983311,0.18,2,Mod_Wet,58,11,11,11,136,227,0.30926018399836375,507.00978123068387,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.0097812306839,966.7299129864776,990.0,0.25696219201778775,0.07280391249227355,989.6702338954899,2,253.50489061534194,253.50489061534194,,,0.45470720041769075,0.45470720041769075,,,22.485613708594567,22.485613708594567,,,0.94,0.94,,,1.0140195624613677,1.0140195624613677,,,0.98,0.98,,,51.51266566919346,51.51266566919346,,,103.02533133838692,2472.607952121286,0.14035961641498645
1947-08-15,1947-08-26,505.0,0.8923359773759936,450.6296685748768,0.594,1947,8,15,1947.08,1946,11,319,46,0.03893440336486936,0.22,2,Mod_Wet,54,9,8,6,107,184,0.40831754505180007,266.6296685748768,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.6296685748768,965.4825793080017,990.0,0.1540836537702543,0.02332593371497536,989.8225904125147,1,266.6296685748768,,,,0.5029224451762042,,,,23.837088659336793,,,,0.95,,,,1.0665186742995072,,,,0.98,,,,58.04707934703655,,,,58.04707934703655,1393.1299043288773,0.12881326595874462
1947-09-15,1947-09-26,353.0,0.9238037474213612,326.10272283974047,0.746,1947,9,15,1947.09,1946,12,350,50,0.028175275253353574,0.29,2,Mod_Wet,46,7,6,4,75,138,0.4231795392515583,188.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.10272283974047,964.9788521599455,990.0,0.12401935444862229,0.008810272283974047,989.8671703732674,1,188.10272283974047,,,,0.2504990396752766,,,,24.63781917364662,,,,0.93,,,,0.7524108913589619,,,,0.97,,,,41.012952569947736,,,,41.012952569947736,984.3108616787456,0.1257669737093949
1947-10-15,1947-10-26,286.0,0.9447036218818512,270.1852358582094,0.836,1947,10,15,1947.1,1947,1,15,3,0.02334400437814929,0.2,2,Mod_Wet,41,6,4,3,56,110,0.40712809362287633,160.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.1852358582094,964.804400409901,990.0,0.11188133040620775,0.006018523585820942,989.882100146008,1,160.1852358582094,,,,0.181619858054594,,,,24.8960798780525,,,,0.92,,,,0.6407409434328376,,,,0.97,,,,34.91258634088781,,,,34.91258634088781,837.9020721813075,0.1292172247309975
1947-11-15,1947-11-26,286.0,0.9447036218818512,270.1852358582094,0.836,1947,11,15,1947.11,1947,2,46,7,0.02334400437814929,0.29,2,Mod_Wet,40,6,4,3,53,106,0.3923234356729535,164.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1852358582094,964.804400409901,990.0,0.11290405767893502,0.006418523585820941,989.8806774187352,1,164.1852358582094,,,,0.19081722090039102,,,,24.885459787933875,,,,0.92,,,,0.6567409434328376,,,,0.97,,,,35.76912689799321,,,,35.76912689799321,858.4590455518371,0.13238742222304295
1947-12-15,1947-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1947,12,15,1947.12,1947,3,76,11,0.03474009531935573,0.5,3,Normal,38,5,4,3,54,104,0.2586521400530988,298.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.0844365666172,965.2756533818671,990.0,0.15655940697784335,0.029616887313323445,989.8138237057088,2,149.0422182833086,149.0422182833086,,,0.15718281125126854,0.15718281125126854,,,24.3809875125905,24.3809875125905,,,0.92,0.92,,,0.5961688731332344,0.5961688731332344,,,0.97,0.97,,,31.811867641104424,31.811867641104424,,,63.62373528220885,1526.9696467730123,0.15823476239341505
1948-01-15,1948-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.06013249815093389,0.41,3,Normal,41,6,4,3,66,120,0.1724192461450062,575.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.977987858031,966.5654048146083,990.0,0.2801321668742209,0.10039119514321242,989.6194766379826,3,191.9926626193437,191.9926626193437,191.9926626193437,,0.2609650378175558,0.2609650378175558,0.2609650378175558,,22.793106785556773,22.793106785556773,22.793106785556773,,0.93,0.93,0.93,,0.7679706504773748,0.7679706504773748,0.7679706504773748,,0.97,0.97,0.97,,38.72682089337057,38.72682089337057,38.72682089337057,,116.18046268011172,2788.3311043226813,0.16693123160069076
1948-02-15,1948-02-26,1229.0,0.9175108705211056,1127.6208598704386,0.292,1948,2,15,1948.02,1947,5,138,20,0.09742644229280588,0.36,2,Mod_Wet,49,8,7,5,93,162,0.14366530964903707,965.6208598704386,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.6208598704386,968.312608478263,990.0,0.5969035767737086,0.3224966878963509,989.08059973533,4,241.40521496760965,241.40521496760965,241.40521496760965,241.40521496760965,0.41240033433635487,0.41240033433635487,0.41240033433635487,0.41240033433635487,20.35559092273067,20.35559092273067,20.35559092273067,20.35559092273067,0.94,0.94,0.94,0.94,0.9656208598704386,0.9656208598704386,0.9656208598704386,0.9656208598704386,0.98,0.98,0.98,0.98,44.407190626660515,44.407190626660515,44.407190626660515,44.407190626660515,177.62876250664206,4263.09030015941,0.15752525412402468
1948-03-15,1948-03-26,5772.0,1.0263131863771613,5923.879711768975,0.006999999999999999,1948,3,15,1948.03,1947,6,167,24,0.5118232070968395,0.06,1,Wet,68,14,17,21,195,315,0.05317461112084861,1100.0,4508.879711768975,32.0,4.0,8.0,59.0,4405.879711768975,100.0,18.0,25.0,80.0,4600.879711768975,1243.0,978.6942381196764,990.0816528877248,0.921967213114754,0.48,988.67968567461,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.45051277493367,9.45051277493367,9.45051277493367,9.45051277493367,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1948-04-15,1948-04-26,5042.0,1.0398149499496794,5242.746977646283,0.013999999999999999,1948,4,15,1948.04,1947,7,198,29,0.4529733388686389,0.08,1,Wet,84,14,20,27,219,364,0.06942925179338272,1100.0,3778.746977646283,16.0,4.0,5.0,53.0,3700.746977646283,100.0,18.0,25.0,80.0,3919.746977646283,1243.0,977.6986410530761,990.0262720285115,0.921967213114754,0.48,988.6243048153967,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.390728982320596,10.390728982320596,10.390728982320596,10.390728982320596,0.8251253143250579,0.8251253143250579,0.8251253143250579,0.8251253143250579,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.66698230157326,22.66698230157326,22.66698230157326,22.66698230157326,90.66792920629304,2176.030300951033,0.017293973863869005
1948-05-15,1948-05-26,3135.0,1.0228804758973622,3206.7302919382305,0.07200000000000001,1948,5,15,1948.05,1947,8,228,33,0.2770614972234631,0.1,1,Wet,71,14,18,24,213,340,0.10602700228789595,1100.0,1766.7302919382305,29.0,4.0,7.0,56.0,1670.7302919382305,100.0,18.0,25.0,80.0,1883.7302919382305,1243.0,974.0633119161666,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.999786090718615,13.999786090718615,13.999786090718615,13.999786090718615,0.8969968982467842,0.8969968982467842,0.8969968982467842,0.8969968982467842,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.20015552369628,33.20015552369628,33.20015552369628,33.20015552369628,132.80062209478513,3187.214930274843,0.041413093713758196
1948-06-15,1948-06-26,1782.0,0.986805984305614,1758.4882640326043,0.20199999999999999,1948,6,15,1948.06,1947,9,259,37,0.15193338601241702,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14614825998931713,1100.0,401.4882640326043,37.999999999999986,6.0,11.0,24.995378305531787,321.4928857270725,100.0,18.0,25.0,40.99537830553179,474.4928857270725,1243.0,970.4287403145847,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.634357692300526,17.634357692300526,17.634357692300526,17.634357692300526,0.9298853527849816,0.9298853527849816,0.9298853527849816,0.9298853527849816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.35276778679735,43.35276778679735,43.35276778679735,43.35276778679735,173.4110711471894,4161.8657075325455,0.0986137210546514
1948-07-15,1948-07-26,956.0,0.9122377145949626,872.0992551527843,0.371,1948,7,15,1948.07,1947,10,289,42,0.07534937564520056,0.1,1,Wet,63,12,13,13,155,256,0.29354456902402815,616.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,704.0992551527843,967.3108093350532,990.0,0.32484014791465754,0.11482977654583529,989.5603300755395,3,205.36641838426144,205.36641838426144,205.36641838426144,,0.29856830438908977,0.29856830438908977,0.29856830438908977,,21.95095243609713,21.95095243609713,21.95095243609713,,0.93,0.93,0.93,,0.8214656735370457,0.8214656735370457,0.8214656735370457,,0.97,0.97,0.97,,39.893899377627946,39.893899377627946,39.893899377627946,,119.68169813288384,2872.360755189212,0.13723403319719227
1948-08-15,1948-08-26,537.0,0.8877500869576519,476.72179669625916,0.5660000000000001,1948,8,15,1948.08,1947,11,320,46,0.0411887632345568,0.15,2,Mod_Wet,54,9,8,6,107,184,0.38596934580114167,292.72179669625916,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.72179669625916,965.5965669278618,990.0,0.16274893617218938,0.028544359339251833,989.8087067044886,2,146.36089834812958,146.36089834812958,,,0.15156279180543544,0.15156279180543544,,,24.06057698482139,24.06057698482139,,,0.91,0.91,,,0.5854435933925183,0.5854435933925183,,,0.97,0.97,,,30.49391870605916,30.49391870605916,,,60.98783741211832,1463.7080978908396,0.1279317158031614
1948-09-15,1948-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1948,9,15,1948.09,1947,12,351,51,0.02887299236434304,0.2,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,965.0079426012636,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,1,196.17815236508147,,,,0.2724634952785941,,,,24.583274856808494,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,42.678983490476384,,,,42.678983490476384,1024.2956037714332,0.12771326667654395
1948-10-15,1948-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1948,10,15,1948.1,1948,1,15,3,0.02430708341477496,0.18,2,Mod_Wet,41,6,4,3,56,110,0.3909971360127491,171.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.33198396730268,964.834540713074,990.0,0.11568135817067135,0.007133198396730268,989.8771854434325,1,171.33198396730268,,,,0.20780926404892003,,,,24.834835466309542,,,,0.93,,,,0.6853279358692107,,,,0.97,,,,37.65506669705633,,,,37.65506669705633,903.7216007293518,0.13384566577198248
1948-11-15,1948-11-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.03009293228531196,0.08,1,Wet,42,7,6,3,56,114,0.3273060899022953,234.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,289.2978273762958,965.0605129380009,990.0,0.1380324887965558,0.01685956547525916,989.8451079457283,1,234.2978273762958,,,,0.3885074624684289,,,,24.396087545258947,,,,0.94,,,,0.9371913095051831,,,,0.98,,,,51.654882889824535,,,,51.654882889824535,1239.7171893557888,0.14830664686867934
1948-12-15,1948-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1948,12,15,1948.12,1948,3,76,11,0.03474009531935573,0.34,2,Mod_Wet,42,7,5,3,61,118,0.293470697367939,284.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.0844365666172,965.2756533818671,990.0,0.1542346837306109,0.02681688731332344,989.8189484289561,2,142.0422182833086,142.0422182833086,,,0.14272310203838495,0.14272310203838495,,,24.400571945050647,24.400571945050647,,,0.91,0.91,,,0.5681688731332345,0.5681688731332345,,,0.97,0.97,,,30.01232123870866,30.01232123870866,,,60.02464247741732,1440.5914194580157,0.149283675314482
1949-01-15,1949-01-26,489.0,0.8967290444819941,438.5005027516951,0.608,1949,1,15,1949.01,1948,4,107,16,0.03788644343774645,0.86,4,Mod_Dry,34,5,4,3,45,91,0.2075254177109338,347.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,390.5005027516951,965.4301328555931,990.0,0.1716422333861718,0.03950010055033902,989.7888576660636,2,173.75025137584754,173.75025137584754,,,0.21372129256488123,0.21372129256488123,,,24.145003517905568,24.145003517905568,,,0.93,0.93,,,0.6950010055033902,0.6950010055033902,,,0.97,0.97,,,37.125849926783474,37.125849926783474,,,74.25169985356695,1782.0407964856067,0.16933093437206992
1949-02-15,1949-02-26,588.0,0.8882474356629058,522.2894921697886,0.536,1949,2,15,1949.02,1948,5,138,20,0.04512581212346972,0.98,5,Dry,31,6,4,3,41,85,0.16274499348412655,437.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,478.28949216978856,965.7980291630013,990.0,0.20079724832207,0.05745789843395772,989.741744853244,2,218.64474608489428,218.64474608489428,,,0.33838759748135555,0.33838759748135555,,,23.605328092761344,23.605328092761344,,,0.94,0.94,,,0.8745789843395771,0.8745789843395771,,,0.98,0.98,,,46.641447886547176,46.641447886547176,,,93.28289577309435,2238.7894985542644,0.17860381487967877
