Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1949-03-15,1949-03-26,806.0,0.8912023592291856,718.3091015387236,0.429,1949,3,15,1949.03,1948,6,166,24,0.06206190637294572,0.98,5,Dry,36,8,6,4,53,107,0.14896094142589908,611.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,661.3091015387236,966.6622153961351,990.0,0.3000342617615789,0.11339273046161708,989.5865730077768,3,203.76970051290786,203.76970051290786,203.76970051290786,,0.2939467712802008,0.2939467712802008,0.2939467712802008,,22.630410840361453,22.630410840361453,22.630410840361453,,0.93,0.93,0.93,,0.8150788020516314,0.8150788020516314,0.8150788020516314,,0.97,0.97,0.97,,40.80897960348325,40.80897960348325,40.80897960348325,,122.42693881044976,2938.246531450794,0.17043768281397698
1949-04-15,1949-04-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1949,4,15,1949.04,1948,7,197,29,0.07628396126645601,0.99,5,Dry,40,10,8,5,62,125,0.14157628708184344,757.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9162183617592,967.3551538915845,990.0,0.40107860646695065,0.1689581091808796,989.4299632843522,3,252.63873945391973,252.63873945391973,252.63873945391973,,0.4516103737037603,0.4516103737037603,0.4516103737037603,,21.623199019063986,21.623199019063986,21.623199019063986,,0.94,0.94,0.94,,1.010554957815679,1.010554957815679,1.010554957815679,,0.98,0.98,0.98,,49.36769246471731,49.36769246471731,49.36769246471731,,148.1030773941519,3554.473857459646,0.16774307042287143
1949-05-15,1949-05-26,806.0,0.8912023592291856,718.3091015387236,0.429,1949,5,15,1949.05,1948,8,227,33,0.06206190637294572,0.98,5,Dry,42,9,8,6,82,147,0.20464727466922586,571.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,630.3091015387236,966.6622153961351,990.0,0.28206324726882526,0.09852364061548943,989.6194131121157,3,190.43636717957452,190.43636717957452,190.43636717957452,,0.2567522833441845,0.2567522833441845,0.2567522833441845,,22.70044543263637,22.70044543263637,22.70044543263637,,0.93,0.93,0.93,,0.7617454687182981,0.7617454687182981,0.7617454687182981,,0.97,0.97,0.97,,38.256739826558245,38.256739826558245,38.256739826558245,,114.77021947967474,2754.485267512194,0.159778317208873
1949-06-15,1949-06-26,459.0,0.9127949676733532,418.97289016206906,0.634,1949,6,15,1949.06,1948,9,258,37,0.036199257710002763,0.97,5,Dry,39,9,7,5,59,119,0.28402792351067835,299.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.97289016206906,965.3466552710976,990.0,0.1598433952567757,0.02999457803241381,989.8101620267108,2,149.98644508103453,149.98644508103453,,,0.15918593289798807,0.15918593289798807,,,24.304320822715265,24.304320822715265,,,0.92,0.92,,,0.5999457803241381,0.5999457803241381,,,0.97,0.97,,,31.91273824891053,31.91273824891053,,,63.82547649782106,1531.8114359477054,0.15233796266181276
1949-07-15,1949-07-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1949,7,15,1949.07,1948,10,288,42,0.027873927128758736,0.97,5,Dry,37,8,6,4,53,108,0.33476445414010564,214.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.6148973235965,964.9665307595834,990.0,0.13016730907425714,0.012922979464719299,989.856909711461,1,214.6148973235965,,,,0.3260411777700126,,,,24.56433777410754,,,,0.94,,,,0.8584595892943859,,,,0.98,,,,47.641767145151725,,,,47.641767145151725,1143.4024114836413,0.1476737978945994
1949-08-15,1949-08-26,279.0,0.9497629768925764,264.98387055302885,0.848,1949,8,15,1949.08,1948,11,319,46,0.02289460641578169,0.93,5,Dry,34,7,5,3,44,93,0.35096475799038773,171.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.98387055302885,964.7913413139038,990.0,0.11419904677944165,0.007198387055302885,989.8786025661653,1,171.98387055302885,,,,0.20939487210592533,,,,24.87786638015563,,,,0.93,,,,0.6879354822121154,,,,0.97,,,,37.86382983965937,,,,37.86382983965937,908.7319161518249,0.14289107393833625
1949-09-15,1949-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1949,9,15,1949.09,1948,12,350,50,0.018915434247745253,0.93,5,Dry,30,6,4,2,30,72,0.3288742895628488,146.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,186.92863712668117,964.7125435595109,990.0,0.10361203538409584,0.004692863712668117,989.8916951009032,1,146.92863712668117,,,,0.15274434280592566,,,,25.02640719858642,,,,0.92,,,,0.5877145485067247,,,,0.97,,,,32.19093015551246,,,,32.19093015551246,772.5823237322991,0.14703846229529788
1949-10-15,1949-10-26,162.0,1.0525267936140774,170.50934056548053,0.987,1949,10,15,1949.1,1949,1,15,3,0.014732007024857515,0.92,5,Dry,24,4,2,2,20,52,0.30496863003250246,118.50934056548053,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.50934056548053,964.4584214552239,990.0,0.09051454792005018,0.001850934056548053,989.9076345180234,1,118.50934056548053,,,,0.09915593380586823,,,,25.350057128993704,,,,0.9,,,,0.4740373622619221,,,,0.97,,,,25.728518241907423,,,,25.728518241907423,617.4844378057782,0.15089213386539915
1949-11-15,1949-11-26,192.0,1.0153625298600923,194.9496057331377,0.968,1949,11,15,1949.11,1949,2,46,7,0.0168436459353431,0.92,5,Dry,23,4,2,2,19,50,0.256476538190305,144.9496057331377,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.9496057331377,964.4080578680672,990.0,0.0991873655908424,0.004494960573313771,989.8963176738358,1,144.9496057331377,,,,0.14864528340300795,,,,25.33961452236561,,,,0.91,,,,0.5797984229325508,,,,0.97,,,,31.805276558740577,,,,31.805276558740577,763.3266374097739,0.1631461445594208
1949-12-15,1949-12-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1949,12,15,1949.12,1949,3,76,11,0.025372486642062486,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77,0.262205281407893,216.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.66303983868613,964.8709248036976,990.0,0.1268622641530692,0.013332607967737227,989.8598051278792,1,216.66303983868613,,,,0.33228766654843256,,,,24.65659265763322,,,,0.94,,,,0.8666521593547445,,,,0.98,,,,48.277061650317364,,,,48.277061650317364,1158.6494796076167,0.1643961108515281
1950-01-15,1950-01-26,666.0,0.8667056183225812,577.2259418028391,0.493,1950,1,15,1950.01,1949,4,107,16,0.0498723213717653,0.68,3,Normal,41,6,4,3,66,120,0.2078908644078023,457.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.2259418028391,966.0423051356722,990.0,0.2112904010451241,0.06144518836056782,989.7272644105942,2,228.61297090141954,228.61297090141954,,,0.36990721579216607,0.36990721579216607,,,23.315052059129826,23.315052059129826,,,0.94,0.94,,,0.9144518836056782,0.9144518836056782,,,0.98,0.98,,,48.16817518094194,48.16817518094194,,,96.33635036188387,2312.072408685213,0.16689539292187447
1950-02-15,1950-02-26,1889.0,0.9993093110655435,1887.6952886028118,0.187,1950,2,15,1950.02,1949,5,138,20,0.16309687293528294,0.39,2,Mod_Wet,49,8,7,5,93,162,0.08581893538543776,1100.0,625.6952886028118,51.0,10.000000000000004,18.0,19.311582981568264,527.3837056212435,100.0,18.0,25.0,24.311582981568264,620.3837056212435,1243.0,970.8113959618632,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.251702045022014,17.251702045022014,17.251702045022014,17.251702045022014,0.9282893303684188,0.9282893303684188,0.9282893303684188,0.9282893303684188,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.33924257590871,42.33924257590871,42.33924257590871,42.33924257590871,169.35697030363485,4064.5672872872365,0.0897162647627231
1950-03-15,1950-03-26,4338.0,1.0003946089345583,4339.711813558114,0.028999999999999998,1950,3,15,1950.03,1949,6,166,24,0.37495110069142107,0.08,1,Wet,68,14,17,21,195,315,0.0725854650108051,1100.0,2924.711813558114,32.0,4.0,8.0,59.0,2821.711813558114,100.0,18.0,25.0,80.0,3016.711813558114,1243.0,976.2302686286683,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.832829378216914,11.832829378216914,11.832829378216914,11.832829378216914,0.8585310832282658,0.8585310832282658,0.8585310832282658,0.8585310832282658,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.857921657333623,26.857921657333623,26.857921657333623,26.857921657333623,107.4316866293345,2578.360479104028,0.024755488669477257
1950-04-15,1950-04-26,3551.0,1.0208820561016343,3625.1521812169044,0.05,1950,4,15,1950.04,1949,7,197,29,0.3132131484571405,0.29,2,Mod_Wet,70,14,18,25,168,295,0.0813758941013542,1100.0,2230.1521812169044,30.0,4.0,7.0,55.0,2134.1521812169044,100.0,18.0,25.0,80.0,2302.1521812169044,1243.0,974.9145358321501,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.148562174735119,13.148562174735119,13.148562174735119,13.148562174735119,0.8835667319782217,0.8835667319782217,0.8835667319782217,0.8835667319782217,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.714637686750994,30.714637686750994,30.714637686750994,30.714637686750994,122.85855074700397,2948.6052179280955,0.033890591237403546
1950-05-15,1950-05-26,2498.0,1.011812086856314,2527.506592967073,0.122,1950,5,15,1950.05,1949,8,227,33,0.2183765696323551,0.27,2,Mod_Wet,65,14,17,23,202,321,0.12700263607351223,1100.0,1106.5065929670732,35.00000000000003,4.0,8.0,57.0,1002.5065929670732,100.0,18.0,25.0,80.0,1204.5065929670732,1243.0,972.5170520425852,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546045964300063,15.546045964300063,15.546045964300063,15.546045964300063,0.9158322792967583,0.9158322792967583,0.9158322792967583,0.9158322792967583,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.64121825402063,37.64121825402063,37.64121825402063,37.64121825402063,150.56487301608252,3613.5569523859804,0.05957051642715299
1950-06-15,1950-06-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1950,6,15,1950.06,1949,9,258,37,0.10170099346731658,0.45,3,Normal,53,12,12,13,120,210,0.17840533687442195,967.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1044.0948317976456,968.4958735038352,990.0,0.616013159295571,0.3236758654381165,989.0603109752664,4,241.7737079494114,241.7737079494114,241.7737079494114,241.7737079494114,0.41365843424531695,0.41365843424531695,0.41365843424531695,0.41365843424531695,20.150779037185803,20.150779037185803,20.150779037185803,20.150779037185803,0.94,0.94,0.94,0.94,0.9670948317976457,0.9670948317976457,0.9670948317976457,0.9670948317976457,0.98,0.98,0.98,0.98,44.0274820359452,44.0274820359452,44.0274820359452,44.0274820359452,176.1099281437808,4226.6382754507395,0.14961405265438787
1950-07-15,1950-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1950,7,15,1950.07,1949,10,288,42,0.046982505829828256,0.5,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,965.8935476258313,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,2,178.88950133002464,178.88950133002464,,,0.22655806517606264,0.22655806517606264,,,23.654648064772786,23.654648064772786,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,37.447690142822886,37.447690142822886,,,74.89538028564577,1797.4891268554984,0.1377312840681118
1950-08-15,1950-08-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.030842393532469467,0.47,3,Normal,47,8,6,5,89,155,0.43420754572441056,201.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.97214736654473,965.093761598415,990.0,0.12928964303685986,0.010394429473308946,989.8603159274899,1,201.97214736654473,,,,0.28878677314958917,,,,24.477767555925304,,,,0.94,,,,0.8078885894661789,,,,0.97,,,,44.221338577703044,,,,44.221338577703044,1061.312125864873,0.12387896059659764
1950-09-15,1950-09-26,283.0,0.9399022520020778,265.99233731658796,0.845,1950,9,15,1950.09,1949,12,350,50,0.0229817379441532,0.56,3,Normal,40,6,4,3,65,118,0.4436218020053513,147.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99233731658796,964.7938200228091,990.0,0.10738375135792771,0.004799233731658797,989.8878170149104,1,147.99233731658796,,,,0.15497024739774304,,,,24.939026744703582,,,,0.92,,,,0.5919693492663518,,,,0.97,,,,32.310769358469344,,,,32.310769358469344,775.4584646032642,0.1214725570083344
1950-10-15,1950-10-26,215.0,0.9670327739074376,207.9120463900991,0.939,1950,10,15,1950.1,1950,1,15,3,0.017963600808104562,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73,0.3511100066950055,134.9120463900991,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.9120463900991,964.7066583473957,990.0,0.09883365217844287,0.003491204639009911,989.8976751431826,1,134.9120463900991,,,,0.12870176918601667,,,,25.06231502660092,,,,0.91,,,,0.5396481855603964,,,,0.97,,,,29.278852275602496,,,,29.278852275602496,702.6924546144598,0.14082326052751878
1950-11-15,1950-11-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1950,11,15,1950.11,1950,2,46,7,0.018915434247745253,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67,0.30603579723209545,151.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,186.92863712668117,964.7125435595109,990.0,0.10361203538409584,0.005192863712668117,989.8911951009032,1,151.92863712668117,,,,0.1633455331322187,,,,25.015306008260136,,,,0.92,,,,0.6077145485067247,,,,0.97,,,,33.2716264107467,,,,33.2716264107467,798.5190338579207,0.1519747569227061
1950-12-15,1950-12-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03293473049633064,0.68,3,Normal,38,5,4,3,54,104,0.27283053070682073,277.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.18901037419715,965.1897709503855,990.0,0.1496199665449363,0.02543780207483943,989.8249422313802,2,138.59450518709858,138.59450518709858,,,0.13585412049922282,0.13585412049922282,,,24.499317160495433,24.499317160495433,,,0.91,0.91,,,0.5543780207483943,0.5543780207483943,,,0.97,0.97,,,29.402355631533393,29.402355631533393,,,58.804711263066785,1411.3130703136028,0.15426654405734488
1951-01-15,1951-01-26,685.0,0.8766840095556329,600.5285465456085,0.48200000000000004,1951,1,15,1951.01,1950,4,107,16,0.05188566642154057,0.59,3,Normal,41,6,4,3,66,120,0.1998239728823388,480.5285465456085,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.5285465456085,966.1457733650584,990.0,0.22479915741774403,0.0661057093091217,989.7090951332732,2,240.26427327280425,240.26427327280425,,,0.40851704822244,0.40851704822244,,,23.154804719992352,23.154804719992352,,,0.94,0.94,,,0.961057093091217,0.961057093091217,,,0.98,0.98,,,50.27513626394517,50.27513626394517,,,100.55027252789034,2413.206540669368,0.16743629109104113
1951-02-15,1951-02-26,956.0,0.9122377145949626,872.0992551527843,0.371,1951,2,15,1951.02,1950,5,138,20,0.07534937564520056,0.6900000000000001,3,Normal,43,7,5,4,78,137,0.15709221076676505,735.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,790.0992551527843,967.3108093350532,990.0,0.3774216282276509,0.15754962757639215,989.4650287441959,3,245.0330850509281,245.0330850509281,245.0330850509281,,0.42486953011565265,0.42486953011565265,0.42486953011565265,,21.72934987902703,21.72934987902703,21.72934987902703,,0.94,0.94,0.94,,0.9801323402037124,0.9801323402037124,0.9801323402037124,,0.98,0.98,0.98,,48.11654080618054,48.11654080618054,48.11654080618054,,144.34962241854163,3464.390938044999,0.16551971758449996
1951-03-15,1951-03-26,4217.0,0.9966148637107548,4202.724880268253,0.032,1951,3,15,1951.03,1950,6,166,24,0.3631154296551771,0.2,2,Mod_Wet,59,11,12,13,144,239,0.05686786711214487,1100.0,2863.7248802682534,41.0,7.0,13.0,67.0,2735.724880268253,100.0,18.0,25.0,80.0,2879.724880268253,1243.0,975.989858237648,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.073239769237219,12.073239769237219,12.073239769237219,12.073239769237219,0.8634933691736661,0.8634933691736661,0.8634933691736661,0.8634933691736661,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.561992452506836,27.561992452506836,27.561992452506836,27.561992452506836,110.24796981002734,2645.951275440656,0.026232497475064412
1951-04-15,1951-04-26,2891.0,1.0176483516811874,2942.021384710313,0.091,1951,4,15,1951.04,1950,7,197,29,0.25419064763897103,0.45,3,Normal,54,13,14,19,117,217,0.07375881124717486,1100.0,1625.0213847103132,46.0,5.0,11.0,61.0,1502.0213847103132,100.0,18.0,25.0,80.0,1619.0213847103132,1243.0,973.4875022004029,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.575595806482355,14.575595806482355,14.575595806482355,14.575595806482355,0.904849173395334,0.904849173395334,0.904849173395334,0.904849173395334,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.868260934040165,34.868260934040165,34.868260934040165,34.868260934040165,139.47304373616066,3347.353049667856,0.04740721616131077
1951-05-15,1951-05-26,2600.0,1.0168514504873418,2643.813771267089,0.113,1951,5,15,1951.05,1950,8,227,33,0.2284255098374765,0.35000000000000003,2,Mod_Wet,65,14,17,23,202,321,0.1214155109897002,1100.0,1222.8137712670891,34.99999999999997,4.0,8.0,57.0,1118.8137712670891,100.0,18.0,25.0,80.0,1320.8137712670891,1243.0,972.798623562787,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.264474444098212,15.264474444098212,15.264474444098212,15.264474444098212,0.9129365360097579,0.9129365360097579,0.9129365360097579,0.9129365360097579,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.84259576565718,36.84259576565718,36.84259576565718,36.84259576565718,147.37038306262872,3536.8891935030892,0.05574158991992812
1951-06-15,1951-06-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1951,6,15,1951.06,1950,9,258,37,0.14207524348962006,0.19,2,Mod_Wet,62,12,14,16,153,257,0.15628901597921435,1100.0,287.38939224097294,38.000000000000014,6.0,11.0,17.891946598659793,214.49744564231315,100.0,18.0,25.0,33.89194659865979,367.49744564231315,1243.0,970.0780846911355,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985013315749782,17.985013315749782,17.985013315749782,17.985013315749782,0.9309621963883171,0.9309621963883171,0.9309621963883171,0.9309621963883171,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.26603127570618,44.26603127570618,44.26603127570618,44.26603127570618,177.06412510282473,4249.539002467794,0.10767773493206609
1951-07-15,1951-07-26,857.0,0.8933004500156231,765.558485663389,0.408,1951,7,15,1951.07,1950,10,288,42,0.06614425316131681,0.16,2,Mod_Wet,58,11,11,11,136,227,0.2965155559647345,538.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,618.558485663389,966.864973543025,990.0,0.27525129603674725,0.0854233942653556,989.6393253096978,2,269.2792428316945,269.2792428316945,,,0.5129493364979085,0.5129493364979085,,,22.261402430174886,22.261402430174886,,,0.94,0.94,,,1.0771169713267779,1.0771169713267779,,,0.98,0.98,,,54.17243221284016,54.17243221284016,,,108.34486442568031,2600.2767462163274,0.14152395467446865
1951-08-15,1951-08-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.03959740478175662,0.19,2,Mod_Wet,54,9,8,6,107,184,0.4014808568293943,274.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.30329608514603,965.5159544624174,990.0,0.1566320909507865,0.024860659217029207,989.8185072498322,1,274.30329608514603,,,,0.5322327050379458,,,,23.770320082376866,,,,0.95,,,,1.0972131843405841,,,,0.98,,,,59.550408419470585,,,,59.550408419470585,1429.209802067294,0.1299366793303773
1951-09-15,1951-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1951,9,15,1951.09,1950,12,350,50,0.028613282774001707,0.23,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,964.9970256332778,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,1,193.17225432872345,,,,0.2641807436752933,,,,24.603773434921894,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,42.06008610405526,,,,42.06008610405526,1009.4420664973262,0.12700365309681463
1951-10-15,1951-10-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1951,10,15,1951.1,1951,1,15,3,0.02273418100630804,0.35000000000000003,2,Mod_Wet,41,6,4,3,56,110,0.41804892805960037,153.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,204.12709498041704,964.786846569914,990.0,0.10947514601605127,0.005312709498041705,989.8852121444859,1,153.12709498041704,,,,0.16593869779859854,,,,24.93242687677326,,,,0.92,,,,0.6125083799216682,,,,0.97,,,,33.42297979841219,,,,33.42297979841219,802.1515151618926,0.12702218979348995
1951-11-15,1951-11-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1951,11,15,1951.11,1951,2,46,7,0.027873927128758736,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32856511239677033,216.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.6148973235965,964.9665307595834,990.0,0.13049941239529034,0.013322979464719298,989.85617760814,1,216.6148973235965,,,,0.33214016408685926,,,,24.557506684469736,,,,0.94,,,,0.8664595892943859,,,,0.98,,,,48.072369460401696,,,,48.072369460401696,1153.7368670496408,0.14900852334845238
1951-12-15,1951-12-26,576.0,0.8754351696842987,504.25065773815606,0.545,1951,12,15,1951.12,1951,3,76,11,0.043567256828576685,0.21,2,Mod_Wet,42,7,5,3,61,118,0.23401060204719507,386.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.25065773815606,965.718030844675,990.0,0.18816442507909242,0.04725013154763122,989.7645854433732,2,193.12532886907803,193.12532886907803,,,0.26405244622916824,0.26405244622916824,,,23.78250215246904,23.78250215246904,,,0.93,0.93,,,0.7725013154763122,0.7725013154763122,,,0.97,0.97,,,40.64624880488123,40.64624880488123,,,81.29249760976246,1951.0199426342992,0.16121446023373456
1952-01-15,1952-01-26,1601.0,0.9569384114989375,1532.0583968097992,0.226,1952,1,15,1952.01,1951,4,107,16,0.13236984548436664,0.02,1,Wet,49,8,7,5,81,150,0.09790749511398819,1100.0,282.0583968097992,50.999999999999986,9.999999999999998,13.162725184457297,9.40194656032664,198.4937250650153,100.0,18.0,20.162725184457297,14.40194656032664,279.49372506501527,1238.1627251844573,969.7202501041976,990.0,0.9092792791723469,0.48,988.6107207208277,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.355535836630068,18.355535836630068,18.355535836630068,18.355535836630068,0.9316992309948828,0.9316992309948828,0.9316992309948828,0.9316992309948828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.21375544358247,45.21375544358247,45.21375544358247,45.21375544358247,180.85502177432988,4340.520522583917,0.11804708107140288
1952-02-15,1952-02-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1952,2,15,1952.02,1951,5,138,20,0.29720390417027104,0.04,1,Wet,55,10,10,8,114,197,0.057269772574214305,1100.0,2142.8600019707287,45.0,8.0,15.0,72.0,2002.8600019707285,100.0,18.0,25.0,80.0,2116.8600019707283,1243.0,974.5458599661846,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.517238040700661,13.517238040700661,13.517238040700661,13.517238040700661,0.8896503629261399,0.8896503629261399,0.8896503629261399,0.8896503629261399,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.793262735374785,31.793262735374785,31.793262735374785,31.793262735374785,127.17305094149914,3052.1532225959795,0.03697041474613516
1952-03-15,1952-03-26,5753.0,1.0263131863771613,5904.379761227809,0.006999999999999999,1952,3,15,1952.03,1951,6,167,24,0.5101384113700826,0.05,1,Wet,68,14,17,21,195,315,0.053350226905881835,1100.0,4489.379761227809,32.000000000000114,4.0,8.000000000000028,59.0,4386.379761227809,100.0,18.0,25.0,80.0,4581.379761227809,1243.0,978.6668805560105,990.0800674052462,0.921967213114754,0.48,988.6781001921314,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.476284856120927,9.476284856120927,9.476284856120927,9.476284856120927,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1952-04-15,1952-04-26,3444.0,1.027454403953499,3538.55296721585,0.054000000000000006,1952,4,15,1952.04,1951,7,198,29,0.3057309763674494,0.25,2,Mod_Wet,70,14,18,25,168,295,0.08336741112345349,1100.0,2143.55296721585,30.0,4.0,7.0,55.0,2047.55296721585,100.0,18.0,25.0,80.0,2215.55296721585,1243.0,974.743791546494,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.319306460391275,13.319306460391275,13.319306460391275,13.319306460391275,0.8864349281333759,0.8864349281333759,0.8864349281333759,0.8864349281333759,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.214490368283528,31.214490368283528,31.214490368283528,31.214490368283528,124.85796147313411,2996.591075355219,0.035285033919210465
1952-05-15,1952-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1952,5,15,1952.05,1951,8,228,33,0.1504483714590771,0.65,3,Normal,55,13,13,17,178,276,0.15850221420632904,1100.0,365.3005955911701,45.0,5.0,12.0,22.50039900380396,280.8001965873662,100.0,18.0,25.0,39.50039900380396,458.8001965873662,1243.0,970.3767069172872,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.686391089598104,17.686391089598104,17.686391089598104,17.686391089598104,0.9300684519009702,0.9300684519009702,0.9300684519009702,0.9300684519009702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48924962317621,43.48924962317621,43.48924962317621,43.48924962317621,173.95699849270483,4174.967963824916,0.09990061390500275
1952-06-15,1952-06-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1952,6,15,1952.06,1951,9,259,37,0.07113761187502989,0.79,4,Mod_Dry,45,10,9,9,88,161,0.19554212790326617,662.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,726.3519892943274,967.1088409086389,990.0,0.3377402836488854,0.12870559678829824,989.5335541195627,3,220.78399643144246,220.78399643144246,220.78399643144246,,0.34503435478384303,0.34503435478384303,0.34503435478384303,,22.079678856140028,22.079678856140028,22.079678856140028,,0.94,0.94,0.94,,0.8831359857257698,0.8831359857257698,0.8831359857257698,,0.98,0.98,0.98,,44.053790214817994,44.053790214817994,44.053790214817994,,132.161370644454,3171.872895466896,0.16051624622626579
1952-07-15,1952-07-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1952,7,15,1952.07,1951,10,289,42,0.041172151989580935,0.68,3,Normal,50,10,9,9,108,186,0.39032207993565143,290.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,359.529536916446,965.5957222832246,990.0,0.16135667277667948,0.02810590738328919,989.81053741984,2,145.264768458223,145.264768458223,,,0.14929438149153243,0.14929438149153243,,,24.065520755123824,24.065520755123824,,,0.91,0.91,,,0.5810590738328919,0.5810590738328919,,,0.97,0.97,,,30.2717615638178,30.2717615638178,,,60.5435231276356,1453.0445550632544,0.1270509348054352
1952-08-15,1952-08-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0320098829594281,0.55,3,Normal,47,8,6,5,89,155,0.4183707893269743,215.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.4847564748623,965.1468048714144,990.0,0.13377722539755574,0.013096951294972462,989.8531258233074,1,215.4847564748623,,,,0.32868690619580604,,,,24.37763404569727,,,,0.94,,,,0.8619390258994493,,,,0.98,,,,47.471291053518,,,,47.471291053518,1139.310985284432,0.12813291295761844
1952-09-15,1952-09-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1952,9,15,1952.09,1951,12,351,51,0.02430708341477496,0.48,3,Normal,40,6,4,3,65,118,0.4194332913591309,163.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.33198396730268,964.834540713074,990.0,0.11261317635248955,0.0063331983967302675,989.8810536252507,1,163.33198396730268,,,,0.1888364556097126,,,,24.85767645656698,,,,0.92,,,,0.6533279358692107,,,,0.97,,,,35.543511987352275,,,,35.543511987352275,853.0442876964546,0.12634010355354142
1952-10-15,1952-10-26,234.0,0.9711821881975884,227.2566320382357,0.9129999999999999,1952,10,15,1952.1,1952,1,15,3,0.019634973008103563,0.44,3,Normal,37,5,3,2,50,97,0.42683022770345314,130.2566320382357,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.2566320382357,964.7208898629914,990.0,0.09963294274030762,0.0030256632038235696,989.8973413940558,1,130.2566320382357,,,,0.1199321597625803,,,,25.056519371301878,,,,0.91,,,,0.5210265281529428,,,,0.97,,,,28.261988881442655,,,,28.261988881442655,678.2877331546238,0.12436155824349102
1952-11-15,1952-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1952,11,15,1952.11,1952,2,46,7,0.02768114870636289,0.23,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,964.958729684035,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,1,214.3836655829038,,,,0.325339659998587,,,,24.573295509925618,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,47.6077911818334,,,,47.6077911818334,1142.5869883640016,0.14859618730941265
1952-12-15,1952-12-26,444.0,0.9055955778527414,402.0844365666172,0.648,1952,12,15,1952.12,1952,3,76,11,0.03474009531935573,0.3,2,Mod_Wet,42,7,5,3,61,118,0.293470697367939,284.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.0844365666172,965.2756533818671,990.0,0.1542346837306109,0.02681688731332344,989.8189484289561,2,142.0422182833086,142.0422182833086,,,0.14272310203838495,0.14272310203838495,,,24.400571945050647,24.400571945050647,,,0.91,0.91,,,0.5681688731332345,0.5681688731332345,,,0.97,0.97,,,30.01232123870866,30.01232123870866,,,60.02464247741732,1440.5914194580157,0.149283675314482
1953-01-15,1953-01-26,672.0,0.8733023452568295,586.8591760125894,0.491,1953,1,15,1953.01,1952,4,107,16,0.05070463280748772,0.53,3,Normal,41,6,4,3,66,120,0.20447835682716792,466.8591760125894,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.8591760125894,966.0851068736673,990.0,0.21687488464497934,0.06337183520251788,989.7197532801525,2,233.4295880062947,233.4295880062947,,,0.38563731797767525,0.38563731797767525,,,23.24900908850754,23.24900908850754,,,0.94,0.94,,,0.9337183520251787,0.9337183520251787,,,0.98,0.98,,,49.04370680626322,49.04370680626322,,,98.08741361252645,2354.0979267006346,0.16713960967430158
1953-02-15,1953-02-26,1004.0,0.9120524715895648,915.7006814759227,0.354,1953,2,15,1953.02,1952,5,138,20,0.07911653887951972,0.52,3,Normal,43,7,5,4,78,137,0.14961220710154322,778.7006814759227,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.7006814759227,967.488500507701,990.0,0.4173751264520407,0.17935034073796136,989.40327453281,3,259.56689382530755,259.56689382530755,259.56689382530755,,0.4766760450947831,0.4766760450947831,0.4766760450947831,,21.43809798001417,21.43809798001417,21.43809798001417,,0.94,0.94,0.94,,1.0382675753012303,1.0382675753012303,1.0382675753012303,,0.98,0.98,0.98,,50.28731966896105,50.28731966896105,50.28731966896105,,150.86195900688313,3620.687016165195,0.16475029674950598
1953-03-15,1953-03-26,4038.0,1.0041076599715542,4054.586730965136,0.036000000000000004,1953,3,15,1953.03,1952,6,166,24,0.3503162935553878,0.2,2,Mod_Wet,59,11,12,13,144,239,0.058945588258044114,1100.0,2715.586730965136,41.0,7.000000000000014,13.0,67.0,2587.586730965136,100.0,18.0,25.0,80.0,2731.586730965136,1243.0,975.7238981654352,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.339199841450025,12.339199841450025,12.339199841450025,12.339199841450025,0.8687810119510659,0.8687810119510659,0.8687810119510659,0.8687810119510659,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.341647703074532,28.341647703074532,28.341647703074532,28.341647703074532,113.36659081229813,2720.798179495155,0.02796008528970666
1953-04-15,1953-04-26,4624.0,0.9993435931931144,4620.964774924961,0.022000000000000002,1953,4,15,1953.04,1952,7,197,29,0.3992513565535166,0.12,2,Mod_Wet,70,14,18,25,168,295,0.06383948252554911,1100.0,3225.9647749249607,30.0,4.0,7.0,55.0,3129.9647749249607,100.0,18.0,25.0,80.0,3297.9647749249607,1243.0,976.7082770892857,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.354820917599525,11.354820917599525,11.354820917599525,11.354820917599525,0.8481494447382396,0.8481494447382396,0.8481494447382396,0.8481494447382396,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.461292619090354,25.461292619090354,25.461292619090354,25.461292619090354,101.84517047636142,2444.284091432674,0.022039806715041507
1953-05-15,1953-05-26,3219.0,1.0339108832681638,3328.15913324022,0.067,1953,5,15,1953.05,1952,8,227,33,0.287552949111955,0.12,2,Mod_Wet,65,14,17,23,202,321,0.09644971503735812,1100.0,1907.15913324022,35.0,4.0,8.0,57.0,1803.1591332402197,100.0,18.0,25.0,80.0,2005.1591332402197,1243.0,974.3173633567986,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.745734650086618,13.745734650086618,13.745734650086618,13.745734650086618,0.8932161761240062,0.8932161761240062,0.8932161761240062,0.8932161761240062,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.46028378941477,32.46028378941477,32.46028378941477,32.46028378941477,129.84113515765907,3116.1872437838174,0.03901289871053993
1953-06-15,1953-06-26,1817.0,0.9903555550776908,1799.4760435761646,0.196,1953,6,15,1953.06,1952,9,258,37,0.15547473016498062,0.14,2,Mod_Wet,62,12,14,16,153,257,0.1428193506201141,1100.0,442.47604357616456,38.000000000000014,5.9999999999999964,11.000000000000004,27.547146681784564,359.92889689437993,100.0,18.0,25.0,43.54714668178457,512.9288968943799,1243.0,970.5517335213241,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.511364485561174,17.511364485561174,17.511364485561174,17.511364485561174,0.9294202642149466,0.9294202642149466,0.9294202642149466,0.9294202642149466,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.028866105848394,43.028866105848394,43.028866105848394,43.028866105848394,172.11546442339358,4130.771146161445,0.09564754420477986
1953-07-15,1953-07-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1953,7,15,1953.07,1952,10,288,42,0.06859619671944593,0.11,2,Mod_Wet,58,11,11,11,136,227,0.28591672626129855,566.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.9374620306239,966.9853098306734,990.0,0.2917028765394921,0.09677498481224957,989.6115221386483,3,188.97915401020796,188.97915401020796,188.97915401020796,,0.2528385629341728,0.2528385629341728,0.2528385629341728,,22.37337374504075,22.37337374504075,22.37337374504075,,0.93,0.93,0.93,,0.7559166160408318,0.7559166160408318,0.7559166160408318,,0.97,0.97,0.97,,37.41700898542837,37.41700898542837,37.41700898542837,,112.2510269562851,2694.0246469508425,0.1413852253163428
1953-08-15,1953-08-26,526.0,0.8856957860764161,465.87598347619485,0.579,1953,8,15,1953.08,1952,11,319,46,0.04025168497234324,0.18,2,Mod_Wet,54,9,8,6,107,184,0.39495489470622597,281.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.87598347619485,965.5490187946788,990.0,0.1591470055825001,0.026375196695238967,989.8144777977222,2,140.93799173809742,140.93799173809742,,,0.14050495265256951,0.14050495265256951,,,24.124954050390905,24.124954050390905,,,0.91,0.91,,,0.5637519669523897,0.5637519669523897,,,0.97,0.97,,,29.442637208951812,29.442637208951812,,,58.885274417903624,1413.246586029687,0.12639688781233885
1953-09-15,1953-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1953,9,15,1953.09,1952,12,350,50,0.028613282774001707,0.25,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,964.9970256332778,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,1,193.17225432872345,,,,0.2641807436752933,,,,24.603773434921894,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,42.06008610405526,,,,42.06008610405526,1009.4420664973262,0.12700365309681463
1953-10-15,1953-10-26,283.0,0.9399022520020778,265.99233731658796,0.845,1953,10,15,1953.1,1953,1,15,3,0.0229817379441532,0.23,2,Mod_Wet,41,6,4,3,56,110,0.41354574763210716,155.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99233731658796,964.7938200228091,990.0,0.11045193317610952,0.005599233731658796,989.8839488330922,1,155.99233731658796,,,,0.17222010672514224,,,,24.91790870355795,,,,0.92,,,,0.6239693492663518,,,,0.97,,,,34.02854851298765,,,,34.02854851298765,816.6851643117036,0.12793055941489914
1953-11-15,1953-11-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1953,11,15,1953.11,1953,2,46,7,0.023925567335397142,0.31,2,Mod_Wet,40,6,4,3,53,106,0.3827871611826076,170.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,220.91628860413368,964.8222667362013,990.0,0.11519873475140921,0.007091628860413369,989.8777096363882,1,170.91628860413368,,,,0.20680126811001287,,,,24.84864163207689,,,,0.93,,,,0.6836651544165347,,,,0.97,,,,37.584588232783155,,,,37.584588232783155,902.0301175867958,0.1357254512626821
1953-12-15,1953-12-26,565.0,0.8800677407496005,497.2382735235243,0.551,1953,12,15,1953.12,1953,3,76,11,0.042961386832432495,0.09,1,Wet,44,8,6,4,64,126,0.2533996409953325,371.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,429.2382735235243,965.6870050792203,990.0,0.1845071757089195,0.04424765470470486,989.7712451695863,2,185.61913676176215,185.61913676176215,,,0.2439279987882328,0.2439279987882328,,,23.840312091577818,23.840312091577818,,,0.93,0.93,,,0.7424765470470486,0.7424765470470486,,,0.97,0.97,,,39.16141497049954,39.16141497049954,,,78.32282994099909,1879.747918583978,0.15751569038720356
1954-01-15,1954-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1954,1,15,1954.01,1953,4,107,16,0.07047668712963362,0.21,2,Mod_Wet,46,7,6,4,76,139,0.17040528562175103,676.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,735.7023973337224,967.0768341551707,990.0,0.3431608100485347,0.13301071920011673,989.5238284707514,3,225.56746577790747,225.56746577790747,225.56746577790747,,0.3601292967428378,0.3601292967428378,0.3601292967428378,,22.08686501883786,22.08686501883786,22.08686501883786,,0.94,0.94,0.94,,0.9022698631116299,0.9022698631116299,0.9022698631116299,,0.98,0.98,0.98,,45.02290091757628,45.02290091757628,45.02290091757628,,135.06870275272883,3241.648866065492,0.16558576166286434
1954-02-15,1954-02-26,1113.0,0.9401868164886086,1046.4279267518214,0.321,1954,2,15,1954.02,1953,5,138,20,0.09041137287135736,0.34,2,Mod_Wet,49,8,7,5,93,162,0.15481238206520181,884.4279267518214,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,948.4279267518214,968.0045013881986,990.0,0.5225036779000753,0.2575423414014571,989.2199539806985,4,221.10698168795534,221.10698168795534,221.10698168795534,221.10698168795534,0.34604346881750175,0.34604346881750175,0.34604346881750175,0.34604346881750175,20.8694091236824,20.8694091236824,20.8694091236824,20.8694091236824,0.94,0.94,0.94,0.94,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.98,0.98,0.98,0.98,41.69995111237382,41.69995111237382,41.69995111237382,41.69995111237382,166.79980444949527,4003.1953067878867,0.15939922873355689
1954-03-15,1954-03-26,2025.0,1.00479393864111,2034.707725748248,0.172,1954,3,15,1954.03,1953,6,166,24,0.17579874750464866,0.55,3,Normal,49,9,9,9,107,183,0.08993920732900504,1100.0,751.7077257482481,51.0,9.0,16.0,36.96923241384827,638.7384933343999,100.0,18.0,25.0,45.96923241384827,745.7384933343999,1243.0,971.229619227071,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833478779814257,16.833478779814257,16.833478779814257,16.833478779814257,0.9260425393138202,0.9260425393138202,0.9260425393138202,0.9260425393138202,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.21284445139034,41.21284445139034,41.21284445139034,41.21284445139034,164.85137780556136,3956.4330673334725,0.08101968440943455
1954-04-15,1954-04-26,3641.0,1.0356177726597744,3770.6843102542384,0.046,1954,4,15,1954.04,1953,7,197,29,0.3257871244059662,0.3,2,Mod_Wet,70,14,18,25,168,295,0.07823513604619678,1100.0,2375.6843102542384,30.0,4.0,7.0,55.0,2279.6843102542384,100.0,18.0,25.0,80.0,2447.6843102542384,1243.0,975.1955722069746,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.867525799910666,12.867525799910666,12.867525799910666,12.867525799910666,0.8786553773779028,0.8786553773779028,0.8786553773779028,0.8786553773779028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.89106547557002,29.89106547557002,29.89106547557002,29.89106547557002,119.56426190228008,2869.542285654722,0.03170890269894232
1954-05-15,1954-05-26,2315.0,1.0065606874556277,2330.187991459778,0.14,1954,5,15,1954.05,1953,8,227,33,0.20132824246212488,0.4,2,Mod_Wet,65,14,17,23,202,321,0.1377571256810508,1100.0,909.187991459778,35.0,4.0,7.999999999999993,57.0,805.1879914597779,100.0,18.0,25.0,80.0,1007.1879914597779,1243.0,972.0209635263553,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.042134480529924,16.042134480529924,16.042134480529924,16.042134480529924,0.9203554801128301,0.9203554801128301,0.9203554801128301,0.9203554801128301,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.034222398036704,39.034222398036704,39.034222398036704,39.034222398036704,156.13688959214682,3747.2853502115236,0.0670061343395443
1954-06-15,1954-06-26,1276.0,0.9104137730986748,1161.6879744739092,0.28300000000000003,1954,6,15,1954.06,1953,9,258,37,0.10036984099454577,0.48,3,Normal,53,12,12,13,120,210,0.18077143313384317,951.6879744739092,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1028.6879744739092,968.4391584764287,990.0,0.5960487415497973,0.31135037957912737,989.092600878871,4,237.9219936184773,237.9219936184773,237.9219936184773,237.9219936184773,0.4006021864106304,0.4006021864106304,0.4006021864106304,0.4006021864106304,20.25284021603172,20.25284021603172,20.25284021603172,20.25284021603172,0.94,0.94,0.94,0.94,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.9516879744739092,0.98,0.98,0.98,0.98,43.54551822148476,43.54551822148476,43.54551822148476,43.54551822148476,174.18207288593905,4180.369749262537,0.1499387759134035
1954-07-15,1954-07-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.04955410302237484,0.43,3,Normal,50,10,9,9,108,186,0.3243000885868893,387.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,456.54285905526433,966.0259326162758,990.0,0.19357511924344573,0.04750857181105286,989.7589163089456,2,193.77142952763216,193.77142952763216,,,0.26582164766758354,0.26582164766758354,,,23.46716204500221,23.46716204500221,,,0.93,0.93,,,0.7750857181105286,0.7750857181105286,,,0.97,0.97,,,40.241485638338496,40.241485638338496,,,80.48297127667699,1931.5913106402477,0.14032599309012053
1954-08-15,1954-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1954,8,15,1954.08,1953,11,319,46,0.03553989669117704,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,965.3144171453121,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,1,227.3413968886232,,,,0.36580885688441955,,,,24.163269830160182,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,49.642902362659264,,,,49.642902362659264,1191.4296567038223,0.12068540326394822
1954-09-15,1954-09-26,333.0,0.9300354875132156,309.70181734190083,0.77,1954,9,15,1954.09,1953,12,350,50,0.026758237018340236,0.37,2,Mod_Wet,46,7,6,4,75,138,0.44558989412597616,171.70181734190083,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.70181734190083,964.9223197475384,990.0,0.11853471045746619,0.007170181734190084,989.8742951078084,1,171.70181734190083,,,,0.20870809128518128,,,,24.74326726898483,,,,0.93,,,,0.6868072693676034,,,,0.97,,,,37.59721088287158,,,,37.59721088287158,902.3330611889179,0.1213980957734112
1954-10-15,1954-10-26,231.0,0.9699521570257232,224.05894827294208,0.917,1954,10,15,1954.1,1954,1,15,3,0.0193586931307822,0.44,3,Normal,37,5,3,2,50,97,0.4329217857518345,127.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.05894827294208,964.7173176259,990.0,0.0985428232748666,0.0027058948272942075,989.8987512818978,1,127.05894827294208,,,,0.11408482606886339,,,,25.067348829928942,,,,0.91,,,,0.5082357930917683,,,,0.97,,,,27.5800973451787,,,,27.5800973451787,661.9223362842888,0.12309304117406385
1954-11-15,1954-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,1954,11,15,1954.11,1954,2,46,7,0.022409514441569973,0.54,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,964.778031697807,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,1,166.3693801107636,,,,0.19593413228311257,,,,24.907794034133772,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,36.2774901831844,,,,36.2774901831844,870.6597643964255,0.13986805292009455
1954-12-15,1954-12-26,505.0,0.8923359773759936,450.6296685748768,0.594,1954,12,15,1954.12,1954,3,76,11,0.03893440336486936,0.46,3,Normal,38,5,4,3,54,104,0.23078817763797396,346.6296685748768,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,393.6296685748768,965.4825793080017,990.0,0.17268143974811406,0.039325933714975364,989.787992626537,2,173.3148342874384,173.3148342874384,,,0.21265075133549566,0.21265075133549566,,,24.09276256719972,24.09276256719972,,,0.93,0.93,,,0.6932593371497536,0.6932593371497536,,,0.97,0.97,,,36.95268731634066,36.95268731634066,,,73.90537463268132,1773.7289911843516,0.16400468008777183
1955-01-15,1955-01-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1955,1,15,1955.01,1954,4,107,16,0.07833857417540672,0.17,2,Mod_Wet,46,7,6,4,76,139,0.15330378586045598,767.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.6964603635038,967.4520351307009,990.0,0.4109569158709397,0.17384823018175188,989.4151948539474,3,255.89882012116792,255.89882012116792,255.89882012116792,,0.46332121483452626,0.46332121483452626,0.46332121483452626,,21.499838508411937,21.499838508411937,21.499838508411937,,0.94,0.94,0.94,,1.0235952804846717,1.0235952804846717,1.0235952804846717,,0.98,0.98,0.98,,49.71946169631441,49.71946169631441,49.71946169631441,,149.15838508894325,3579.801242134638,0.16450751889904164
1955-02-15,1955-02-26,2076.0,1.0155892118815837,2108.363203866167,0.166,1955,2,15,1955.02,1954,5,138,20,0.18216258081403688,0.14,2,Mod_Wet,49,8,7,5,93,162,0.07683685605162141,1100.0,846.3632038661672,51.0,10.0,18.0,26.12232110698047,741.2408827591868,100.0,18.0,25.0,31.12232110698047,834.2408827591868,1243.0,971.4327650090088,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630332997876465,16.630332997876465,16.630332997876465,16.630332997876465,0.9247618509496321,0.9247618509496321,0.9247618509496321,0.9247618509496321,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.659181141173434,40.659181141173434,40.659181141173434,40.659181141173434,162.63672456469374,3903.2813895526497,0.07713885551904057
