Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1955-03-15,1955-03-26,2690.0,1.0142705207763925,2728.387700888496,0.106,1955,3,15,1955.03,1954,6,166,24,0.23573269735676605,0.27,2,Mod_Wet,59,11,12,13,144,239,0.08759752139410756,1100.0,1389.387700888496,41.0,7.0,13.0,67.0,1261.387700888496,100.0,18.0,25.0,80.0,1405.387700888496,1243.0,972.9986640152065,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064433991678769,15.064433991678769,15.064433991678769,15.064433991678769,0.9107347632953804,0.9107347632953804,0.9107347632953804,0.9107347632953804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.272084111197394,36.272084111197394,36.272084111197394,36.272084111197394,145.08833644478958,3482.12007467495,0.05317731655128842
1955-04-15,1955-04-26,3236.0,1.0361708788789012,3353.048964052125,0.066,1955,4,15,1955.04,1954,7,197,29,0.2897034304941036,0.34,2,Mod_Wet,70,14,18,25,168,295,0.08797962784399532,1100.0,1958.048964052125,30.0,4.0,6.999999999999986,55.0,1862.048964052125,100.0,18.0,25.0,80.0,2030.048964052125,1243.0,974.3687008399129,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.694397166972365,13.694397166972365,13.694397166972365,13.694397166972365,0.8924286692837675,0.8924286692837675,0.8924286692837675,0.8924286692837675,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.31053950023258,32.31053950023258,32.31053950023258,32.31053950023258,129.24215800093032,3101.8117920223276,0.03854466767009048
1955-05-15,1955-05-26,2329.0,1.0034874061098629,2337.1221688298706,0.139,1955,5,15,1955.05,1954,8,227,33,0.2019273553869008,0.45,3,Normal,55,13,13,17,178,276,0.11809395489932185,1100.0,961.1221688298706,45.0,5.0,12.0,59.19955387720218,839.9226149526684,100.0,18.0,25.0,76.19955387720218,1017.9226149526684,1243.0,972.0388116551976,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02428635168765,16.02428635168765,16.02428635168765,16.02428635168765,0.9202055492490276,0.9202055492490276,0.9202055492490276,0.9202055492490276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.98444196351054,38.98444196351054,38.98444196351054,38.98444196351054,155.93776785404216,3742.506428497012,0.06672212943498615
1955-06-15,1955-06-26,1569.0,0.9518168612189418,1493.4006552525198,0.231,1955,6,15,1955.06,1954,9,258,37,0.12902981661381768,0.27,2,Mod_Wet,62,12,14,16,153,257,0.17209045616532406,1100.0,136.40065525251975,32.90599465235885,6.000000000000001,7.430385889242322,8.49186958770551,81.57240512321306,94.90599465235886,18.0,21.430385889242324,24.49186958770551,234.57240512321306,1234.336380541601,969.5940371063496,990.0,0.8992429653550192,0.48,988.620757034645,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.491785148295392,18.491785148295392,18.491785148295392,18.491785148295392,0.9318666839226127,0.9318666839226127,0.9318666839226127,0.9318666839226127,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.55755423464191,45.55755423464191,45.55755423464191,45.55755423464191,182.23021693856765,4373.525206525624,0.12202366210141663
1955-07-15,1955-07-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.06013249815093389,0.23,2,Mod_Wet,58,11,11,11,136,227,0.3261597406243034,468.97798785803104,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,548.977987858031,966.5654048146083,990.0,0.23491477556987306,0.06379559757160622,989.7012896268585,2,234.48899392901552,234.48899392901552,,,0.3891408246872299,0.3891408246872299,,,22.746743987562965,22.746743987562965,,,0.94,0.94,,,0.937955975716062,0.937955975716062,,,0.98,0.98,,,48.201953528303314,48.201953528303314,,,96.40390705660663,2313.693769358559,0.13851574150111132
1955-08-15,1955-08-26,515.0,0.8930482100420709,459.9198281716665,0.585,1955,8,15,1955.08,1954,11,319,46,0.03973707315403199,0.22,2,Mod_Wet,54,9,8,6,107,184,0.40006972678577674,275.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.9198281716665,965.5230024968669,990.0,0.1571689466252767,0.025183965634333297,989.8176470877404,2,137.95991408583325,137.95991408583325,,,0.1346079917074355,0.1346079917074355,,,24.160036599166094,24.160036599166094,,,0.91,0.91,,,0.551839656343333,0.551839656343333,,,0.97,0.97,,,28.86241301466622,28.86241301466622,,,57.72482602933244,1385.3958247039786,0.12551062705604088
1955-09-15,1955-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1955,9,15,1955.09,1954,12,350,50,0.02887299236434304,0.22,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,965.0079426012636,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,1,196.17815236508147,,,,0.2724634952785941,,,,24.583274856808494,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,42.678983490476384,,,,42.678983490476384,1024.2956037714332,0.12771326667654395
1955-10-15,1955-10-26,272.0,0.9535638974660426,259.3693801107636,0.86,1955,10,15,1955.1,1955,1,15,3,0.022409514441569973,0.31,2,Mod_Wet,41,6,4,3,56,110,0.4241055746558231,149.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.3693801107636,964.778031697807,990.0,0.10819410685594213,0.004936938011076359,989.886868955133,1,149.3693801107636,,,,0.15787544863827552,,,,24.95096180868767,,,,0.92,,,,0.5974775204430544,,,,0.97,,,,32.62702224884664,,,,32.62702224884664,783.0485339723194,0.12579365472868573
1955-11-15,1955-11-26,362.0,0.9231440673068548,334.1781523650815,0.735,1955,11,15,1955.11,1955,2,46,7,0.02887299236434304,0.31,2,Mod_Wet,40,6,4,3,53,106,0.31719608014409506,228.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.1781523650815,965.0079426012636,990.0,0.13433960779652152,0.015635630473016294,989.8500247617304,1,228.17815236508147,,,,0.3685032155731779,,,,24.47357894489364,,,,0.94,,,,0.9127126094603258,,,,0.98,,,,50.46548830019245,,,,50.46548830019245,1211.1717192046187,0.15101372708847866
1955-12-15,1955-12-26,464.0,0.910407631484752,422.429141008925,0.629,1955,12,15,1955.12,1955,3,76,11,0.036497877783171116,0.43,3,Normal,38,5,4,3,54,104,0.2461951364236084,318.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.429141008925,965.361332101593,990.0,0.16331595088857287,0.033685828201785,989.8029982209097,2,159.2145705044625,159.2145705044625,,,0.17942183815509097,0.17942183815509097,,,24.262244281161575,24.262244281161575,,,0.92,0.92,,,0.63685828201785,0.63685828201785,,,0.97,0.97,,,33.81756626367575,33.81756626367575,,,67.6351325273515,1623.243180656436,0.1601100065346167
1956-01-15,1956-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1956,1,15,1956.01,1955,4,107,16,0.05540506569060673,0.48,3,Normal,41,6,4,3,66,120,0.18713090347906172,521.2623343820222,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.2623343820222,966.3258554470498,990.0,0.24841294746783896,0.0785049337528089,989.6730821187793,2,260.6311671910111,260.6311671910111,,,0.4805862390673404,0.4805862390673404,,,22.866640432662233,22.866640432662233,,,0.95,0.95,,,1.0425246687640444,1.0425246687640444,,,0.98,0.98,,,54.431136216526106,54.431136216526106,,,108.86227243305221,2612.694538393253,0.1697624616265068
1956-02-15,1956-02-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1956,2,15,1956.02,1955,5,138,20,0.08784722793819276,0.46,3,Normal,43,7,5,4,78,137,0.13474301099549887,879.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,934.7503233587123,967.8895447599493,990.0,0.5099704158267084,0.25380025868696987,989.2362293254863,4,219.93758083967808,219.93758083967808,219.93758083967808,219.93758083967808,0.3423968175980729,0.3423968175980729,0.3423968175980729,0.3423968175980729,21.004287747938903,21.004287747938903,21.004287747938903,21.004287747938903,0.94,0.94,0.94,0.94,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.98,0.98,0.98,0.98,41.74748715385504,41.74748715385504,41.74748715385504,41.74748715385504,166.98994861542016,4007.7587667700836,0.16423889403230182
1956-03-15,1956-03-26,4489.0,0.999779985750312,4488.01235603315,0.026,1956,3,15,1956.03,1955,6,167,24,0.38776426756126414,0.12,2,Mod_Wet,59,11,12,13,144,239,0.05325297281740252,1100.0,3149.0123560331504,41.0,7.0,13.0,67.0,3021.0123560331504,100.0,18.0,25.0,80.0,3165.0123560331504,1243.0,976.4848433259396,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.578254680945705,11.578254680945705,11.578254680945705,11.578254680945705,0.8530874172881706,0.8530874172881706,0.8530874172881706,0.8530874172881706,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.113459544264263,26.113459544264263,26.113459544264263,26.113459544264263,104.45383817705705,2506.8921162493693,0.023273964038143018
1956-04-15,1956-04-26,3827.0,1.0210504841617507,3907.5602028870203,0.040999999999999995,1956,4,15,1956.04,1955,7,198,29,0.3376132015294386,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295,0.07549467818360044,1100.0,2512.5602028870203,30.0,4.0,7.0,55.0,2416.5602028870203,100.0,18.0,25.0,80.0,2584.5602028870203,1243.0,975.4534592879363,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.609638718948943,12.609638718948943,12.609638718948943,12.609638718948943,0.8739401046869908,0.8739401046869908,0.8739401046869908,0.8739401046869908,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.134803274539987,29.134803274539987,29.134803274539987,29.134803274539987,116.53921309815995,2796.9411143558386,0.02982403521564616
1956-05-15,1956-05-26,5420.0,1.0293468517455422,5579.059936460839,0.01,1956,5,15,1956.05,1955,8,228,33,0.4820307785102165,0.0,1,Wet,71,14,18,24,213,340,0.060942166578637644,1100.0,4139.059936460839,29.0,4.0,7.0,56.0,4043.059936460839,100.0,18.0,25.0,80.0,4256.059936460839,1243.0,978.2008270855148,990.0536166262539,0.921967213114754,0.48,988.6516494131391,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.915887547624337,9.915887547624337,9.915887547624337,9.915887547624337,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1956-06-15,1956-06-26,2751.0,1.015391710579474,2793.3425958041325,0.10099999999999999,1956,6,15,1956.06,1955,9,259,37,0.24134480027747704,0.0,1,Wet,67,13,15,17,181,293,0.10489225361762428,1100.0,1400.3425958041325,33.0,4.999999999999993,10.0,63.0,1289.3425958041325,100.0,18.0,25.0,80.0,1470.3425958041325,1243.0,973.1497284030368,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.913369603848494,14.913369603848494,14.913369603848494,14.913369603848494,0.9089924932059517,0.9089924932059517,0.9089924932059517,0.9089924932059517,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.83965784348729,35.83965784348729,35.83965784348729,35.83965784348729,143.35863137394915,3440.6071529747796,0.051321535564340555
1956-07-15,1956-07-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1956,7,15,1956.07,1955,10,289,42,0.11072602685519234,0.0,1,Wet,63,12,13,13,155,256,0.199757912644391,1025.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1113.5512367499111,968.8721453356359,990.0,0.7162595169586347,0.3832166077748845,988.9005238752665,4,256.3878091874778,256.3878091874778,256.3878091874778,256.3878091874778,0.46509062770619386,0.46509062770619386,0.46509062770619386,0.46509062770619386,19.563287911924387,19.563287911924387,19.563287911924387,19.563287911924387,0.94,0.94,0.94,0.94,1.025551236749911,1.025551236749911,1.025551236749911,1.025551236749911,0.98,0.98,0.98,0.98,45.32754048764561,45.32754048764561,45.32754048764561,45.32754048764561,181.31016195058243,4351.443886813979,0.14147710739244074
1956-08-15,1956-08-26,737.0,0.8845121366993858,651.8854447474473,0.45799999999999996,1956,8,15,1956.08,1955,11,320,46,0.05632290242617945,0.0,1,Wet,58,10,10,7,117,202,0.30987039460323984,449.8854447474473,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,527.8854447474473,966.3725998790959,990.0,0.22268721434634625,0.059977088949489464,989.7173356967041,2,224.94272237372365,224.94272237372365,,,0.3581395880093319,0.3581395880093319,,,22.986596229598906,22.986596229598906,,,0.94,0.94,,,0.8997708894948946,0.8997708894948946,,,0.98,0.98,,,46.72717772599068,46.72717772599068,,,93.45435545198136,2242.9045308475525,0.14336008911533119
1956-09-15,1956-09-26,474.0,0.9023634461491821,427.7202734747122,0.62,1956,9,15,1956.09,1955,12,351,51,0.03695503162821513,0.03,1,Wet,48,8,7,4,79,146,0.34134458676444257,281.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.7202734747122,965.3838864437397,990.0,0.156438467205624,0.026344054694942436,989.8172174780995,2,140.8601367373561,140.8601367373561,,,0.1403492050578735,0.1403492050578735,,,24.29298182930188,24.29298182930188,,,0.91,0.91,,,0.5634405469494244,0.5634405469494244,,,0.97,0.97,,,29.631324523957506,29.631324523957506,,,59.26264904791501,1422.3035771499603,0.1385546880125119
1956-10-15,1956-10-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1956,10,15,1956.1,1956,1,15,3,0.027873927128758736,0.07,1,Wet,44,7,6,3,60,120,0.37196050460011737,202.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6148973235965,964.9665307595834,990.0,0.12817468914805788,0.0105229794647193,989.8613023313873,1,202.6148973235965,,,,0.2906266198689332,,,,24.604144951934924,,,,0.94,,,,0.810459589294386,,,,0.97,,,,44.59110617162083,,,,44.59110617162083,1070.1865481189,0.13821775293561242
1956-11-15,1956-11-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1956,11,15,1956.11,1956,2,46,7,0.032524723277623104,0.12,2,Mod_Wet,40,6,4,3,53,106,0.2815827185315654,270.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,320.4435564539711,965.1706277160629,990.0,0.14837608885925238,0.02408871129079422,989.82753519985,1,270.4435564539711,,,,0.5173866685035207,,,,24.13952081528359,,,,0.95,,,,1.0817742258158844,,,,0.98,,,,59.62439312041479,,,,59.62439312041479,1430.9854348899548,0.1583886670343506
1956-12-15,1956-12-26,611.0,0.8899820010802769,543.7790026600493,0.523,1956,12,15,1956.12,1956,3,76,11,0.046982505829828256,0.08,1,Wet,44,8,6,4,64,126,0.2317117788359522,417.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,475.7790026600493,965.8935476258313,990.0,0.19996350641846655,0.05355580053200986,989.7464806930495,2,208.88950133002464,208.88950133002464,,,0.308892123136269,0.308892123136269,,,23.544040944081992,23.544040944081992,,,0.94,0.94,,,0.8355580053200986,0.8355580053200986,,,0.97,0.97,,,43.991240904541826,43.991240904541826,,,87.98248180908365,2111.5795634180076,0.16179823306654428
1957-01-15,1957-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1957,1,15,1957.01,1956,4,107,16,0.05540506569060673,0.36,2,Mod_Wet,46,7,6,4,76,139,0.2167599631965798,502.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.2623343820222,966.3258554470498,990.0,0.24203613587363607,0.0709049337528089,989.6870589303736,2,251.13116719101112,251.13116719101112,,,0.4462453389874033,0.4462453389874033,,,22.91495814433643,22.91495814433643,,,0.94,0.94,,,1.0045246687640446,1.0045246687640446,,,0.98,0.98,,,52.004702960640245,52.004702960640245,,,104.00940592128049,2496.2257421107315,0.16219478416974742
1957-02-15,1957-02-26,901.0,0.9053300747322112,815.7023973337224,0.391,1957,2,15,1957.02,1956,5,138,20,0.07047668712963362,0.71,4,Mod_Dry,36,6,5,4,54,105,0.12872341719628674,710.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,757.7023973337224,967.0768341551707,990.0,0.3559144332369405,0.1453511986668612,989.4987343680962,3,236.9007991112408,236.9007991112408,236.9007991112408,,0.3971755518974183,0.3971755518974183,0.3971755518974183,,22.024724661028074,22.024724661028074,22.024724661028074,,0.94,0.94,0.94,,0.9476031964449632,0.9476031964449632,0.9476031964449632,,0.98,0.98,0.98,,47.1519817270059,47.1519817270059,47.1519817270059,,141.45594518101768,3394.9426843444244,0.17341612044220195
1957-03-15,1957-03-26,7859.0,1.0412871026994452,8183.47534011494,0.002,1957,3,15,1957.03,1956,6,166,24,0.7070522693859309,0.02,1,Wet,68,14,17,21,195,315,0.03849220372863929,1100.0,6768.47534011494,32.0,4.0,8.0,59.0,6665.47534011494,100.0,18.0,25.0,80.0,6860.47534011494,1243.0,981.3208863843324,990.3640340816276,0.921967213114754,0.48,988.9620668685128,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.106245704180381,7.106245704180381,7.106245704180381,7.106245704180381,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-04-15,1957-04-26,3515.0,1.0249529002508229,3602.7094443816422,0.051,1957,4,15,1957.04,1956,7,197,29,0.3112740959945739,0.23,2,Mod_Wet,70,14,18,25,168,295,0.08188281751670176,1100.0,2207.7094443816422,30.0,4.0,7.0,55.0,2111.7094443816422,100.0,18.0,25.0,80.0,2279.7094443816422,1243.0,974.8705437014901,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.192554305395177,13.192554305395177,13.192554305395177,13.192554305395177,0.8843140846036263,0.8843140846036263,0.8843140846036263,0.8843140846036263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.84346842439208,30.84346842439208,30.84346842439208,30.84346842439208,123.37387369756831,2960.9729687416393,0.03424474707222575
1957-05-15,1957-05-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1957,5,15,1957.05,1956,8,227,33,0.17833988887433522,0.56,3,Normal,55,13,13,17,178,276,0.1337132155375685,1100.0,688.1190841936946,45.0,5.0,12.0,42.384146490191334,583.7349377035031,100.0,18.0,25.0,59.384146490191334,761.7349377035031,1243.0,971.3112308592275,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.751867147657734,16.751867147657734,16.751867147657734,16.751867147657734,0.9255429144435002,0.9255429144435002,0.9255429144435002,0.9255429144435002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.99090977796425,40.99090977796425,40.99090977796425,40.99090977796425,163.963639111857,3935.127338684568,0.07943516455394142
1957-06-15,1957-06-26,1166.0,0.9319862960568988,1086.6960212023441,0.308,1957,6,15,1957.06,1956,9,258,37,0.09389053623188252,0.62,3,Normal,53,12,12,13,120,210,0.19324631350692847,876.6960212023441,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.6960212023441,968.1584673689828,990.0,0.5273310154443791,0.2513568169618753,989.2213121675937,4,219.17400530058603,219.17400530058603,219.17400530058603,219.17400530058603,0.34002605044649026,0.34002605044649026,0.34002605044649026,0.34002605044649026,20.722818748164478,20.722818748164478,20.722818748164478,20.722818748164478,0.94,0.94,0.94,0.94,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.98,0.98,0.98,0.98,41.04505191997802,41.04505191997802,41.04505191997802,41.04505191997802,164.1802076799121,3940.32498431789,0.15108199945211867
1957-07-15,1957-07-26,666.0,0.8667056183225812,577.2259418028391,0.493,1957,7,15,1957.07,1956,10,288,42,0.0498723213717653,0.44,3,Normal,50,10,9,9,108,186,0.32223083983209355,391.2259418028391,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.2259418028391,966.0423051356722,990.0,0.19479828325555543,0.04824518836056782,989.7569565283839,2,195.61297090141954,195.61297090141954,,,0.27089645411412044,0.27089645411412044,,,23.44375493859751,23.44375493859751,,,0.93,0.93,,,0.7824518836056782,0.7824518836056782,,,0.97,0.97,,,40.58340781560289,40.58340781560289,,,81.16681563120578,1948.0035751489386,0.14061532885666742
1957-08-15,1957-08-26,469.0,0.9014024752978914,422.7577609147111,0.628,1957,8,15,1957.08,1956,11,319,46,0.036526270543031036,0.32,2,Mod_Wet,54,9,8,6,107,184,0.4352374267521038,238.75776091471113,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.7577609147111,965.3627299290175,990.0,0.1448273006727823,0.017751552182942224,989.8374211471443,1,238.75776091471113,,,,0.40341751190494607,,,,24.071273706221792,,,,0.94,,,,0.9550310436588445,,,,0.98,,,,51.93731631672964,,,,51.93731631672964,1246.4955916015115,0.12285360818534491
1957-09-15,1957-09-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1957,9,15,1957.09,1956,12,350,50,0.027278768226450558,0.31,2,Mod_Wet,46,7,6,4,75,138,0.437087184473337,177.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.72648410243704,964.9426594226086,990.0,0.12057337110413038,0.0077726484102437045,989.8716539804857,1,177.72648410243704,,,,0.2236206276590452,,,,24.70537393021806,,,,0.93,,,,0.7109059364097482,,,,0.97,,,,38.85682140752534,,,,38.85682140752534,932.5637137806082,0.12307114975796042
1957-10-15,1957-10-26,313.0,0.9297569164043956,291.0139148345758,0.799,1957,10,15,1957.1,1957,1,15,3,0.025143602241707343,0.17,2,Mod_Wet,41,6,4,3,56,110,0.3779887984481034,181.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01391483457581,964.8628612097116,990.0,0.1189820164208781,0.008101391483457582,989.8729165920956,1,181.01391483457581,,,,0.2319727320376659,,,,24.778082650346388,,,,0.93,,,,0.7240556593383033,,,,0.97,,,,39.692033436390545,,,,39.692033436390545,952.6088024733731,0.1363922184234837
1957-11-15,1957-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1957,11,15,1957.11,1957,2,46,7,0.028613282774001707,0.17,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,964.9970256332778,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,1,225.17225432872345,,,,0.3588699741001022,,,,24.495728602680416,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,49.84575449871813,,,,49.84575449871813,1196.2981079692352,0.1505130754378987
1957-12-15,1957-12-26,570.0,0.8768278758895388,499.7918892570371,0.547,1957,12,15,1957.12,1957,3,76,11,0.043182019231808005,0.39,2,Mod_Wet,42,7,5,3,61,118,0.23609826917241947,381.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,435.7918892570371,965.69829769173,990.0,0.1866836532587946,0.04635837785140742,989.7669579688898,2,190.89594462851855,190.89594462851855,,,0.257992780690244,0.257992780690244,,,23.810667496469534,23.810667496469534,,,0.93,0.93,,,0.7635837785140742,0.7635837785140742,,,0.97,0.97,,,40.2246211975852,40.2246211975852,,,80.4492423951704,1930.7818174840895,0.16096548208247594
1958-01-15,1958-01-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1958,1,15,1958.01,1957,4,107,16,0.1259359984047588,0.0,1,Wet,49,8,7,5,81,150,0.1029094156092407,1100.0,207.59257412915304,51.0,10.000000000000002,9.687653459360476,6.919752470971768,129.98516819882076,100.0,18.0,16.687653459360476,11.919752470971769,210.98516819882076,1234.6876534593605,969.4756677977024,990.0,0.9001643369425849,0.48,988.6198356630574,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.60923308535503,18.60923308535503,18.60923308535503,18.60923308535503,0.9319663352849507,0.9319663352849507,0.9319663352849507,0.9319663352849507,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.85180929249559,45.85180929249559,45.85180929249559,45.85180929249559,183.40723716998235,4401.773692079576,0.1258288773044553
1958-02-15,1958-02-26,8378.0,1.0412871026994452,8723.903346415953,0.002,1958,2,15,1958.02,1957,5,138,20,0.7537452491303384,0.0,1,Wet,55,10,10,8,114,197,0.022581634868861042,1100.0,7426.903346415953,45.0,8.0,15.0,72.0,7286.903346415954,100.0,18.0,25.0,80.0,7400.903346415954,1243.0,981.7023262350247,990.4937368031398,0.921967213114754,0.48,989.091769590025,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.8545085750003665,6.8545085750003665,6.8545085750003665,6.8545085750003665,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7902.0,1.0412871026994452,8228.250685531017,0.002,1958,3,15,1958.03,1957,6,166,24,0.7109208592298799,0.0,1,Wet,68,14,17,21,195,315,0.03828274223024249,1100.0,6813.250685531017,32.0,4.0,8.0,59.0,6710.250685531016,100.0,18.0,25.0,80.0,6905.250685531016,1243.0,981.3547227429146,990.3747801645275,0.921967213114754,0.48,988.9728129514127,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.083155428498074,7.083155428498074,7.083155428498074,7.083155428498074,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-04-15,1958-04-26,4038.0,1.0041076599715542,4054.586730965136,0.036000000000000004,1958,4,15,1958.04,1957,7,197,29,0.3503162935553878,0.15,2,Mod_Wet,70,14,18,25,168,295,0.07275710684570298,1100.0,2659.586730965136,30.0,3.999999999999986,7.0,55.0,2563.586730965136,100.0,18.0,25.0,80.0,2731.586730965136,1243.0,975.7238981654352,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.339199841450025,12.339199841450025,12.339199841450025,12.339199841450025,0.8687810119510659,0.8687810119510659,0.8687810119510659,0.8687810119510659,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.341647703074532,28.341647703074532,28.341647703074532,28.341647703074532,113.36659081229813,2720.798179495155,0.02796008528970666
1958-05-15,1958-05-26,2180.0,1.007945340489413,2197.3208422669204,0.155,1958,5,15,1958.05,1957,8,227,33,0.1898485207718619,0.45,3,Normal,55,13,13,17,178,276,0.12560751015097904,1100.0,821.3208422669204,45.0,5.0,12.0,50.58860260339728,708.7322396635229,100.0,18.0,25.0,67.58860260339728,886.7322396635229,1243.0,971.6727709867707,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.390327020114526,16.390327020114526,16.390327020114526,16.390327020114526,0.9230892468970263,0.9230892468970263,0.9230892468970263,0.9230892468970263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.999916753942195,39.999916753942195,39.999916753942195,39.999916753942195,159.99966701576878,3839.992008378451,0.0728157963725958
1958-06-15,1958-06-26,1192.0,0.9231183872607754,1100.3571176148444,0.301,1958,6,15,1958.06,1957,9,258,37,0.09507085496192257,0.5700000000000001,3,Normal,53,12,12,13,120,210,0.19084713193403985,890.3571176148444,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,967.3571176148444,968.2101807034953,990.0,0.5398491515992597,0.2622856940918755,989.1978651543088,4,222.5892794037111,222.5892794037111,222.5892794037111,222.5892794037111,0.35069344824387944,0.35069344824387944,0.35069344824387944,0.35069344824387944,20.636991002569623,20.636991002569623,20.636991002569623,20.636991002569623,0.94,0.94,0.94,0.94,0.8903571176148444,0.8903571176148444,0.8903571176148444,0.8903571176148444,0.98,0.98,0.98,0.98,41.511990186246734,41.511990186246734,41.511990186246734,41.511990186246734,166.04796074498694,3985.1510578796865,0.15090370034131806
1958-07-15,1958-07-26,744.0,0.8855248795709803,658.8305104008092,0.456,1958,7,15,1958.07,1957,10,288,42,0.05692295609862993,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3445499205279689,431.8305104008092,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.8305104008092,966.4031027206479,990.0,0.21338000602945462,0.056366102080161844,989.7302538918905,2,215.9152552004046,215.9152552004046,,,0.33000022352711705,0.33000022352711705,,,22.997150947715458,22.997150947715458,,,0.94,0.94,,,0.8636610208016184,0.8636610208016184,,,0.98,0.98,,,44.8725035311069,44.8725035311069,,,89.7450070622138,2153.8801694931312,0.13621865661263335
1958-08-15,1958-08-26,582.0,0.8877101181024172,516.6472887356068,0.54,1958,8,15,1958.08,1957,11,319,46,0.044638325746756434,0.12,2,Mod_Wet,54,9,8,6,107,184,0.35614238961807776,332.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.6472887356068,965.7729831852154,990.0,0.17600832467234173,0.036529457747121366,989.7874622175806,2,166.3236443678034,166.3236443678034,,,0.19582629814765584,0.19582629814765584,,,23.81865273421756,23.81865273421756,,,0.92,0.92,,,0.6652945774712137,0.6652945774712137,,,0.97,0.97,,,34.68165023168733,34.68165023168733,,,69.36330046337466,1664.7192111209918,0.13425658466751614
1958-09-15,1958-09-26,449.0,0.9075205596520122,407.4767312837535,0.643,1958,9,15,1958.09,1957,12,350,50,0.035205989582916306,0.06,1,Wet,48,8,7,4,79,146,0.3583026680812612,261.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.4767312837535,965.298186027527,990.0,0.14971551961453067,0.0222953462567507,989.8279891341286,1,261.4767312837535,,,,0.4837042206782868,,,,24.046098885923374,,,,0.95,,,,1.045906925135014,,,,0.98,,,,57.42438653563809,,,,57.42438653563809,1378.1852768553142,0.1409267870455396
1958-10-15,1958-10-26,388.0,0.904731577882756,351.0358522185093,0.71,1958,10,15,1958.1,1958,1,15,3,0.0303294976316792,0.04,1,Wet,44,7,6,3,60,120,0.34184542473827884,231.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,288.0358522185093,965.0709346653161,990.0,0.1376133826555935,0.016207170443701863,989.8461794469007,1,231.03585221850932,,,,0.3777791444429208,,,,24.397465637141625,,,,0.94,,,,0.9241434088740372,,,,0.98,,,,50.938603064561484,,,,50.938603064561484,1222.5264735494757,0.1451094033348301
1958-11-15,1958-11-26,444.0,0.9055955778527414,402.0844365666172,0.648,1958,11,15,1958.11,1958,2,46,7,0.03474009531935573,0.04,1,Wet,42,7,6,3,56,114,0.2835225381351275,288.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.0844365666172,965.2756533818671,990.0,0.15589520033577692,0.027616887313323443,989.8164879123509,2,144.0422182833086,144.0422182833086,,,0.14678424752778024,0.14678424752778024,,,24.394050282956055,24.394050282956055,,,0.91,0.91,,,0.5761688731332345,0.5761688731332345,,,0.97,0.97,,,30.42676986148426,30.42676986148426,,,60.85353972296852,1460.4849533512445,0.15134517576107756
1958-12-15,1958-12-26,751.0,0.8854487538258519,664.9720141232148,0.452,1958,12,15,1958.12,1958,3,76,11,0.05745358202024575,0.06,1,Wet,44,8,6,4,64,126,0.1894816583614195,538.9720141232148,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,596.9720141232148,966.4300367356483,990.0,0.2627373994917187,0.0855888056492859,989.651673794859,2,269.4860070616074,269.4860070616074,,,0.5137359486912924,0.5137359486912924,,,22.707901110519416,22.707901110519416,,,0.95,0.95,,,1.0779440282464294,1.0779440282464294,,,0.98,0.98,,,55.8897159246595,55.8897159246595,,,111.779431849319,2682.706364383656,0.1680964453770336
1959-01-15,1959-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1959,1,15,1959.01,1958,4,107,16,0.07047668712963362,0.09,1,Wet,49,8,7,5,81,150,0.18389059599469534,665.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,729.7023973337224,967.0768341551707,990.0,0.33968254917896945,0.12971071920011673,989.5306067316209,3,221.9007991112408,221.9007991112408,221.9007991112408,,0.34852984360459105,0.34852984360459105,0.34852984360459105,,22.105242732845614,22.105242732845614,22.105242732845614,,0.94,0.94,0.94,,0.8876031964449631,0.8876031964449631,0.8876031964449631,,0.98,0.98,0.98,,44.327893225906514,44.327893225906514,44.327893225906514,,132.98367967771955,3191.608312265269,0.16302965409002335
1959-02-15,1959-02-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1959,2,15,1959.02,1958,5,138,20,0.0932993712870418,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15002030353385665,917.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,981.8538343407615,968.1324681031241,990.0,0.5531329956110563,0.28428306747260923,989.1625839369163,4,229.46345858519038,229.46345858519038,229.46345858519038,229.46345858519038,0.3726610579457656,0.3726610579457656,0.3726610579457656,0.3726610579457656,20.657454775846485,20.657454775846485,20.657454775846485,20.657454775846485,0.94,0.94,0.94,0.94,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.9178538343407615,0.98,0.98,0.98,0.98,42.83643128990954,42.83643128990954,42.83643128990954,42.83643128990954,171.34572515963816,4112.297403831316,0.15867492405973888
1959-03-15,1959-03-26,2220.0,1.0041966337334247,2229.316526888203,0.152,1959,3,15,1959.03,1958,6,166,24,0.1926129479231408,0.64,3,Normal,49,9,9,9,107,183,0.08208793941676869,1100.0,946.316526888203,51.00000000000003,9.0,16.0,46.54015706007556,823.7763698281275,100.0,18.0,25.0,55.54015706007556,930.7763698281275,1243.0,971.7577187193558,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305379287529448,16.305379287529448,16.305379287529448,16.305379287529448,0.9224558391801224,0.9224558391801224,0.9224558391801224,0.9224558391801224,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.76530032721323,39.76530032721323,39.76530032721323,39.76530032721323,159.06120130885293,3817.4688314124705,0.07134976096502496
1959-04-15,1959-04-26,3069.0,1.0218036061807445,3135.915267368705,0.077,1959,4,15,1959.04,1958,7,197,29,0.2709430791006561,0.34,2,Mod_Wet,70,14,18,25,168,295,0.09407141929811441,1100.0,1740.915267368705,30.0,4.0,7.0,55.0,1644.9152673687047,100.0,18.0,25.0,80.0,1812.9152673687047,1243.0,973.9123108482413,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.15078715864395,14.15078715864395,14.15078715864395,14.15078715864395,0.8991523086495194,0.8991523086495194,0.8991523086495194,0.8991523086495194,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.63888865988139,33.63888865988139,33.63888865988139,33.63888865988139,134.55555463952555,3229.3333113486133,0.042907905082661534
1959-05-15,1959-05-26,1913.0,0.9981064038328732,1909.3775505322865,0.185,1959,5,15,1959.05,1958,8,227,33,0.16497022036598954,0.64,3,Normal,55,13,13,17,178,276,0.1445497250782372,1100.0,533.3775505322865,44.999999999999986,5.0,12.0,32.85296506901765,438.5245854632688,100.0,18.0,25.0,49.85296506901765,616.5245854632687,1243.0,970.8741905504487,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188907456436553,17.188907456436553,17.188907456436553,17.188907456436553,0.9279854619697551,0.9279854619697551,0.9279854619697551,0.9279854619697551,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.17132269691232,42.17132269691232,42.17132269691232,42.17132269691232,168.68529078764928,4048.446978903583,0.08834569713078698
1959-06-15,1959-06-26,1130.0,0.9380120644030228,1059.9536327754158,0.316,1959,6,15,1959.06,1958,9,258,37,0.09157999387179593,0.68,3,Normal,53,12,12,13,120,210,0.1981218739258711,849.9536327754158,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9536327754158,968.0564741941521,990.0,0.502826038001377,0.22996290622033266,989.2672110557784,4,212.48840819385396,212.48840819385396,212.48840819385396,212.48840819385396,0.31961806375603563,0.31961806375603563,0.31961806375603563,0.31961806375603563,20.891118797870252,20.891118797870252,20.891118797870252,20.891118797870252,0.94,0.94,0.94,0.94,0.8499536327754158,0.8499536327754158,0.8499536327754158,0.8499536327754158,0.97,0.97,0.97,0.97,39.70685930972215,39.70685930972215,39.70685930972215,39.70685930972215,158.8274372388886,3811.858493733326,0.14984375950767756
1959-07-15,1959-07-26,582.0,0.8877101181024172,516.6472887356068,0.54,1959,7,15,1959.07,1958,10,288,42,0.044638325746756434,0.56,3,Normal,50,10,9,9,108,186,0.36001350254870906,330.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.6472887356068,965.7729831852154,990.0,0.1746799113882089,0.03612945774712136,989.7891906308646,2,165.3236443678034,165.3236443678034,,,0.1934758741807319,0.1934758741807319,,,23.8227315714685,23.8227315714685,,,0.92,0.92,,,0.6612945774712137,0.6612945774712137,,,0.97,0.97,,,34.47903453897707,34.47903453897707,,,68.95806907795414,1654.9936578708994,0.13347223643951664
1959-08-15,1959-08-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.033139657929428606,0.47,3,Normal,47,8,6,5,89,155,0.40410797324819897,228.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.56085566468295,965.1993929622006,990.0,0.13811984136465486,0.01571217113293659,989.8461679875024,1,228.56085566468295,,,,0.3697387991371434,,,,24.277036226164707,,,,0.94,,,,0.9142434226587318,,,,0.98,,,,50.144171056243174,,,,50.144171056243174,1203.460105349836,0.13073328603709308
1959-09-15,1959-09-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1959,9,15,1959.09,1958,12,350,50,0.024216831108276785,0.46,3,Normal,40,6,4,3,65,118,0.42099645302128336,162.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.28739708653683,964.8315992014565,990.0,0.1122570671885921,0.006228739708653683,989.8815141931028,1,162.28739708653683,,,,0.18642543621607177,,,,24.863489555430274,,,,0.92,,,,0.6491495883461473,,,,0.97,,,,35.32445294911673,,,,35.32445294911673,847.7868707788016,0.1260294016652149
1959-10-15,1959-10-26,212.0,0.970367259004148,205.71785890887932,0.941,1959,10,15,1959.1,1959,1,15,3,0.017774023009727174,0.5700000000000001,3,Normal,37,5,3,2,50,97,0.4715195876259104,108.71785890887932,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.71785890887932,964.7062622862938,990.0,0.09229017917348159,0.0008717858908879322,989.9068380349356,1,108.71785890887932,,,,0.0833192409163432,,,,25.117256507725426,,,,0.89,,,,0.4348714356355173,,,,0.96,,,,22.887762521567545,,,,22.887762521567545,549.3063005176211,0.11125802418401337
1959-11-15,1959-11-26,251.0,0.9462166690451146,237.50038393032366,0.893,1959,11,15,1959.11,1959,2,46,7,0.02052003317157997,0.58,3,Normal,36,5,3,2,47,93,0.3915783143629938,144.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.50038393032366,964.7351677262637,990.0,0.10414785815806488,0.004450038393032367,989.8914021034489,1,144.50038393032366,,,,0.1477224924574858,,,,25.00851188472763,,,,0.91,,,,0.5780015357212946,,,,0.97,,,,31.292408070094712,,,,31.292408070094712,751.0177936822731,0.13175729467146916
1959-12-15,1959-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.033139657929428606,0.68,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,965.1993929622006,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,2,139.78042783234147,139.78042783234147,,,0.13819803971859473,0.13819803971859473,,,24.486089162705007,24.486089162705007,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,29.63793395743699,29.63793395743699,,,59.27586791487398,1422.6208299569755,0.15454097319746882
1960-01-15,1960-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1960,1,15,1960.01,1959,4,107,16,0.04844170434333195,0.53,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,965.9686750732649,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,2,220.33393717205985,220.33393717205985,,,0.34363066140703336,0.34363066140703336,,,23.42432043698703,23.42432043698703,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,46.64137360597083,46.64137360597083,,,93.28274721194165,2238.7859330865995,0.16637790656556817
1960-02-15,1960-02-26,901.0,0.9053300747322112,815.7023973337224,0.391,1960,2,15,1960.02,1959,5,138,20,0.07047668712963362,0.67,3,Normal,43,7,5,4,78,137,0.1679534110084884,678.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,733.7023973337224,967.0768341551707,990.0,0.34200138975867966,0.13361071920011672,989.5243878910412,3,226.23413244457413,226.23413244457413,226.23413244457413,,0.36225856822251895,0.36225856822251895,0.36225856822251895,,22.085295167648024,22.085295167648024,22.085295167648024,,0.94,0.94,0.94,,0.9049365297782965,0.9049365297782965,0.9049365297782965,,0.98,0.98,0.98,,45.15275698868948,45.15275698868948,45.15275698868948,,135.45827096606845,3250.998503185643,0.1660633478690751
1960-03-15,1960-03-26,2287.0,1.0099198636336904,2309.68672813025,0.14200000000000002,1960,3,15,1960.03,1959,6,167,24,0.1995569333104536,0.66,3,Normal,49,9,9,9,107,183,0.07923152424577647,1100.0,1026.6867281302498,51.0,9.0,16.0,50.49278990804507,900.1939382222048,100.0,18.0,25.0,59.49278990804507,1007.1939382222048,1243.0,971.9680107799655,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.095087226919716,16.095087226919716,16.095087226919716,16.095087226919716,0.9207946790577327,0.9207946790577327,0.9207946790577327,0.9207946790577327,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.18175751586805,39.18175751586805,39.18175751586805,39.18175751586805,156.7270300634722,3761.448721523333,0.06785640154340183
1960-04-15,1960-04-26,4338.0,1.0003946089345583,4339.711813558114,0.028999999999999998,1960,4,15,1960.04,1959,7,198,29,0.37495110069142107,0.16,2,Mod_Wet,70,14,18,25,168,295,0.0679768640577381,1100.0,2944.711813558114,30.0,4.0,7.0,54.99999999999997,2848.711813558114,100.0,18.0,25.0,80.0,3016.711813558114,1243.0,976.2302686286683,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.832829378216914,11.832829378216914,11.832829378216914,11.832829378216914,0.8585310832282658,0.8585310832282658,0.8585310832282658,0.8585310832282658,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.857921657333623,26.857921657333623,26.857921657333623,26.857921657333623,107.4316866293345,2578.360479104028,0.024755488669477257
1960-05-15,1960-05-26,2180.0,1.007945340489413,2197.3208422669204,0.155,1960,5,15,1960.05,1959,8,228,33,0.1898485207718619,0.48,3,Normal,55,13,13,17,178,276,0.12560751015097904,1100.0,821.3208422669204,45.0,5.0,12.0,50.58860260339728,708.7322396635229,100.0,18.0,25.0,67.58860260339728,886.7322396635229,1243.0,971.6727709867707,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.390327020114526,16.390327020114526,16.390327020114526,16.390327020114526,0.9230892468970263,0.9230892468970263,0.9230892468970263,0.9230892468970263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.999916753942195,39.999916753942195,39.999916753942195,39.999916753942195,159.99966701576878,3839.992008378451,0.0728157963725958
1960-06-15,1960-06-26,1392.0,0.9206546241019476,1281.5512367499111,0.261,1960,6,15,1960.06,1959,9,259,37,0.11072602685519234,0.44,3,Normal,53,12,12,13,120,210,0.16386391271610198,1071.5512367499111,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1148.5512367499111,968.8721453356359,990.0,0.7667749808761604,0.44301660777488444,988.790208411349,4,267.8878091874778,267.8878091874778,267.8878091874778,267.8878091874778,0.5076713883776042,0.5076713883776042,0.5076713883776042,0.5076713883776042,19.410391687335515,19.410391687335515,19.410391687335515,19.410391687335515,0.94,0.94,0.94,0.94,1.0715512367499112,1.0715512367499112,1.0715512367499112,1.0715512367499112,0.98,0.98,0.98,0.98,46.990513016985616,46.990513016985616,46.990513016985616,46.990513016985616,187.96205206794247,4511.089249630619,0.1466676061619083
1960-07-15,1960-07-26,698.0,0.8800475256424558,614.2731728984343,0.475,1960,7,15,1960.07,1959,10,289,42,0.053073202138424716,0.29,2,Mod_Wet,58,11,11,11,136,227,0.369542428377436,387.27317289843427,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,467.27317289843427,966.2066696282662,990.0,0.19713869210649107,0.04745463457968686,989.7554066733138,2,193.63658644921713,193.63658644921713,,,0.2654519262485296,0.2654519262485296,,,23.283285118799043,23.283285118799043,,,0.93,0.93,,,0.7745463457968685,0.7745463457968685,,,0.97,0.97,,,39.89838939794887,39.89838939794887,,,79.79677879589774,1915.1226911015456,0.12990438507900062
1960-08-15,1960-08-26,454.0,0.9060383191379364,411.3413968886232,0.64,1960,8,15,1960.08,1959,11,320,46,0.03553989669117704,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4473170008945653,227.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.3413968886232,965.3144171453121,990.0,0.1410358882655944,0.015468279377724638,989.8434958323567,1,227.3413968886232,,,,0.36580885688441955,,,,24.163269830160182,,,,0.94,,,,0.9093655875544928,,,,0.98,,,,49.642902362659264,,,,49.642902362659264,1191.4296567038223,0.12068540326394822
1960-09-15,1960-09-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1960,9,15,1960.09,1959,12,351,51,0.025372486642062486,0.37,2,Mod_Wet,46,7,6,4,75,138,0.46992634849726284,155.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.66303983868613,964.8709248036976,990.0,0.11306694539955209,0.005566303983868613,989.8813667506166,1,155.66303983868613,,,,0.17149233270898828,,,,24.83894961421007,,,,0.92,,,,0.6226521593547445,,,,0.97,,,,33.849113783750596,,,,33.849113783750596,812.3787308100143,0.11526514811787164
1960-10-15,1960-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1960,10,15,1960.1,1960,1,15,3,0.018915434247745253,0.52,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,964.7125435595109,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,1,121.92863712668117,,,,0.10500339117446057,,,,25.083466332036,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,26.483501570536475,,,,26.483501570536475,635.6040376928754,0.12096864950203853
1960-11-15,1960-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1960,11,15,1960.11,1960,2,46,7,0.024663149274579483,0.53,3,Normal,36,5,3,2,47,93,0.32579780913388673,192.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.45311660392906,964.8463671555949,990.0,0.12048258485001334,0.009245311660392906,989.8702721034896,1,192.45311660392906,,,,0.26221796505137335,,,,24.761686982843347,,,,0.93,,,,0.7698124664157162,,,,0.97,,,,42.172453495070364,,,,42.172453495070364,1012.1388838816888,0.1477386339192973
1960-12-15,1960-12-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1960,12,15,1960.12,1960,3,76,11,0.03293473049633064,0.45,3,Normal,38,5,4,3,54,104,0.27283053070682073,277.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.18901037419715,965.1897709503855,990.0,0.1496199665449363,0.02543780207483943,989.8249422313802,2,138.59450518709858,138.59450518709858,,,0.13585412049922282,0.13585412049922282,,,24.499317160495433,24.499317160495433,,,0.91,0.91,,,0.5543780207483943,0.5543780207483943,,,0.97,0.97,,,29.402355631533393,29.402355631533393,,,58.804711263066785,1411.3130703136028,0.15426654405734488
1961-01-15,1961-01-26,635.0,0.8829415344001883,560.6678743441197,0.507,1961,1,15,1961.01,1960,4,107,16,0.04844170434333195,0.68,3,Normal,41,6,4,3,66,120,0.21403045455454062,440.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6678743441197,965.9686750732649,990.0,0.20524025347221686,0.058133574868823944,989.7366261716589,2,220.33393717205985,220.33393717205985,,,0.34363066140703336,0.34363066140703336,,,23.42432043698703,23.42432043698703,,,0.94,0.94,,,0.8813357486882394,0.8813357486882394,,,0.98,0.98,,,46.64137360597083,46.64137360597083,,,93.28274721194165,2238.7859330865995,0.16637790656556817
1961-02-15,1961-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1961,2,15,1961.02,1960,5,138,20,0.07628396126645601,0.54,3,Normal,43,7,5,4,78,137,0.15516761064170043,745.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9162183617592,967.3551538915845,990.0,0.3873335865466319,0.1629581091808796,989.4497083042725,3,248.63873945391973,248.63873945391973,248.63873945391973,,0.43744546209602814,0.43744546209602814,0.43744546209602814,,21.657108950591983,21.657108950591983,21.657108950591983,,0.94,0.94,0.94,,0.9945549578156789,0.9945549578156789,0.9945549578156789,,0.98,0.98,0.98,,48.66225311490557,48.66225311490557,48.66225311490557,,145.9867593447167,3503.6822242732005,0.16534610680908482
