Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1961-03-15,1961-03-26,2037.0,1.0133132470268504,2064.1190841936946,0.17,1961,3,15,1961.03,1960,6,166,24,0.17833988887433522,0.61,3,Normal,49,9,9,9,107,183,0.08865767551947477,1100.0,781.1190841936946,50.99999999999997,9.0,16.0,38.41569266526366,666.703391528431,100.0,18.0,25.0,47.41569266526366,773.703391528431,1243.0,971.3112308592275,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.751867147657734,16.751867147657734,16.751867147657734,16.751867147657734,0.9255429144435002,0.9255429144435002,0.9255429144435002,0.9255429144435002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.99090977796425,40.99090977796425,40.99090977796425,40.99090977796425,163.963639111857,3935.127338684568,0.07943516455394142
1961-04-15,1961-04-26,5942.0,1.0240782772874346,6085.073123641936,0.006,1961,4,15,1961.04,1960,7,197,29,0.5257503178826632,0.03,1,Wet,84,14,20,27,219,364,0.05981850876791844,1100.0,4621.073123641936,16.0,4.0,5.0,53.0,4543.073123641936,100.0,18.0,25.0,80.0,4762.073123641936,1243.0,978.9179924846464,990.0947590404639,0.921967213114754,0.48,988.6927918273492,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.23986456270275,9.23986456270275,9.23986456270275,9.23986456270275,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1961-05-15,1961-05-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1961,5,15,1961.05,1960,8,227,33,0.29720390417027104,0.08,1,Wet,71,14,18,24,213,340,0.09884123185397392,1100.0,1999.8600019707287,29.0,4.0,7.0,56.0,1903.860001970729,100.0,18.0,25.0,80.0,2116.860001970729,1243.0,974.5458599661846,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.517238040700661,13.517238040700661,13.517238040700661,13.517238040700661,0.8896503629261399,0.8896503629261399,0.8896503629261399,0.8896503629261399,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.793262735374785,31.793262735374785,31.793262735374785,31.793262735374785,127.17305094149914,3052.1532225959795,0.03697041474613516
1961-06-15,1961-06-26,1841.0,0.9919751692560466,1826.226286600381,0.193,1961,6,15,1961.06,1960,9,258,37,0.15778595116227295,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14072735776814352,1100.0,469.22628660038094,38.0,6.0000000000000036,11.000000000000004,29.212531461502316,385.01375513887865,100.0,18.0,25.0,45.212531461502316,538.0137551388787,1243.0,970.6311889443715,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.431909062513753,17.431909062513753,17.431909062513753,17.431909062513753,0.9290956816864034,0.9290956816864034,0.9290956816864034,0.9290956816864034,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.8186696684137,42.8186696684137,42.8186696684137,42.8186696684137,171.2746786736548,4110.592288167715,0.09378612055381805
1961-07-15,1961-07-26,1036.0,0.9206235878712729,953.7660370346388,0.34299999999999997,1961,7,15,1961.07,1960,10,288,42,0.0824053855997928,0.07,1,Wet,63,12,13,13,155,256,0.2684096414210046,697.7660370346388,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,785.7660370346388,967.6413348420731,990.0,0.3734509502707845,0.13932981111039164,989.4872192386188,3,232.58867901154625,232.58867901154625,232.58867901154625,,0.3828676090972364,0.3828676090972364,0.3828676090972364,,21.463016787448435,21.463016787448435,21.463016787448435,,0.94,0.94,0.94,,0.930354716046185,0.930354716046185,0.930354716046185,,0.98,0.98,0.98,,45.11305874694645,45.11305874694645,45.11305874694645,,135.33917624083935,3248.140229780144,0.14189976470710092
1961-08-15,1961-08-26,588.0,0.8882474356629058,522.2894921697886,0.536,1961,8,15,1961.08,1960,11,319,46,0.04512581212346972,0.08,1,Wet,58,10,10,7,117,202,0.3867586903975713,320.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.28949216978856,965.7980291630013,990.0,0.17422898263941317,0.03405789843395771,989.7917131189266,2,160.14474608489428,160.14474608489428,,,0.1815279067319885,0.1815279067319885,,,23.81215604919336,23.81215604919336,,,0.92,0.92,,,0.6405789843395772,0.6405789843395772,,,0.97,0.97,,,33.38412394967429,33.38412394967429,,,66.76824789934858,1602.437949584366,0.1278376243450121
1961-09-15,1961-09-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1961,9,15,1961.09,1960,12,350,50,0.03224125608764595,0.12,2,Mod_Wet,46,7,6,4,75,138,0.36981189466029146,235.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.16268619960573,965.1574804426956,990.0,0.13964812456813475,0.017032537239921146,989.8433193381919,1,235.16268619960573,,,,0.39137695403871514,,,,24.2944619414576,,,,0.94,,,,0.9406507447984229,,,,0.98,,,,51.62958498552659,,,,51.62958498552659,1239.110039652638,0.13835677278276903
1961-10-15,1961-10-26,283.0,0.9399022520020778,265.99233731658796,0.845,1961,10,15,1961.1,1961,1,15,3,0.0229817379441532,0.18,2,Mod_Wet,41,6,4,3,56,110,0.41354574763210716,155.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.99233731658796,964.7938200228091,990.0,0.11045193317610952,0.005599233731658796,989.8839488330922,1,155.99233731658796,,,,0.17222010672514224,,,,24.91790870355795,,,,0.92,,,,0.6239693492663518,,,,0.97,,,,34.02854851298765,,,,34.02854851298765,816.6851643117036,0.12793055941489914
1961-11-15,1961-11-26,353.0,0.9238037474213612,326.10272283974047,0.746,1961,11,15,1961.11,1961,2,46,7,0.028175275253353574,0.25,2,Mod_Wet,40,6,4,3,53,106,0.3250509504396028,220.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,270.10272283974047,964.9788521599455,990.0,0.13165773083238613,0.014020544567948094,989.8543217245997,1,220.10272283974047,,,,0.3429106309927152,,,,24.532558933661452,,,,0.94,,,,0.8804108913589619,,,,0.98,,,,48.79678425632545,,,,48.79678425632545,1171.1228221518109,0.14963623680108334
1961-12-15,1961-12-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1961,12,15,1961.12,1961,3,76,11,0.041172151989580935,0.21,2,Mod_Wet,42,7,5,3,61,118,0.24762368512046706,358.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,412.529536916446,965.5957222832246,990.0,0.17895814879143962,0.04170590738328919,989.7793359438252,2,179.264768458223,179.264768458223,,,0.22750993136274975,0.22750993136274975,,,23.95610372923785,23.95610372923785,,,0.93,0.93,,,0.7170590738328919,0.7170590738328919,,,0.97,0.97,,,38.00448218574962,38.00448218574962,,,76.00896437149925,1824.215144915982,0.1595052530496689
1962-01-15,1962-01-26,901.0,0.9053300747322112,815.7023973337224,0.391,1962,1,15,1962.01,1961,4,107,16,0.07047668712963362,0.28,2,Mod_Wet,46,7,6,4,76,139,0.17040528562175103,676.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,735.7023973337224,967.0768341551707,990.0,0.3431608100485347,0.13301071920011673,989.5238284707514,3,225.56746577790747,225.56746577790747,225.56746577790747,,0.3601292967428378,0.3601292967428378,0.3601292967428378,,22.08686501883786,22.08686501883786,22.08686501883786,,0.94,0.94,0.94,,0.9022698631116299,0.9022698631116299,0.9022698631116299,,0.98,0.98,0.98,,45.02290091757628,45.02290091757628,45.02290091757628,,135.06870275272883,3241.648866065492,0.16558576166286434
1962-02-15,1962-02-26,1962.0,1.0066611428941583,1975.0691623583386,0.179,1962,2,15,1962.02,1961,5,138,20,0.17064597562776046,0.12,2,Mod_Wet,49,8,7,5,93,162,0.08202244411864712,1100.0,713.0691623583386,51.0,10.0,18.0,22.008307480195636,612.060854878143,100.0,18.0,25.0,27.008307480195636,705.060854878143,1243.0,971.0620631684751,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.00103483841015,17.00103483841015,17.00103483841015,17.00103483841015,0.9270056900049201,0.9270056900049201,0.9270056900049201,0.9270056900049201,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.666357334948465,41.666357334948465,41.666357334948465,41.666357334948465,166.66542933979386,3999.970304155053,0.08438460410205909
1962-03-15,1962-03-26,4421.0,1.0018529967540273,4429.192098649554,0.027000000000000003,1962,3,15,1962.03,1961,6,166,24,0.3826821973233216,0.1,1,Wet,68,14,17,21,195,315,0.07111906482810769,1100.0,3014.1920986495543,32.0,4.0,8.0,59.0,2911.1920986495543,100.0,18.0,25.0,80.0,3106.1920986495543,1243.0,976.3845612285809,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.678536778304377,11.678536778304377,11.678536778304377,11.678536778304377,0.8552549960508853,0.8552549960508853,0.8552549960508853,0.8552549960508853,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.406560026876267,26.406560026876267,26.406560026876267,26.406560026876267,105.62624010750507,2535.0297625801218,0.023847744183348958
1962-04-15,1962-04-26,5221.0,1.0346593734788772,5401.956588933216,0.011000000000000001,1962,4,15,1962.04,1961,7,197,29,0.4667290492838299,0.06,1,Wet,84,14,20,27,219,364,0.0673829924412412,1100.0,3937.956588933216,16.0,4.0,5.0,53.0,3859.9565889332157,100.0,18.0,25.0,80.0,4078.9565889332157,1243.0,977.9390814692267,990.0392168843764,0.921967213114754,0.48,988.6372496712617,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.163233422034935,10.163233422034935,10.163233422034935,10.163233422034935,0.819285717958822,0.819285717958822,0.819285717958822,0.819285717958822,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.01380227272684,22.01380227272684,22.01380227272684,22.01380227272684,88.05520909090735,2113.3250181817766,0.01630061397962781
1962-05-15,1962-05-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,1962,5,15,1962.05,1961,8,227,33,0.30245690489743843,0.07,1,Wet,71,14,18,24,213,340,0.0971245804752292,1100.0,2060.6586214981294,29.0,4.0,7.0,56.0,1964.6586214981294,100.0,18.0,25.0,80.0,2177.6586214981294,1243.0,974.6682217200196,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.394876286865681,13.394876286865681,13.394876286865681,13.394876286865681,0.8876764440972562,0.8876764440972562,0.8876764440972562,0.8876764440972562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.435558389616375,31.435558389616375,31.435558389616375,31.435558389616375,125.7422335584655,3017.813605403172,0.03591959318348308
1962-06-15,1962-06-26,1925.0,1.0011027922735711,1927.1228751266244,0.184,1962,6,15,1962.06,1961,9,258,37,0.16650341641094035,0.07,1,Wet,67,13,15,17,181,293,0.1520401235342858,1100.0,534.1228751266244,33.000000000000014,5.0,10.0,30.990064427142034,455.1328106994824,100.0,18.0,25.0,47.99006442714203,636.1328106994824,1243.0,970.9252904368941,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.137807569991153,17.137807569991153,17.137807569991153,17.137807569991153,0.927729455245431,0.927729455245431,0.927729455245431,0.927729455245431,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.03435469536698,42.03435469536698,42.03435469536698,42.03435469536698,168.13741878146791,4035.29805075523,0.08724789734563251
1962-07-15,1962-07-26,1045.0,0.9178436013798948,959.14656344199,0.341,1962,7,15,1962.07,1961,10,288,42,0.08287026308138794,0.08,1,Wet,63,12,13,13,155,256,0.2669039433153149,703.14656344199,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,791.14656344199,967.6627655828029,990.0,0.3783813131141741,0.141573281720995,989.4800454051649,3,234.38218781399667,234.38218781399667,234.38218781399667,,0.38878689745135825,0.38878689745135825,0.38878689745135825,,21.428492924910667,21.428492924910667,21.428492924910667,,0.94,0.94,0.94,,0.9375287512559867,0.9375287512559867,0.9375287512559867,,0.98,0.98,0.98,,45.387803761850314,45.387803761850314,45.387803761850314,,136.16341128555095,3267.9218708532226,0.14196309143507266
1962-08-15,1962-08-26,635.0,0.8829415344001883,560.6678743441197,0.507,1962,8,15,1962.08,1961,11,319,46,0.04844170434333195,0.04,1,Wet,58,10,10,7,117,202,0.3602845985001434,358.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,436.6678743441197,965.9686750732649,990.0,0.1869745708153903,0.04173357486882394,989.7712918543158,2,179.33393717205985,179.33393717205985,,,0.22768559381330886,0.22768559381330886,,,23.574931187237606,23.574931187237606,,,0.93,0.93,,,0.7173357486882393,0.7173357486882393,,,0.97,0.97,,,37.414212384748055,37.414212384748055,,,74.82842476949611,1795.8821944679066,0.13346301472512914
1962-09-15,1962-09-26,464.0,0.910407631484752,422.429141008925,0.629,1962,9,15,1962.09,1961,12,350,50,0.036497877783171116,0.04,1,Wet,48,8,7,4,79,146,0.3456200953639118,276.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.429141008925,965.361332101593,990.0,0.1546812645417094,0.025285828201784998,989.8200329072565,2,138.2145705044625,138.2145705044625,,,0.13510737418755525,0.13510737418755525,,,24.323593431475956,24.323593431475956,,,0.91,0.91,,,0.55285828201785,0.55285828201785,,,0.97,0.97,,,29.111440649873554,29.111440649873554,,,58.22288129974711,1397.3491511939305,0.13782875196698843
1962-10-15,1962-10-26,329.0,0.929592697764802,305.83599756461984,0.7759999999999999,1962,10,15,1962.1,1962,1,15,3,0.02642423018958315,0.06,1,Wet,44,7,6,3,60,120,0.39236715414654644,185.83599756461984,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,242.83599756461984,964.9095513872511,990.0,0.1226023608148184,0.008583599756461984,989.8688140394288,1,185.83599756461984,,,,0.24449831560146693,,,,24.71476433657623,,,,0.93,,,,0.7433439902584794,,,,0.97,,,,40.64526946853875,,,,40.64526946853875,975.48646724493,0.13289890592408385
1962-11-15,1962-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1962,11,15,1962.11,1962,2,46,7,0.028613282774001707,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,964.9970256332778,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,1,225.17225432872345,,,,0.3588699741001022,,,,24.495728602680416,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,49.84575449871813,,,,49.84575449871813,1196.2981079692352,0.1505130754378987
1962-12-15,1962-12-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1962,12,15,1962.12,1962,3,76,11,0.06164549211619146,0.09,1,Wet,44,8,6,4,64,126,0.17659685447041212,587.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,645.4894920855493,966.6413724046671,990.0,0.2908634736727822,0.10499579683421971,989.604140729493,3,195.8298306951831,195.8298306951831,195.8298306951831,,0.27149719661380534,0.27149719661380534,0.27149719661380534,,22.691271128212097,22.691271128212097,22.691271128212097,,0.93,0.93,0.93,,0.7833193227807324,0.7833193227807324,0.7833193227807324,,0.97,0.97,0.97,,39.32433287468647,39.32433287468647,39.32433287468647,,117.97299862405941,2831.351966977426,0.1653465116623107
1963-01-15,1963-01-26,1505.0,0.94600773479727,1423.7416408698914,0.24,1963,1,15,1963.01,1962,4,107,16,0.1230112777711586,0.03,1,Wet,49,8,7,5,81,150,0.10535619363380533,1100.0,173.7416408698914,50.99999999999999,9.266220846394209,8.107943240594933,5.79138802899638,99.57608875390589,100.0,17.26622084639421,15.107943240594933,10.79138802899638,180.57608875390588,1232.3741640869891,969.3624456258871,990.0,0.8940961680970207,0.48,988.625903831903,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.72852342601591,18.72852342601591,18.72852342601591,18.72852342601591,0.9320251889916589,0.9320251889916589,0.9320251889916589,0.9320251889916589,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.148646200109,46.148646200109,46.148646200109,46.148646200109,184.594584800436,4430.270035210464,0.12965455213324423
1963-02-15,1963-02-26,4321.0,0.9949042448088988,4298.981241819251,0.03,1963,2,15,1963.02,1962,5,138,20,0.3714319792931833,0.03,1,Wet,55,10,10,8,114,197,0.04582481032567454,1100.0,3001.9812418192514,45.0,8.0,15.0,72.0,2861.9812418192514,100.0,18.0,25.0,80.0,2975.9812418192514,1243.0,976.1593259934255,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.9037720134598,11.9037720134598,11.9037720134598,11.9037720134598,0.8600134365378356,0.8600134365378356,0.8600134365378356,0.8600134365378356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.065597183147805,27.065597183147805,27.065597183147805,27.065597183147805,108.26238873259122,2598.2973295821894,0.025183266137438768
1963-03-15,1963-03-26,6802.0,1.0456850723341713,7112.749862017034,0.003,1963,3,15,1963.03,1962,6,166,24,0.6145415880782716,0.03,1,Wet,68,14,17,21,195,315,0.04428666916604773,1100.0,5697.749862017034,32.0,4.0,8.0,59.0,5594.7498620170345,100.0,18.0,25.0,80.0,5789.7498620170345,1243.0,980.3687510487825,990.178316353031,0.921967213114754,0.48,988.7763491399163,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.872663311133763,7.872663311133763,7.872663311133763,7.872663311133763,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-04-15,1963-04-26,5366.0,1.034161456978459,5549.310378146412,0.01,1963,4,15,1963.04,1962,7,197,29,0.47946041667185,0.02,1,Wet,84,14,20,27,219,364,0.06559373601329968,1100.0,4085.3103781464124,16.000000000000114,4.0,5.0,53.0,4007.3103781464124,100.0,18.0,25.0,80.0,4226.310378146412,1243.0,978.1572680721481,990.0511977789159,0.921967213114754,0.48,988.6492305658012,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.95702771365309,9.95702771365309,9.95702771365309,9.95702771365309,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-05-15,1963-05-26,3020.0,1.0252787956645053,3096.341962906806,0.079,1963,5,15,1963.05,1962,8,227,33,0.2675239455951481,0.17,2,Mod_Wet,65,14,17,23,202,321,0.10367071978659918,1100.0,1675.3419629068062,35.0,4.0,8.0,57.0,1571.341962906806,100.0,18.0,25.0,80.0,1773.341962906806,1243.0,973.8269831625779,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236114844307352,14.236114844307352,14.236114844307352,14.236114844307352,0.9003400399129032,0.9003400399129032,0.9003400399129032,0.9003400399129032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88643052808491,33.88643052808491,33.88643052808491,33.88643052808491,135.54572211233963,3253.0973306961514,0.04377608278934767
1963-06-15,1963-06-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1963,6,15,1963.06,1962,9,258,37,0.1302814916590322,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17043710290110559,1100.0,150.88763494250225,36.40090804060365,6.000000000000002,8.219559880136309,9.393782720155782,90.87338430160649,98.40090804060365,18.0,22.21955988013631,25.393782720155784,243.8733843016065,1238.6204679207399,969.6415250098969,990.0,0.9104799158576784,0.48,988.6095200841423,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.433060294245436,18.433060294245436,18.433060294245436,18.433060294245436,0.9318013389079356,0.9318013389079356,0.9318013389079356,0.9318013389079356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.40969142384593,45.40969142384593,45.40969142384593,45.40969142384593,181.6387656953837,4359.3303766892095,0.12045908560176623
1963-07-15,1963-07-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1963,7,15,1963.07,1962,10,288,42,0.07113761187502989,0.14,2,Mod_Wet,58,11,11,11,136,227,0.27570225486982247,596.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,676.3519892943274,967.1088409086389,990.0,0.3087547764025086,0.10854079571773095,989.5827044278798,3,198.78399643144246,198.78399643144246,198.78399643144246,,0.2797465539660991,0.2797465539660991,0.2797465539660991,,22.194116965274823,22.194116965274823,22.194116965274823,,0.93,0.93,0.93,,0.7951359857257698,0.7951359857257698,0.7951359857257698,,0.97,0.97,0.97,,39.04298179620245,39.04298179620245,39.04298179620245,,117.12894538860735,2811.0946893265764,0.14225865354256978
1963-08-15,1963-08-26,623.0,0.8812519466153573,549.0199627413676,0.516,1963,8,15,1963.08,1962,11,319,46,0.04743532478085417,0.06,1,Wet,58,10,10,7,117,202,0.3679283335916843,347.01996274136764,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.01996274136764,965.916860026076,990.0,0.1831062606890151,0.03940399254827353,989.7774897467627,2,173.50998137068382,173.50998137068382,,,0.21313022190480185,0.21313022190480185,,,23.647499498781887,23.647499498781887,,,0.93,0.93,,,0.6940399254827353,0.6940399254827353,,,0.97,0.97,,,36.31059607004577,36.31059607004577,,,72.62119214009154,1742.908611362197,0.13227422875022476
1963-09-15,1963-09-26,464.0,0.910407631484752,422.429141008925,0.629,1963,9,15,1963.09,1962,12,350,50,0.036497877783171116,0.04,1,Wet,48,8,7,4,79,146,0.3456200953639118,276.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.429141008925,965.361332101593,990.0,0.1546812645417094,0.025285828201784998,989.8200329072565,2,138.2145705044625,138.2145705044625,,,0.13510737418755525,0.13510737418755525,,,24.323593431475956,24.323593431475956,,,0.91,0.91,,,0.55285828201785,0.55285828201785,,,0.97,0.97,,,29.111440649873554,29.111440649873554,,,58.22288129974711,1397.3491511939305,0.13782875196698843
1963-10-15,1963-10-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.030842393532469467,0.04,1,Wet,44,7,6,3,60,120,0.336160680560834,236.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.97214736654473,965.093761598415,990.0,0.1395848459888894,0.017394429473308947,989.8430207245378,1,236.97214736654473,,,,0.39741448636550925,,,,24.351844639757356,,,,0.94,,,,0.9478885894661789,,,,0.98,,,,52.14973489964331,,,,52.14973489964331,1251.5936375914396,0.14608908645775975
1963-11-15,1963-11-26,499.0,0.8982951200073012,448.24926488364326,0.598,1963,11,15,1963.11,1963,2,46,7,0.03872873648594678,0.03,1,Wet,42,7,6,3,56,114,0.25432278183343404,334.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,389.24926488364326,965.4722552591446,990.0,0.17122669313478928,0.03684985297672865,989.7919234538884,2,167.12463244182163,167.12463244182163,,,0.1977190865552291,0.1977190865552291,,,24.1219491081886,24.1219491081886,,,0.92,0.92,,,0.6684985297672865,0.6684985297672865,,,0.97,0.97,,,35.292419353383536,35.292419353383536,,,70.58483870676707,1694.0361289624097,0.15746782925587066
1963-12-15,1963-12-26,901.0,0.9053300747322112,815.7023973337224,0.391,1963,12,15,1963.12,1963,3,76,11,0.07047668712963362,0.0,1,Wet,44,8,6,4,64,126,0.1544681006355441,689.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,747.7023973337224,967.0768341551707,990.0,0.35011733178766513,0.13691071920011672,989.5129719490121,3,229.9007991112408,229.9007991112408,229.9007991112408,,0.3740811013607656,0.3740811013607656,0.3740811013607656,,22.062056692480688,22.062056692480688,22.062056692480688,,0.94,0.94,0.94,,0.9196031964449631,0.9196031964449631,0.9196031964449631,,0.98,0.98,0.98,,45.83628527953893,45.83628527953893,45.83628527953893,,137.5088558386168,3300.212540126803,0.1685772363647459
1964-01-15,1964-01-26,1078.0,0.9243338792464012,996.4319218276207,0.331,1964,1,15,1964.01,1963,4,107,16,0.08609171804590643,0.06,1,Wet,49,8,7,5,81,150,0.15053712824141083,846.4319218276207,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,910.4319218276207,967.8101065481137,990.0,0.48768662159503096,0.2271455374620966,989.2851678409429,4,211.60798045690518,211.60798045690518,211.60798045690518,211.60798045690518,0.31697729414418147,0.31697729414418147,0.31697729414418147,0.31697729414418147,21.158083998685015,21.158083998685015,21.158083998685015,21.158083998685015,0.94,0.94,0.94,0.94,0.8464319218276207,0.8464319218276207,0.8464319218276207,0.8464319218276207,0.97,0.97,0.97,0.97,40.04764427220129,40.04764427220129,40.04764427220129,40.04764427220129,160.19057708880516,3844.5738501313235,0.1607641963085538
1964-02-15,1964-02-26,1433.0,0.9334397223116102,1337.6191220725375,0.254,1964,2,15,1964.02,1963,5,138,20,0.11557029214706725,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12111070881596961,1100.0,75.6191220725375,22.872450503421835,3.734277633211728,3.267492929060262,2.33392352075733,43.41097748608634,71.87245050342183,11.734277633211729,10.267492929060262,7.33392352075733,136.41097748608632,1193.8742210656937,969.0683912329077,990.0,0.8321895974144033,0.48,988.6878104025856,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.084484389677826,19.084484389677826,19.084484389677826,19.084484389677826,0.9319470513870124,0.9319470513870124,0.9319470513870124,0.9319470513870124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.02182128047372,47.02182128047372,47.02182128047372,47.02182128047372,188.0872851218949,4514.094842925478,0.14061348407644486
1964-03-15,1964-03-26,2384.0,1.0047151924002031,2395.241018682083,0.132,1964,3,15,1964.03,1963,6,167,24,0.20694882401413198,0.41,3,Normal,49,9,9,9,107,183,0.07640149720744631,1100.0,1112.241018682083,51.0,9.0,16.0,54.70037796797129,981.5406407141115,100.0,18.0,25.0,63.70037796797129,1088.5406407141115,1243.0,972.1871897903783,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.875908216506971,15.875908216506971,15.875908216506971,15.875908216506971,0.9189221216842135,0.9189221216842135,0.9189221216842135,0.9189221216842135,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56959361639696,38.56959361639696,38.56959361639696,38.56959361639696,154.27837446558783,3702.680987174108,0.06441037593389051
1964-04-15,1964-04-26,2287.0,1.0099198636336904,2309.68672813025,0.14200000000000002,1964,4,15,1964.04,1963,7,198,29,0.1995569333104536,0.68,3,Normal,54,13,14,19,117,217,0.09395213530783329,1100.0,992.6867281302498,46.0,4.999999999999993,11.0,61.0,869.6867281302497,100.0,18.0,25.0,80.0,986.6867281302497,1243.0,971.9680107799655,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.095087226919716,16.095087226919716,16.095087226919716,16.095087226919716,0.9207946790577327,0.9207946790577327,0.9207946790577327,0.9207946790577327,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.18175751586805,39.18175751586805,39.18175751586805,39.18175751586805,156.7270300634722,3761.448721523333,0.06785640154340183
1964-05-15,1964-05-26,1758.0,0.9782915280404956,1719.8365062951916,0.204,1964,5,15,1964.05,1963,8,228,33,0.14859387414390451,0.6900000000000001,3,Normal,55,13,13,17,178,276,0.16048037065717893,1100.0,343.8365062951916,45.0,5.0,12.0,21.178335532674847,260.65817076251676,100.0,18.0,25.0,38.17833553267485,438.65817076251676,1243.0,970.3113407638151,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.751757243070145,17.751757243070145,17.751757243070145,17.751757243070145,0.9302869564081232,0.9302869564081232,0.9302869564081232,0.9302869564081232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.66023398777799,43.66023398777799,43.66023398777799,43.66023398777799,174.64093595111197,4191.3824628266875,0.10154508019330107
1964-06-15,1964-06-26,901.0,0.9053300747322112,815.7023973337224,0.391,1964,6,15,1964.06,1963,9,259,37,0.07047668712963362,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161,0.19737590636763966,654.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,718.7023973337224,967.0768341551707,990.0,0.33330573758476656,0.12641071920011673,989.5402835432152,3,218.23413244457413,218.23413244457413,218.23413244457413,,0.33711915046634433,0.33711915046634433,0.33711915046634433,,22.12633023757818,22.12633023757818,22.12633023757818,,0.94,0.94,0.94,,0.8729365297782965,0.8729365297782965,0.8729365297782965,,0.98,0.98,0.98,,43.637011805939125,43.637011805939125,43.637011805939125,,130.91103541781737,3141.8648500276167,0.16048872216843404
1964-07-15,1964-07-26,570.0,0.8768278758895388,499.7918892570371,0.547,1964,7,15,1964.07,1963,10,289,42,0.043182019231808005,0.65,3,Normal,50,10,9,9,108,186,0.37215489886500014,313.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.7918892570371,965.69829769173,990.0,0.16908217724403446,0.03275837785140742,989.7981594449045,2,156.89594462851855,156.89594462851855,,,0.17422497256237443,0.17422497256237443,,,23.925636780612162,23.925636780612162,,,0.92,0.92,,,0.6275837785140742,0.6275837785140742,,,0.97,0.97,,,32.86274165035794,32.86274165035794,,,65.72548330071588,1577.411599217181,0.1315057021001676
1964-08-15,1964-08-26,459.0,0.9127949676733532,418.97289016206906,0.634,1964,8,15,1964.08,1963,11,320,46,0.036199257710002763,0.45,3,Normal,47,8,6,5,89,155,0.36995233734584154,263.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.97289016206906,965.3466552710976,990.0,0.1498802956257794,0.02279457803241381,989.8273251263419,1,263.97289016206906,,,,0.49296725745342845,,,,23.987702597790857,,,,0.95,,,,1.0558915606482762,,,,0.98,,,,57.831794902483935,,,,57.831794902483935,1387.9630776596146,0.138032307723092
1964-09-15,1964-09-26,353.0,0.9238037474213612,326.10272283974047,0.746,1964,9,15,1964.09,1963,12,351,51,0.028175275253353574,0.28,2,Mod_Wet,46,7,6,4,75,138,0.4231795392515583,188.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.10272283974047,964.9788521599455,990.0,0.12401935444862229,0.008810272283974047,989.8671703732674,1,188.10272283974047,,,,0.2504990396752766,,,,24.63781917364662,,,,0.93,,,,0.7524108913589619,,,,0.97,,,,41.012952569947736,,,,41.012952569947736,984.3108616787456,0.1257669737093949
1964-10-15,1964-10-26,279.0,0.9497629768925764,264.98387055302885,0.848,1964,10,15,1964.1,1964,1,15,3,0.02289460641578169,0.23,2,Mod_Wet,41,6,4,3,56,110,0.4151196062251898,154.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.98387055302885,964.7913413139038,990.0,0.11010813768853256,0.005498387055302885,989.8843934752562,1,154.98387055302885,,,,0.1699961218823284,,,,24.923056039470048,,,,0.92,,,,0.6199354822121154,,,,0.97,,,,33.81554300930705,,,,33.81554300930705,811.5730322233692,0.12761358998467737
1964-11-15,1964-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1964,11,15,1964.11,1964,2,46,7,0.02768114870636289,0.2,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,964.958729684035,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,1,214.3836655829038,,,,0.325339659998587,,,,24.573295509925618,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,47.6077911818334,,,,47.6077911818334,1142.5869883640016,0.14859618730941265
1964-12-15,1964-12-26,494.0,0.9003797914961998,444.78761699912286,0.601,1964,12,15,1964.12,1964,3,76,11,0.038429650108724206,0.25,2,Mod_Wet,42,7,5,3,61,118,0.26529515546345056,326.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,380.78761699912286,965.457268084551,990.0,0.1684165517709264,0.03535752339982457,989.7962259248292,2,163.39380849956143,163.39380849956143,,,0.18897963350225955,0.18897963350225955,,,24.149978206775966,24.149978206775966,,,0.92,0.92,,,0.6535752339982457,0.6535752339982457,,,0.97,0.97,,,34.54465883340971,34.54465883340971,,,69.08931766681943,1658.1436240036662,0.15533102772273372
1965-01-15,1965-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.06013249815093389,0.39,2,Mod_Wet,46,7,6,4,76,139,0.19971896011796553,556.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.977987858031,966.5654048146083,990.0,0.273755355280018,0.09279119514321242,989.6334534495767,3,185.65932928601035,185.65932928601035,185.65932928601035,,0.24403365025744372,0.24403365025744372,0.24403365025744372,,22.82401498471092,22.82401498471092,22.82401498471092,,0.93,0.93,0.93,,0.7426373171440414,0.7426373171440414,0.7426373171440414,,0.97,0.97,0.97,,37.50010736699207,37.50010736699207,37.50010736699207,,112.5003221009762,2700.007730423429,0.16164350606433917
1965-02-15,1965-02-26,1113.0,0.9401868164886086,1046.4279267518214,0.321,1965,2,15,1965.02,1964,5,138,20,0.09041137287135736,0.39,2,Mod_Wet,49,8,7,5,93,162,0.15481238206520181,884.4279267518214,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,948.4279267518214,968.0045013881986,990.0,0.5225036779000753,0.2575423414014571,989.2199539806985,4,221.10698168795534,221.10698168795534,221.10698168795534,221.10698168795534,0.34604346881750175,0.34604346881750175,0.34604346881750175,0.34604346881750175,20.8694091236824,20.8694091236824,20.8694091236824,20.8694091236824,0.94,0.94,0.94,0.94,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.8844279267518214,0.98,0.98,0.98,0.98,41.69995111237382,41.69995111237382,41.69995111237382,41.69995111237382,166.79980444949527,4003.1953067878867,0.15939922873355689
1965-03-15,1965-03-26,2398.0,1.0026860752508893,2404.4412084516325,0.131,1965,3,15,1965.03,1964,6,166,24,0.2077437204102211,0.47,3,Normal,49,9,9,9,107,183,0.07610915973189669,1100.0,1121.4412084516325,51.0,8.999999999999993,15.999999999999993,55.1528463172934,990.2883621343392,100.0,18.0,25.0,64.15284631729341,1097.2883621343392,1243.0,972.2104814928797,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.852616514005561,15.852616514005561,15.852616514005561,15.852616514005561,0.9187146575311315,0.9187146575311315,0.9187146575311315,0.9187146575311315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.50431273854209,38.50431273854209,38.50431273854209,38.50431273854209,154.01725095416836,3696.4140229000404,0.06405531996906239
1965-04-15,1965-04-26,2571.0,1.0184370178771307,2618.401572962103,0.115,1965,4,15,1965.04,1964,7,197,29,0.2262298959039257,0.58,3,Normal,54,13,14,19,117,217,0.08287498840543231,1100.0,1301.4015729621028,46.0,5.0,11.0,60.999999999999986,1178.4015729621028,100.0,18.0,25.0,80.0,1295.4015729621028,1243.0,972.7377545255814,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.325343481303847,15.325343481303847,15.325343481303847,15.325343481303847,0.913582677463754,0.913582677463754,0.913582677463754,0.913582677463754,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01569006786633,37.01569006786633,37.01569006786633,37.01569006786633,148.06276027146532,3553.5062465151677,0.05654700249204605
1965-05-15,1965-05-26,1852.0,0.9935004055413544,1839.9627510625885,0.193,1965,5,15,1965.05,1964,8,227,33,0.15897278169180765,0.67,3,Normal,55,13,13,17,178,276,0.15000303665963266,1100.0,463.9627510625885,45.000000000000014,5.0,12.0,28.57741582631886,373.3853352362696,100.0,18.0,25.0,45.577415826318855,551.3853352362696,1243.0,970.6717441713593,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.391353835526004,17.391353835526004,17.391353835526004,17.391353835526004,0.9289227093585217,0.9289227093585217,0.9289227093585217,0.9289227093585217,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.71109917745193,42.71109917745193,42.71109917745193,42.71109917745193,170.8443967098077,4100.265521035385,0.09285209529983372
1965-06-15,1965-06-26,1020.0,0.9228431801250088,941.3000437275088,0.34800000000000003,1965,6,15,1965.06,1964,9,258,37,0.08132832377805675,0.73,4,Mod_Dry,45,10,9,9,88,161,0.1710400430477478,780.3000437275088,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.3000437275088,967.5915187022457,990.0,0.42708768947142234,0.1801500218637544,989.3927622886648,3,260.10001457583627,260.10001457583627,260.10001457583627,,0.47863276975255675,0.47863276975255675,0.47863276975255675,,21.322610816666547,21.322610816666547,21.322610816666547,,0.94,0.94,0.94,,1.040400058303345,1.040400058303345,1.040400058303345,,0.98,0.98,0.98,,50.11914959078568,50.11914959078568,50.11914959078568,,150.35744877235703,3608.5787705365688,0.15973381683586016
1965-07-15,1965-07-26,576.0,0.8754351696842987,504.25065773815606,0.545,1965,7,15,1965.07,1964,10,288,42,0.043567256828576685,0.6,3,Normal,50,10,9,9,108,186,0.3688641693286295,318.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.25065773815606,965.718030844675,990.0,0.17056294906433228,0.03365013154763121,989.795786919388,2,159.12532886907803,159.12532886907803,,,0.17922041924022522,0.17922041924022522,,,23.89853565547274,23.89853565547274,,,0.92,0.92,,,0.6365013154763122,0.6365013154763122,,,0.97,0.97,,,33.29194544484591,33.29194544484591,,,66.58389088969182,1598.0133813526036,0.13204522367577567
1965-08-15,1965-08-26,434.0,0.9027704703882552,391.80238414850265,0.66,1965,8,15,1965.08,1964,11,319,46,0.03385172599043063,0.46,3,Normal,47,8,6,5,89,155,0.3956075977864678,236.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.80238414850265,965.2330894174829,990.0,0.14085688034452118,0.01736047682970053,989.8417826428258,1,236.80238414850265,,,,0.3968460924228191,,,,24.211847132920084,,,,0.94,,,,0.9472095365940106,,,,0.98,,,,51.812784251235,,,,51.812784251235,1243.50682202964,0.13224213620812653
1965-09-15,1965-09-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1965,9,15,1965.09,1964,12,350,50,0.027278768226450558,0.34,2,Mod_Wet,46,7,6,4,75,138,0.437087184473337,177.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.72648410243704,964.9426594226086,990.0,0.12057337110413038,0.0077726484102437045,989.8716539804857,1,177.72648410243704,,,,0.2236206276590452,,,,24.70537393021806,,,,0.93,,,,0.7109059364097482,,,,0.97,,,,38.85682140752534,,,,38.85682140752534,932.5637137806082,0.12307114975796042
1965-10-15,1965-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1965,10,15,1965.1,1965,1,15,3,0.02365912734650528,0.23,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,964.8139509648431,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,1,163.83249243640364,,,,0.18999711203866262,,,,24.876543960543934,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,35.67949115734613,,,,35.67949115734613,856.3077877763071,0.13029677683568736
1965-11-15,1965-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1965,11,15,1965.11,1965,2,46,7,0.02365912734650528,0.43,3,Normal,36,5,3,2,47,93,0.3396236844376634,180.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.83249243640364,964.8139509648431,990.0,0.11653380423968306,0.008083249243640364,989.8753829465167,1,180.83249243640364,,,,0.23150785133338345,,,,24.829924130340153,,,,0.93,,,,0.7233299697456146,,,,0.97,,,,39.73521351457155,,,,39.73521351457155,953.6451243497172,0.1451077378036132
1965-12-15,1965-12-26,479.0,0.9005988117165891,431.38683081224616,0.614,1965,12,15,1965.12,1965,3,76,11,0.03727182218217807,0.39,2,Mod_Wet,42,7,5,3,61,118,0.27353639835926635,313.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.38683081224616,965.3995732879407,990.0,0.1639661061738087,0.032677366162449234,989.8033565276637,2,156.69341540612308,156.69341540612308,,,0.17377461697702398,0.17377461697702398,,,24.230008622745974,24.230008622745974,,,0.92,0.92,,,0.6267736616244923,0.6267736616244923,,,0.97,0.97,,,33.237847014548166,33.237847014548166,,,66.47569402909633,1595.416656698312,0.15409764341653895
1966-01-15,1966-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1966,1,15,1966.01,1965,4,107,16,0.04955410302237484,0.53,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,966.0259326162758,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,2,226.77142952763216,226.77142952763216,,,0.3639791863963261,0.3639791863963261,,,23.339863546863892,23.339863546863892,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,47.831013920917144,47.831013920917144,,,95.66202784183429,2295.888668204023,0.16679141991133511
1966-02-15,1966-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1966,2,15,1966.02,1965,5,138,20,0.08320757330920597,0.5,3,Normal,43,7,5,4,78,137,0.14225628184123948,826.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,881.0506170046988,967.6782888411826,990.0,0.46076351358996304,0.21084049360375903,989.3283959928062,4,206.5126542511747,206.5126542511747,206.5126542511747,206.5126542511747,0.301908035772005,0.301908035772005,0.301908035772005,0.301908035772005,21.34819911585161,21.34819911585161,21.34819911585161,21.34819911585161,0.93,0.93,0.93,0.93,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.97,0.97,0.97,0.97,39.01499931600742,39.01499931600742,39.01499931600742,39.01499931600742,156.05999726402968,3745.439934336712,0.16204755441558297
1966-03-15,1966-03-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1966,3,15,1966.03,1965,6,166,24,0.19497667759044124,0.52,3,Normal,49,9,9,9,107,183,0.08109277578938061,1100.0,973.674509148625,51.0,9.0,16.0,47.88563159747336,849.7888775511516,100.0,18.0,25.0,56.88563159747336,956.7888775511516,1243.0,971.8297924833447,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.23330552354055,16.23330552354055,16.23330552354055,16.23330552354055,0.921901449749123,0.921901449749123,0.921901449749123,0.921901449749123,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.56573494889008,39.56573494889008,39.56573494889008,39.56573494889008,158.26293979556033,3798.310555093448,0.07013104422191047
1966-04-15,1966-04-26,4058.0,0.9956964713781916,4040.536280852702,0.036000000000000004,1966,4,15,1966.04,1965,7,197,29,0.3491023346656735,0.12,2,Mod_Wet,70,14,18,25,168,295,0.07301011041478488,1100.0,2645.536280852702,30.0,4.0,7.0,55.0,2549.5362808527025,100.0,18.0,25.0,80.0,2717.5362808527025,1243.0,975.6983382593297,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.364759747555539,12.364759747555539,12.364759747555539,12.364759747555539,0.8692780003147333,0.8692780003147333,0.8692780003147333,0.8692780003147333,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.41660220691699,28.41660220691699,28.41660220691699,28.41660220691699,113.66640882766796,2727.993811864031,0.02813151545410209
1966-05-15,1966-05-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1966,5,15,1966.05,1965,8,227,33,0.19948976356800416,0.44,3,Normal,55,13,13,17,178,276,0.11953696056124198,1100.0,932.9093005556037,45.0,5.0,12.0,57.4618047443669,813.4474958112369,100.0,18.0,25.0,74.4618047443669,991.4474958112369,1243.0,971.9659973264698,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09710068041541,16.09710068041541,16.09710068041541,16.09710068041541,0.9208112129703253,0.9208112129703253,0.9208112129703253,0.9208112129703253,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.1873626925911,39.1873626925911,39.1873626925911,39.1873626925911,156.7494507703644,3761.9868184887455,0.06788895983599054
1966-06-15,1966-06-26,1343.0,0.9054051951461272,1215.9591770812488,0.27,1966,6,15,1966.06,1965,9,258,37,0.10505887289981992,0.45,3,Normal,53,12,12,13,120,210,0.17270316632181484,1005.9591770812488,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1082.9591770812488,968.6375316243616,990.0,0.67210602877706,0.35774693020562337,988.9701470410173,4,251.4897942703122,251.4897942703122,251.4897942703122,251.4897942703122,0.44751870150776724,0.44751870150776724,0.44751870150776724,0.44751870150776724,19.88509671514793,19.88509671514793,19.88509671514793,19.88509671514793,0.94,0.94,0.94,0.94,1.0059591770812488,1.0059591770812488,1.0059591770812488,1.0059591770812488,0.98,0.98,0.98,0.98,45.19298317090333,45.19298317090333,45.19298317090333,45.19298317090333,180.77193268361333,4338.526384406719,0.14866611979320946
1966-07-15,1966-07-26,704.0,0.8768085015288968,617.2731850763432,0.474,1966,7,15,1966.07,1965,10,288,42,0.05333240319059606,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36774641356229504,390.2731850763432,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,470.2731850763432,966.2199451001511,990.0,0.1981350061139147,0.048054637015268645,989.7538103568708,2,195.1365925381716,195.1365925381716,,,0.2695791145767068,0.2695791145767068,,,23.264286142142943,23.264286142142943,,,0.93,0.93,,,0.7805463701526865,0.7805463701526865,,,0.97,0.97,,,40.17465335595868,40.17465335595868,,,80.34930671191736,1928.3833610860167,0.13016814702874208
1966-08-15,1966-08-26,484.0,0.900840948908582,436.0070192717537,0.611,1966,8,15,1966.08,1965,11,319,46,0.037671006465079517,0.3,2,Mod_Wet,54,9,8,6,107,184,0.42201155455553985,252.00701927175368,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0070192717537,965.4194030986328,990.0,0.14922742337438313,0.020401403854350735,989.8303711727713,1,252.00701927175368,,,,0.4493583713398721,,,,23.961609702798636,,,,0.95,,,,1.0080280770870147,,,,0.98,,,,55.150228458195606,,,,55.150228458195606,1323.6054829966945,0.12648931329204513
1966-09-15,1966-09-26,379.0,0.9033861667868682,342.3833572122232,0.721,1966,9,15,1966.09,1965,12,350,50,0.02958192206313608,0.18,2,Mod_Wet,46,7,6,4,75,138,0.40305697427478043,204.3833572122232,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.3833572122232,965.0382447079523,990.0,0.12942620719225123,0.010876671442444637,989.8596971213652,1,204.3833572122232,,,,0.29571870160302544,,,,24.52573371180986,,,,0.94,,,,0.8175334288488928,,,,0.97,,,,44.836957236603915,,,,44.836957236603915,1076.086973678494,0.13095542260487894
1966-10-15,1966-10-26,294.0,0.933926273513716,274.5743244130325,0.8290000000000001,1966,10,15,1966.1,1966,1,15,3,0.023723221629286008,0.15,2,Mod_Wet,41,6,4,3,56,110,0.4006201243876352,164.5743244130325,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.5743244130325,964.8159316137977,990.0,0.11337761059535198,0.006457432441303252,989.8801649569634,1,164.5743244130325,,,,0.19172385641859674,,,,24.872509486747113,,,,0.92,,,,0.6582972976521301,,,,0.97,,,,35.835234860756444,,,,35.835234860756444,860.0456366581546,0.13051196588523972
1966-11-15,1966-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1966,11,15,1966.11,1966,2,46,7,0.024216831108276785,0.28,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,964.8315992014565,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,1,174.28739708653683,,,,0.2150456168772115,,,,24.82957846567819,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,38.29649435806194,,,,38.29649435806194,919.1158645934865,0.13663295159231922
1966-12-15,1966-12-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.03009293228531196,0.5,3,Normal,38,5,4,3,54,104,0.29859502938455007,244.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,291.2978273762958,965.0605129380009,990.0,0.13869669543862223,0.01885956547525916,989.8424437390861,1,244.2978273762958,,,,0.42232747743206084,,,,24.359603323653136,,,,0.94,,,,0.9771913095051832,,,,0.98,,,,53.77900381370852,,,,53.77900381370852,1290.6960915290044,0.15440522330794354
