Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1967-01-15,1967-01-26,617.0,0.8871395370755709,547.3650943756272,0.519,1967,1,15,1967.01,1966,4,107,16,0.04729234415405418,0.75,4,Mod_Dry,34,5,4,3,45,91,0.1662510104043127,456.3650943756272,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,499.3650943756272,965.9094986678476,990.0,0.20779652580740388,0.06127301887512545,989.7309304553174,2,228.1825471878136,228.1825471878136,,,0.3685173928850546,0.3685173928850546,,,23.452914394584752,23.452914394584752,,,0.94,0.94,,,0.9127301887512544,0.9127301887512544,,,0.98,0.98,,,48.361769059110685,48.361769059110685,,,96.72353811822137,2321.364914837313,0.17670753782455337
1967-02-15,1967-02-26,857.0,0.8933004500156231,765.558485663389,0.408,1967,2,15,1967.02,1966,5,138,20,0.06614425316131681,0.77,4,Mod_Dry,36,6,5,4,54,105,0.1371547725828067,660.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,707.558485663389,966.864973543025,990.0,0.32684549893529796,0.1281675456990167,989.5449869553656,3,220.18616188779632,220.18616188779632,220.18616188779632,,0.34317038408951184,0.34317038408951184,0.34317038408951184,,22.33684302825109,22.33684302825109,22.33684302825109,,0.94,0.94,0.94,,0.8807446475511853,0.8807446475511853,0.8807446475511853,,0.98,0.98,0.98,,44.446211662540506,44.446211662540506,44.446211662540506,,133.3386349876215,3200.127239702916,0.1741717157926581
1967-03-15,1967-03-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1967,3,15,1967.03,1966,6,166,24,0.0932993712870418,0.79,4,Mod_Dry,41,8,7,6,67,129,0.11946061207325623,950.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1006.8538343407615,968.1324681031241,990.0,0.576041362144921,0.3106830674726092,989.1132755703825,4,237.71345858519038,237.71345858519038,237.71345858519038,237.71345858519038,0.39990125410368815,0.39990125410368815,0.39990125410368815,0.39990125410368815,20.580906213154698,20.580906213154698,20.580906213154698,20.580906213154698,0.94,0.94,0.94,0.94,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.98,0.98,0.98,0.98,44.21210584536244,44.21210584536244,44.21210584536244,44.21210584536244,176.84842338144975,4244.362161154794,0.16377070466153754
1967-04-15,1967-04-26,2660.0,1.018211366429544,2708.442234702587,0.109,1967,4,15,1967.04,1966,7,197,29,0.2340094090783035,0.71,4,Mod_Dry,45,11,10,10,72,148,0.05464395662706531,1100.0,1460.442234702587,55.0,7.0,15.0,70.0,1313.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,972.9518337296558,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.11126427722941,15.11126427722941,15.11126427722941,15.11126427722941,0.9112609695790572,0.9112609695790572,0.9112609695790572,0.9112609695790572,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40586439799358,36.40586439799358,36.40586439799358,36.40586439799358,145.62345759197433,3494.962982207384,0.05376649932796709
1967-05-15,1967-05-26,2370.0,1.0043239178347945,2380.247685268463,0.135,1967,5,15,1967.05,1966,8,227,33,0.2056534000071953,0.37,2,Mod_Wet,65,14,17,23,202,321,0.13485991478395035,1100.0,959.2476852684631,34.99999999999997,4.0,7.999999999999993,57.0,855.247685268463,100.0,18.0,25.0,80.0,1057.247685268463,1243.0,972.1491176792667,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.913980327618518,15.913980327618518,15.913980327618518,15.913980327618518,0.9192577337087025,0.9192577337087025,0.9192577337087025,0.9192577337087025,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.67620789707939,38.67620789707939,38.67620789707939,38.67620789707939,154.70483158831755,3712.915958119621,0.0649952660581492
1967-06-15,1967-06-26,1656.0,0.9700765428717304,1606.4467549955857,0.217,1967,6,15,1967.06,1966,9,258,37,0.13879699963161862,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15998040345925202,1100.0,249.4467549955857,37.99999999999999,6.000000000000002,11.0,15.52975906587304,178.9169959297127,100.0,18.0,25.0,31.52975906587304,331.9169959297127,1243.0,969.9586635124097,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.104434494475598,18.104434494475598,18.104434494475598,18.104434494475598,0.9312447263907345,0.9312447263907345,0.9312447263907345,0.9312447263907345,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.57348255524851,44.57348255524851,44.57348255524851,44.57348255524851,178.29393022099404,4279.054325303857,0.1109865170859547
1967-07-15,1967-07-26,828.0,0.8962090581345806,742.0611001354328,0.42,1967,7,15,1967.07,1966,10,288,42,0.06411407905170137,0.15,2,Mod_Wet,58,11,11,11,136,227,0.3059047293525701,515.0611001354328,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,595.0611001354328,966.7645058396706,990.0,0.2616296232669175,0.07602444005417311,989.6623459366789,2,257.5305500677164,257.5305500677164,,,0.46923873925613496,0.46923873925613496,,,22.428601357752136,22.428601357752136,,,0.94,0.94,,,1.0301222002708654,1.0301222002708654,,,0.98,0.98,,,52.198002526463405,52.198002526463405,,,104.39600505292681,2505.5041212702436,0.14068383996125602
1967-08-15,1967-08-26,494.0,0.9003797914961998,444.78761699912286,0.601,1967,8,15,1967.08,1966,11,319,46,0.038429650108724206,0.24,2,Mod_Wet,54,9,8,6,107,184,0.41368058140063474,260.78761699912286,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.78761699912286,965.457268084551,990.0,0.1521434890402991,0.02215752339982457,989.8256989875598,1,260.78761699912286,,,,0.4811623842385705,,,,23.887268518770288,,,,0.95,,,,1.0431504679964914,,,,0.98,,,,56.89474375794869,,,,56.89474375794869,1365.4738501907686,0.12791440585015407
1967-09-15,1967-09-26,358.0,0.9250621629293952,331.17225432872345,0.74,1967,9,15,1967.09,1966,12,350,50,0.028613282774001707,0.25,2,Mod_Wet,46,7,6,4,75,138,0.41670157507524896,193.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.17225432872345,964.9970256332778,990.0,0.12570296269219597,0.009317225432872346,989.864979811875,1,193.17225432872345,,,,0.2641807436752933,,,,24.603773434921894,,,,0.93,,,,0.7726890173148938,,,,0.97,,,,42.06008610405526,,,,42.06008610405526,1009.4420664973262,0.12700365309681463
1967-10-15,1967-10-26,268.0,0.9483058675304404,254.14597249815805,0.866,1967,10,15,1967.1,1967,1,15,3,0.02195821202384085,0.32,2,Mod_Wet,41,6,4,3,56,110,0.4328221254845864,144.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.14597249815805,964.7664342502757,990.0,0.10641339971528115,0.0044145972498158045,989.8891720030349,1,144.14597249815805,,,,0.14699646028763594,,,,24.9757412924716,,,,0.91,,,,0.5765838899926322,,,,0.97,,,,31.174753892508193,,,,31.174753892508193,748.1940934201966,0.12266475673831162
1967-11-15,1967-11-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1967,11,15,1967.11,1967,2,46,7,0.033139657929428606,0.11,2,Mod_Wet,40,6,4,3,53,106,0.276357710737478,277.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,327.56085566468295,965.1993929622006,990.0,0.15073976756391683,0.02551217113293659,989.8237480613031,2,138.78042783234147,138.78042783234147,,,0.13622028251182866,0.13622028251182866,,,24.48813481659073,24.48813481659073,,,0.91,0.91,,,0.5551217113293659,0.5551217113293659,,,0.97,0.97,,,29.428360227059002,29.428360227059002,,,58.856720454118005,1412.561290898832,0.15344819364354478
1967-12-15,1967-12-26,635.0,0.8829415344001883,560.6678743441197,0.507,1967,12,15,1967.12,1967,3,76,11,0.04844170434333195,0.12,2,Mod_Wet,42,7,5,3,61,118,0.21046328031196493,442.6678743441197,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,496.6678743441197,965.9686750732649,990.0,0.20690077007738292,0.05853357486882394,989.7345656550538,2,221.33393717205985,221.33393717205985,,,0.346753429884929,0.346753429884929,,,23.419137151903954,23.419137151903954,,,0.94,0.94,,,0.8853357486882394,0.8853357486882394,,,0.98,0.98,,,46.84269098618211,46.84269098618211,,,93.68538197236423,2248.4491673367415,0.16709604073884066
1968-01-15,1968-01-26,1202.0,0.9209469590085418,1106.978244728267,0.298,1968,1,15,1968.01,1967,4,107,16,0.09564292034452228,0.15,2,Mod_Wet,46,7,6,4,76,139,0.1255670566806132,967.9782447282671,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1026.978244728267,968.2351507020426,990.0,0.5944820569223165,0.3243825957826137,989.0811353472951,4,241.99456118206678,241.99456118206678,241.99456118206678,241.99456118206678,0.4144133797766542,0.4144133797766542,0.4144133797766542,0.4144133797766542,20.43157126547589,20.43157126547589,20.43157126547589,20.43157126547589,0.94,0.94,0.94,0.94,0.9679782447282671,0.9679782447282671,0.9679782447282671,0.9679782447282671,0.98,0.98,0.98,0.98,44.68176384016324,44.68176384016324,44.68176384016324,44.68176384016324,178.72705536065297,4289.449328655672,0.16145489417863454
1968-02-15,1968-02-26,4919.0,1.0289227024613654,5061.270773407457,0.017,1968,2,15,1968.02,1967,5,138,20,0.4372937948224044,0.02,1,Wet,55,10,10,8,114,197,0.03892303115554741,1100.0,3764.2707734074575,45.0,8.0,15.0,72.0,3624.2707734074575,100.0,18.0,25.0,80.0,3738.2707734074575,1243.0,977.4183299759678,990.0115167427734,0.921967213114754,0.48,988.6095495296587,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.65628477369087,10.65628477369087,10.65628477369087,10.65628477369087,0.8317454819465404,0.8317454819465404,0.8317454819465404,0.8317454819465404,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.43279241414503,23.43279241414503,23.43279241414503,23.43279241414503,93.73116965658012,2249.548071757923,0.01851929561821811
1968-03-15,1968-03-26,3808.0,1.0260014666566353,3907.013585028467,0.040999999999999995,1968,3,15,1968.03,1967,6,167,24,0.3375659737464596,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06117204222576529,1100.0,2568.013585028467,41.0,7.0,13.0,67.0,2440.013585028467,100.0,18.0,25.0,80.0,2584.013585028467,1243.0,975.452441362834,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.610656644051303,12.610656644051303,12.610656644051303,12.610656644051303,0.8739591088976658,0.8739591088976658,0.8739591088976658,0.8739591088976658,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.13778880951183,29.13778880951183,29.13778880951183,29.13778880951183,116.55115523804731,2797.2277257131354,0.029831264391981405
1968-04-15,1968-04-26,4779.0,1.0163350927804014,4857.065408397538,0.019,1968,4,15,1968.04,1967,7,198,29,0.4196504512855472,0.05,1,Wet,84,14,20,27,219,364,0.07494237145142592,1100.0,3393.065408397538,16.0,4.0,5.0,53.0,3315.065408397538,100.0,18.0,25.0,80.0,3534.065408397538,1243.0,977.0945090705366,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.968588936348695,10.968588936348695,10.968588936348695,10.968588936348695,0.8392603600218149,0.8392603600218149,0.8392603600218149,0.8392603600218149,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.33745989478862,24.33745989478862,24.33745989478862,24.33745989478862,97.34983957915448,2336.3961498997073,0.020042933622191537
1968-05-15,1968-05-26,2556.0,1.013258122872414,2589.88776206189,0.11699999999999999,1968,5,15,1968.05,1967,8,228,33,0.22376630264214734,0.29,2,Mod_Wet,65,14,17,23,202,321,0.12394359504770273,1100.0,1168.88776206189,35.00000000000003,4.000000000000007,7.999999999999993,57.0,1064.8877620618898,100.0,18.0,25.0,80.0,1266.8877620618898,1243.0,972.6690268988687,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.394071108016604,15.394071108016604,15.394071108016604,15.394071108016604,0.9142988796849308,0.9142988796849308,0.9142988796849308,0.9142988796849308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.21083819269131,37.21083819269131,37.21083819269131,37.21083819269131,148.84335277076525,3572.240466498366,0.05747096648399405
1968-06-15,1968-06-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1968,6,15,1968.06,1967,9,259,37,0.12082072615278845,0.3,2,Mod_Wet,62,12,14,16,153,257,0.18378303712493893,1100.0,41.3880341757922,9.984661941241699,1.932515214433877,2.25460108350619,2.5766869525785028,24.639568984031932,71.9846619412417,13.932515214433877,16.25460108350619,18.576686952578502,177.63956898403194,1202.1717782391818,969.2767849837151,990.0,0.8441654531287159,0.48,988.6758345468712,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.864114783156154,18.864114783156154,18.864114783156154,18.864114783156154,0.9320402454201868,0.9320402454201868,0.9320402454201868,0.9320402454201868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.48350553769966,46.48350553769966,46.48350553769966,46.48350553769966,185.93402215079865,4462.4165316191675,0.13296311010011458
1968-07-15,1968-07-26,849.0,0.8983871960499509,762.7307294464084,0.41,1968,7,15,1968.07,1967,10,289,42,0.06589993502416969,0.18,2,Mod_Wet,58,11,11,11,136,227,0.29761486096771933,535.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.7307294464084,966.8529221733087,990.0,0.2736120170703817,0.08429229177856337,989.6420956911511,2,267.8653647232042,267.8653647232042,,,0.5075864754191708,0.5075864754191708,,,22.281587042423244,22.281587042423244,,,0.94,0.94,,,1.0714614588928169,1.0714614588928169,,,0.98,0.98,,,53.93685506181242,53.93685506181242,,,107.87371012362485,2588.9690429669963,0.1414309217643818
1968-08-15,1968-08-26,588.0,0.8882474356629058,522.2894921697886,0.536,1968,8,15,1968.08,1967,11,320,46,0.04512581212346972,0.09,1,Wet,58,10,10,7,117,202,0.3867586903975713,320.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.28949216978856,965.7980291630013,990.0,0.17422898263941317,0.03405789843395771,989.7917131189266,2,160.14474608489428,160.14474608489428,,,0.1815279067319885,0.1815279067319885,,,23.81215604919336,23.81215604919336,,,0.92,0.92,,,0.6405789843395772,0.6405789843395772,,,0.97,0.97,,,33.38412394967429,33.38412394967429,,,66.76824789934858,1602.437949584366,0.1278376243450121
1968-09-15,1968-09-26,444.0,0.9055955778527414,402.0844365666172,0.648,1968,9,15,1968.09,1967,12,351,51,0.03474009531935573,0.09,1,Wet,48,8,7,4,79,146,0.3631078119976195,256.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.0844365666172,965.2756533818671,990.0,0.1479247206309799,0.021216887313323447,989.8308583920557,1,256.0844365666172,,,,0.46399247489249834,,,,24.091212535296116,,,,0.95,,,,1.024337746266469,,,,0.98,,,,56.34566807732106,,,,56.34566807732106,1352.2960338557054,0.14013391952808332
1968-10-15,1968-10-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1968,10,15,1968.1,1968,1,15,3,0.0261243095140836,0.11,2,Mod_Wet,41,6,4,3,56,110,0.3637990889242987,192.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.3646934500416,964.8982848604503,990.0,0.12277794247418355,0.009236469345004161,989.8679855881809,1,192.3646934500416,,,,0.26197712858481986,,,,24.707723599145762,,,,0.93,,,,0.7694587738001665,,,,0.97,,,,42.06121262800587,,,,42.06121262800587,1009.4691030721408,0.13910755302836128
1968-11-15,1968-11-26,370.0,0.9171783738002944,339.35599830610903,0.726,1968,11,15,1968.11,1968,2,46,7,0.02932035825364782,0.18,2,Mod_Wet,40,6,4,3,53,106,0.31235634710774995,233.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.35599830610903,965.0269817683085,990.0,0.1360591876293351,0.016671199661221804,989.8472696127094,1,233.35599830610903,,,,0.3853945385792881,,,,24.434893305821635,,,,0.94,,,,0.9334239932244361,,,,0.98,,,,51.529075701212314,,,,51.529075701212314,1236.6978168290955,0.15184371562140941
1968-12-15,1968-12-26,617.0,0.8871395370755709,547.3650943756272,0.519,1968,12,15,1968.12,1968,3,76,11,0.04729234415405418,0.11,2,Mod_Wet,42,7,5,3,61,118,0.21557823327152634,429.3650943756272,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.3650943756272,965.9094986678476,990.0,0.2024828726708725,0.05587301887512545,989.741644108454,2,214.6825471878136,214.6825471878136,,,0.32624655789107637,0.32624655789107637,,,23.505898882715307,23.505898882715307,,,0.94,0.94,,,0.8587301887512544,0.8587301887512544,,,0.98,0.98,,,45.60332824925462,45.60332824925462,,,91.20665649850925,2188.959755964222,0.16662855822501357
1969-01-15,1969-01-26,849.0,0.8983871960499509,762.7307294464084,0.41,1969,1,15,1969.01,1968,4,107,16,0.06589993502416969,0.21,2,Mod_Wet,46,7,6,4,76,139,0.1822399368921277,623.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,682.7307294464084,966.8529221733087,990.0,0.3124525967805266,0.11711921883392253,989.5704281843855,3,207.9102431488028,207.9102431488028,207.9102431488028,,0.3060050798399764,0.3060050798399764,0.3060050798399764,,22.41150093123683,22.41150093123683,22.41150093123683,,0.93,0.93,0.93,,0.8316409725952112,0.8316409725952112,0.8316409725952112,,0.97,0.97,0.97,,41.235429207633594,41.235429207633594,41.235429207633594,,123.70628762290079,2968.950902949619,0.1621886766155168
1969-02-15,1969-02-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,1969,2,15,1969.02,1968,5,138,20,0.10863921179867198,0.27,2,Mod_Wet,49,8,7,5,93,162,0.1288374590377054,1095.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1159.3982847068514,968.7863952948187,990.0,0.7824305140098886,0.47401777011890683,988.7435517158711,4,273.84957117671286,273.84957117671286,273.84957117671286,273.84957117671286,0.5304766566427536,0.5304766566427536,0.5304766566427536,0.5304766566427536,19.42667976440969,19.42667976440969,19.42667976440969,19.42667976440969,0.94,0.94,0.94,0.94,1.0953982847068515,1.0953982847068515,1.0953982847068515,1.0953982847068515,0.98,0.98,0.98,0.98,48.076581899322655,48.076581899322655,48.076581899322655,48.076581899322655,192.30632759729062,4615.351862334975,0.15293986792905856
1969-03-15,1969-03-26,6523.0,1.0376868303919708,6768.8311946468275,0.004,1969,3,15,1969.03,1968,6,166,24,0.5848270152174859,0.04,1,Wet,68,14,17,21,195,315,0.0465368378885146,1100.0,5353.8311946468275,32.0,4.0,8.0,59.0,5250.8311946468275,100.0,18.0,25.0,80.0,5445.8311946468275,1243.0,979.9942228897485,990.1503533579431,0.921967213114754,0.48,988.7483861448284,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.219228475079902,8.219228475079902,8.219228475079902,8.219228475079902,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1969-04-15,1969-04-26,7353.0,1.0456850723341713,7688.922336873162,0.003,1969,4,15,1969.04,1968,7,197,29,0.6643228899058411,0.0,1,Wet,84,14,20,27,219,364,0.04734083452168501,1100.0,6224.922336873162,16.0,4.0,5.0,53.0,6146.922336873162,100.0,18.0,25.0,80.0,6365.922336873162,1243.0,980.9172533570638,990.2453413608496,0.921967213114754,0.48,988.8433741477348,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.391186010671007,7.391186010671007,7.391186010671007,7.391186010671007,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1969-05-15,1969-05-26,3587.0,1.029877971886709,3694.1722851576255,0.049,1969,5,15,1969.05,1968,8,227,33,0.31917648543761884,0.03,1,Wet,71,14,18,24,213,340,0.09203685528312945,1100.0,2254.1722851576255,29.000000000000057,4.0,6.999999999999986,56.0,2158.1722851576255,100.0,18.0,25.0,80.0,2371.1722851576255,1243.0,975.0487239139253,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.014374092959955,13.014374092959955,13.014374092959955,13.014374092959955,0.8812512367049766,0.8812512367049766,0.8812512367049766,0.8812512367049766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.321508419654382,30.321508419654382,30.321508419654382,30.321508419654382,121.28603367861753,2910.864808286821,0.032831720969246136
1969-06-15,1969-06-26,1852.0,0.9935004055413544,1839.9627510625885,0.193,1969,6,15,1969.06,1968,9,258,37,0.15897278169180765,0.09,1,Wet,67,13,15,17,181,293,0.1592423541350448,1100.0,446.9627510625885,33.0,5.0,10.0,25.932992382471006,373.0297586801175,100.0,18.0,25.0,42.93299238247101,554.0297586801175,1243.0,970.6717441713593,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.391353835526004,17.391353835526004,17.391353835526004,17.391353835526004,0.9289227093585217,0.9289227093585217,0.9289227093585217,0.9289227093585217,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.71109917745193,42.71109917745193,42.71109917745193,42.71109917745193,170.8443967098077,4100.265521035385,0.09285209529983372
1969-07-15,1969-07-26,1104.0,0.9343685167476854,1031.5428424894446,0.324,1969,7,15,1969.07,1968,10,288,42,0.08912530159108803,0.06,1,Wet,63,12,13,13,155,256,0.24817195123199118,775.5428424894446,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,863.5428424894446,967.9470023502604,990.0,0.44472053295845526,0.17777142124472234,989.3775080457968,3,258.5142808298149,258.5142808298149,258.5142808298149,,0.47282433430982557,0.47282433430982557,0.47282433430982557,,20.957681361226626,20.957681361226626,20.957681361226626,,0.94,0.94,0.94,,1.0340571233192595,1.0340571233192595,1.0340571233192595,,0.98,0.98,0.98,,48.9610484417668,48.9610484417668,48.9610484417668,,146.8831453253004,3525.1954878072097,0.14239170616590596
1969-08-15,1969-08-26,731.0,0.8772398555157623,641.2623343820222,0.462,1969,8,15,1969.08,1968,11,319,46,0.05540506569060673,0.03,1,Wet,58,10,10,7,117,202,0.3150036875230872,439.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,517.2623343820222,966.3258554470498,990.0,0.21652888949682447,0.057852466876404454,989.7256186436268,2,219.63116719101112,219.63116719101112,,,0.34144447398550676,0.34144447398550676,,,23.058318722591547,23.058318722591547,,,0.94,0.94,,,0.8785246687640444,0.8785246687640444,,,0.98,0.98,,,45.766167331250095,45.766167331250095,,,91.53233466250019,2196.7760319000045,0.1427377373578458
1969-09-15,1969-09-26,526.0,0.8856957860764161,465.87598347619485,0.579,1969,9,15,1969.09,1968,12,350,50,0.04025168497234324,0.02,1,Wet,48,8,7,4,79,146,0.31338812297341845,319.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,382.87598347619485,965.5490187946788,990.0,0.16911010521349645,0.03397519669523897,989.7969146980913,2,159.93799173809742,159.93799173809742,,,0.1810587313286244,0.1810587313286244,,,24.06683717208392,24.06683717208392,,,0.92,0.92,,,0.6397519669523897,0.6397519669523897,,,0.97,0.97,,,33.69761989385201,33.69761989385201,,,67.39523978770401,1617.4857549048963,0.14466347735898635
1969-10-15,1969-10-26,484.0,0.900840948908582,436.0070192717537,0.611,1969,10,15,1969.1,1969,1,15,3,0.037671006465079517,0.02,1,Wet,44,7,6,3,60,120,0.27522492688404776,316.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,373.0070192717537,965.4194030986328,990.0,0.16583258942604365,0.03320140385435073,989.8009660067196,2,158.00350963587684,158.00350963587684,,,0.17669800370642208,0.17669800370642208,,,24.20486490438041,24.20486490438041,,,0.92,0.92,,,0.6320140385435074,0.6320140385435074,,,0.97,0.97,,,33.48096491692202,33.48096491692202,,,66.96192983384404,1607.086316012257,0.15357993535445383
1969-11-15,1969-11-26,565.0,0.8800677407496005,497.2382735235243,0.551,1969,11,15,1969.11,1969,2,46,7,0.042961386832432495,0.02,1,Wet,42,7,6,3,56,114,0.22926634185291989,383.2382735235243,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,438.2382735235243,965.6870050792203,990.0,0.1874961055982184,0.04664765470470486,989.7658562396971,2,191.61913676176215,191.61913676176215,,,0.25995083486904363,0.25995083486904363,,,23.818900325607757,23.818900325607757,,,0.93,0.93,,,0.7664765470470486,0.7664765470470486,,,0.97,0.97,,,40.39096940452513,40.39096940452513,,,80.78193880905026,1938.7665314172064,0.16246122454857345
1969-12-15,1969-12-26,849.0,0.8983871960499509,762.7307294464084,0.41,1969,12,15,1969.12,1969,3,76,11,0.06589993502416969,0.02,1,Wet,44,8,6,4,64,126,0.1651959140173244,636.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,694.7307294464084,966.8529221733087,990.0,0.31940911851965703,0.12101921883392253,989.5595716626465,3,212.24357648213615,212.24357648213615,212.24357648213615,,0.3188826190331495,0.3188826190331495,0.3188826190331495,,22.38776687030464,22.38776687030464,22.38776687030464,,0.94,0.94,0.94,,0.8489743059285446,0.8489743059285446,0.8489743059285446,,0.97,0.97,0.97,,42.50244620431571,42.50244620431571,42.50244620431571,,127.50733861294714,3060.1761267107313,0.16717215354033557
1970-01-15,1970-01-26,1238.0,0.9197848868418266,1138.6936899101813,0.29,1970,1,15,1970.01,1969,4,107,16,0.09838313480823968,0.04,1,Wet,49,8,7,5,81,150,0.13172989481642935,988.6936899101813,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1052.6936899101813,968.3539149984456,990.0,0.6284238823445916,0.34095495192814507,989.0306211657273,4,247.17342247754533,247.17342247754533,247.17342247754533,247.17342247754533,0.4323126598547772,0.4323126598547772,0.4323126598547772,0.4323126598547772,20.24439350742696,20.24439350742696,20.24439350742696,20.24439350742696,0.94,0.94,0.94,0.94,0.9886936899101814,0.9886936899101814,0.9886936899101814,0.9886936899101814,0.98,0.98,0.98,0.98,45.219887567468334,45.219887567468334,45.219887567468334,45.219887567468334,180.87955026987333,4341.10920647696,0.1588482942099564
1970-02-15,1970-02-26,2797.0,1.0177628650931951,2846.682733665667,0.098,1970,2,15,1970.02,1969,5,138,20,0.2459533881887136,0.1,1,Wet,55,10,10,8,114,197,0.0692033564788316,1100.0,1549.682733665667,45.0,8.0,15.0,62.93127852449409,1418.751455141173,100.0,18.0,25.0,70.93127852449409,1532.751455141173,1243.0,973.272165476929,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.790932529956265,14.790932529956265,14.790932529956265,14.790932529956265,0.9075301602839514,0.9075301602839514,0.9075301602839514,0.9075301602839514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.48823496582111,35.48823496582111,35.48823496582111,35.48823496582111,141.95293986328443,3406.8705567188263,0.04986609086587319
1970-03-15,1970-03-26,4745.0,1.012182958976456,4802.808140343283,0.02,1970,3,15,1970.03,1969,6,166,24,0.4149626233256597,0.07,1,Wet,68,14,17,21,195,315,0.06558662990387228,1100.0,3387.8081403432834,32.0,4.0,8.0,59.0,3284.808140343284,100.0,18.0,25.0,80.0,3479.808140343284,1243.0,977.0069046921867,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.056193314698547,11.056193314698547,11.056193314698547,11.056193314698547,0.8413158063624907,0.8413158063624907,0.8413158063624907,0.8413158063624907,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.591920653763374,24.591920653763374,24.591920653763374,24.591920653763374,98.3676826150535,2360.824382761284,0.020481285060873284
1970-04-15,1970-04-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,1970,4,15,1970.04,1969,7,197,29,0.30245690489743843,0.27,2,Mod_Wet,70,14,18,25,168,295,0.08426985658880182,1100.0,2105.6586214981294,29.999999999999943,4.0,7.0,55.0,2009.6586214981296,100.0,18.0,25.0,80.0,2177.65862149813,1243.0,974.6682217200196,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.394876286865681,13.394876286865681,13.394876286865681,13.394876286865681,0.8876764440972562,0.8876764440972562,0.8876764440972562,0.8876764440972562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.435558389616375,31.435558389616375,31.435558389616375,31.435558389616375,125.7422335584655,3017.813605403172,0.03591959318348308
1970-05-15,1970-05-26,1999.0,1.0091083189138337,2017.2075295087527,0.17500000000000002,1970,5,15,1970.05,1969,8,227,33,0.17428673054955626,0.59,3,Normal,55,13,13,17,178,276,0.13682280874056316,1100.0,641.2075295087527,45.000000000000014,5.0,12.0,39.49466667264057,539.7128628361121,100.0,18.0,25.0,56.49466667264057,717.7128628361121,1243.0,971.1807419956242,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.882356011261052,16.882356011261052,16.882356011261052,16.882356011261052,0.9263321978998061,0.9263321978998061,0.9263321978998061,0.9263321978998061,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.3454374195044,41.3454374195044,41.3454374195044,41.3454374195044,165.3817496780176,3969.161992272422,0.08198549096150397
1970-06-15,1970-06-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1970,6,15,1970.06,1969,9,258,37,0.09262194755039126,0.64,3,Normal,53,12,12,13,120,210,0.1958930953177021,862.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,939.0132818332322,968.1025939747619,990.0,0.5138767124368263,0.2396106254665858,989.2465126620965,4,215.50332045830805,215.50332045830805,215.50332045830805,215.50332045830805,0.3287434854358665,0.3287434854358665,0.3287434854358665,0.3287434854358665,20.81517520189871,20.81517520189871,20.81517520189871,20.81517520189871,0.94,0.94,0.94,0.94,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.98,0.98,0.98,0.98,40.53750110343446,40.53750110343446,40.53750110343446,40.53750110343446,162.15000441373783,3891.6001059297078,0.1512574584304103
1970-07-15,1970-07-26,691.0,0.8741714327794171,604.0524600505772,0.479,1970,7,15,1970.07,1969,10,288,42,0.05219013254836987,0.41,3,Normal,50,10,9,9,108,186,0.3079202756403413,418.0524600505772,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,487.0524600505772,966.1613971809729,990.0,0.20370745905738724,0.053610492010115446,989.7426820489326,2,209.0262300252886,209.0262300252886,,,0.30929629704722866,0.30929629704722866,,,23.271988570912423,23.271988570912423,,,0.94,0.94,,,0.8361049201011544,0.8361049201011544,,,0.97,0.97,,,43.511382045174784,43.511382045174784,,,87.02276409034957,2088.5463381683894,0.14406491132088622
1970-08-15,1970-08-26,531.0,0.8875826461994423,471.3063851319038,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.04072087167539649,0.19,2,Mod_Wet,54,9,8,6,107,184,0.39040421645996626,287.3063851319038,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.3063851319038,965.5727994309291,990.0,0.16095046000690533,0.027461277026380765,989.8115882629667,2,143.6531925659519,143.6531925659519,,,0.14598990300193915,0.14598990300193915,,,24.092798929035645,24.092798929035645,,,0.91,0.91,,,0.5746127702638076,0.5746127702638076,,,0.97,0.97,,,29.96985711315169,29.96985711315169,,,59.93971422630338,1438.5531414312811,0.12717781069214273
1970-09-15,1970-09-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1970,9,15,1970.09,1969,12,350,50,0.032524723277623104,0.1,1,Wet,48,8,7,4,79,146,0.3878403481661184,230.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,293.4435564539711,965.1706277160629,990.0,0.1394092991913557,0.01608871129079422,989.8445019895179,1,230.4435564539711,,,,0.37584716719897043,,,,24.29802710625603,,,,0.94,,,,0.9217742258158844,,,,0.98,,,,50.60093222946349,,,,50.60093222946349,1214.4223735071237,0.13441837790003616
1970-10-15,1970-10-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1970,10,15,1970.1,1970,1,15,3,0.027873927128758736,0.09,1,Wet,44,7,6,3,60,120,0.37196050460011737,202.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6148973235965,964.9665307595834,990.0,0.12817468914805788,0.0105229794647193,989.8613023313873,1,202.6148973235965,,,,0.2906266198689332,,,,24.604144951934924,,,,0.94,,,,0.810459589294386,,,,0.97,,,,44.59110617162083,,,,44.59110617162083,1070.1865481189,0.13821775293561242
1970-11-15,1970-11-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1970,11,15,1970.11,1970,2,46,7,0.03293473049633064,0.08,1,Wet,42,7,6,3,56,114,0.2990642355824766,267.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,322.18901037419715,965.1897709503855,990.0,0.1489557599028699,0.02343780207483943,989.8276064380224,1,267.18901037419715,,,,0.5050309775694243,,,,24.13280451006741,,,,0.95,,,,1.0687560414967887,,,,0.98,,,,58.89047735416851,,,,58.89047735416851,1413.3714565000441,0.154491540289575
1970-12-15,1970-12-26,611.0,0.8899820010802769,543.7790026600493,0.523,1970,12,15,1970.12,1970,3,76,11,0.046982505829828256,0.18,2,Mod_Wet,42,7,5,3,61,118,0.21699991986224093,425.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,479.7790026600493,965.8935476258313,990.0,0.20129191970259938,0.05515580053200986,989.7435522797654,2,212.88950133002464,212.88950133002464,,,0.3208247175309632,0.3208247175309632,,,23.52917993640313,23.52917993640313,,,0.94,0.94,,,0.8515580053200986,0.8515580053200986,,,0.98,0.98,,,45.26723546424133,45.26723546424133,,,90.53447092848266,2172.827302283584,0.16649129606992474
1971-01-15,1971-01-26,917.0,0.9101388998268054,834.5973711411806,0.384,1971,1,15,1971.01,1970,4,107,16,0.07210921286659801,0.16,2,Mod_Wet,46,7,6,4,76,139,0.16654737338788805,695.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.5973711411806,967.1557395972981,990.0,0.35411441805285826,0.1386792113423542,989.5072063706048,3,231.86579038039352,231.86579038039352,231.86579038039352,,0.38049456062991416,0.38049456062991416,0.38049456062991416,,21.970972212676784,21.970972212676784,21.970972212676784,,0.94,0.94,0.94,,0.927463161521574,0.927463161521574,0.927463161521574,,0.98,0.98,0.98,,46.03719861977841,46.03719861977841,46.03719861977841,,138.11159585933524,3314.6783006240457,0.16548290305598418
1971-02-15,1971-02-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1971,2,15,1971.02,1970,5,138,20,0.10591654089558404,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13214933079997862,1063.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1127.8858899951856,968.6733946875297,990.0,0.7369487072095462,0.43305165699374126,988.8299996357968,4,265.9714724987964,265.9714724987964,265.9714724987964,265.9714724987964,0.5004468907437328,0.5004468907437328,0.5004468907437328,0.5004468907437328,19.656158057523314,19.656158057523314,19.656158057523314,19.656158057523314,0.94,0.94,0.94,0.94,1.0638858899951855,1.0638858899951855,1.0638858899951855,1.0638858899951855,0.98,0.98,0.98,0.98,47.24508449687501,47.24508449687501,47.24508449687501,47.24508449687501,188.98033798750004,4535.528111700001,0.15415818024322167
1971-03-15,1971-03-26,2813.0,1.0194220704674566,2867.6342842249555,0.096,1971,3,15,1971.03,1970,6,166,24,0.2477636021570361,0.3,2,Mod_Wet,59,11,12,13,144,239,0.0833439610185841,1100.0,1528.6342842249555,41.0,7.0,13.0,67.0,1400.6342842249558,100.0,18.0,25.0,80.0,1544.6342842249558,1243.0,973.3198683277395,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743229679145728,14.743229679145728,14.743229679145728,14.743229679145728,0.9069482448136684,0.9069482448136684,0.9069482448136684,0.9069482448136684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.3510984393531,35.3510984393531,35.3510984393531,35.3510984393531,141.4043937574124,3393.7054501778975,0.04931046979570835
1971-04-15,1971-04-26,2542.0,1.013712935611444,2576.858282324291,0.118,1971,4,15,1971.04,1970,7,197,29,0.2226405555928188,0.56,3,Normal,54,13,14,19,117,217,0.08421107264163125,1100.0,1259.858282324291,46.0,5.0,11.0,60.999999999999986,1136.858282324291,100.0,18.0,25.0,80.0,1253.858282324291,1243.0,972.6374686636244,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.425629343260837,15.425629343260837,15.425629343260837,15.425629343260837,0.9146229969407326,0.9146229969407326,0.9146229969407326,0.9146229969407326,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.300339567737446,37.300339567737446,37.300339567737446,37.300339567737446,149.20135827094978,3580.832598502795,0.05790049041283411
1971-05-15,1971-05-26,1735.0,0.9820986324043216,1703.9411272214982,0.206,1971,5,15,1971.05,1970,8,227,33,0.14722051339193742,0.73,4,Mod_Dry,47,10,10,10,115,192,0.11267994940240772,1100.0,411.94112722149816,53.0,8.0,15.0,21.455267042786364,314.48586017871185,100.0,18.0,25.0,31.455267042786364,429.48586017871185,1243.0,970.2626535033365,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.800444503548718,17.800444503548718,17.800444503548718,17.800444503548718,0.930441377664626,0.930441377664626,0.930441377664626,0.930441377664626,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.78724689733669,43.78724689733669,43.78724689733669,43.78724689733669,175.14898758934677,4203.575702144322,0.1027905159346382
1971-06-15,1971-06-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1971,6,15,1971.06,1970,9,258,37,0.09231578735491533,0.67,3,Normal,53,12,12,13,120,210,0.19654276391798473,858.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.4697610522605,968.0890638847748,990.0,0.5106296615219917,0.23677580884180843,989.2525945296362,4,214.61744026306513,214.61744026306513,214.61744026306513,214.61744026306513,0.3260488967890495,0.3260488967890495,0.3260488967890495,0.3260488967890495,20.837481748072403,20.837481748072403,20.837481748072403,20.837481748072403,0.94,0.94,0.94,0.94,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.98,0.98,0.98,0.98,40.41412494904999,40.41412494904999,40.41412494904999,40.41412494904999,161.65649979619997,3879.755995108799,0.1512972155964394
1971-07-15,1971-07-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.04955410302237484,0.44,3,Normal,50,10,9,9,108,186,0.3243000885868893,387.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,456.54285905526433,966.0259326162758,990.0,0.19357511924344573,0.04750857181105286,989.7589163089456,2,193.77142952763216,193.77142952763216,,,0.26582164766758354,0.26582164766758354,,,23.46716204500221,23.46716204500221,,,0.93,0.93,,,0.7750857181105286,0.7750857181105286,,,0.97,0.97,,,40.241485638338496,40.241485638338496,,,80.48297127667699,1931.5913106402477,0.14032599309012053
1971-08-15,1971-08-26,489.0,0.8967290444819941,438.5005027516951,0.608,1971,8,15,1971.08,1970,11,319,46,0.03788644343774645,0.3,2,Mod_Wet,54,9,8,6,107,184,0.4196118336133167,254.50050275169508,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.5005027516951,965.4301328555931,990.0,0.1500555175190131,0.020900100550339015,989.8290443819307,1,254.50050275169508,,,,0.4582799126153289,,,,23.940631613722214,,,,0.95,,,,1.0180020110067802,,,,0.98,,,,55.647151326265615,,,,55.647151326265615,1335.5316318303749,0.12690327827919579
1971-09-15,1971-09-26,388.0,0.904731577882756,351.0358522185093,0.71,1971,9,15,1971.09,1970,12,350,50,0.0303294976316792,0.19,2,Mod_Wet,46,7,6,4,75,138,0.39312223844902067,213.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.0358522185093,965.0709346653161,990.0,0.13229972951906213,0.012607170443701864,989.8550931000372,1,213.03585221850932,,,,0.3212655638702591,,,,24.462892870850748,,,,0.94,,,,0.8521434088740373,,,,0.98,,,,47.09593766252307,,,,47.09593766252307,1130.3025039005538,0.13416275678077252
1971-10-15,1971-10-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1971,10,15,1971.1,1971,1,15,3,0.024216831108276785,0.14,2,Mod_Wet,41,6,4,3,56,110,0.3924543206130608,170.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.28739708653683,964.8315992014565,990.0,0.1153252490067739,0.0070287397086536835,989.8776460112846,1,170.28739708653683,,,,0.20528091665683157,,,,24.84076589317128,,,,0.93,,,,0.6811495883461474,,,,0.97,,,,37.43442608774294,,,,37.43442608774294,898.4262261058307,0.13355729325277269
1971-11-15,1971-11-26,358.0,0.9250621629293952,331.17225432872345,0.74,1971,11,15,1971.11,1971,2,46,7,0.028613282774001707,0.14,2,Mod_Wet,40,6,4,3,53,106,0.3200751228838869,225.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.17225432872345,964.9970256332778,990.0,0.13334133907595982,0.01503445086574469,989.8516242100583,1,225.17225432872345,,,,0.3588699741001022,,,,24.495728602680416,,,,0.94,,,,0.9006890173148938,,,,0.98,,,,49.84575449871813,,,,49.84575449871813,1196.2981079692352,0.1505130754378987
1971-12-15,1971-12-26,484.0,0.900840948908582,436.0070192717537,0.611,1971,12,15,1971.12,1971,3,76,11,0.037671006465079517,0.34,2,Mod_Wet,42,7,5,3,61,118,0.27063784476931363,318.0070192717537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,372.0070192717537,965.4194030986328,990.0,0.16550048610501045,0.03360140385435074,989.8008981100406,2,159.00350963587684,159.00350963587684,,,0.1789456529817098,0.1789456529817098,,,24.202549358426168,24.202549358426168,,,0.92,0.92,,,0.6360140385435074,0.6360140385435074,,,0.97,0.97,,,33.68964184064569,33.68964184064569,,,67.37928368129138,1617.1028083509932,0.15453715353902445
1972-01-15,1972-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1972,1,15,1972.01,1971,4,107,16,0.06206190637294572,0.31,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,966.6622153961351,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,3,193.10303384624117,193.10303384624117,193.10303384624117,,0.26399150093138773,0.26399150093138773,0.26399150093138773,,22.68536853388971,22.68536853388971,22.68536853388971,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,38.76668150237368,38.76668150237368,38.76668150237368,,116.30004450712104,2791.2010681709053,0.16190807586593192
1972-02-15,1972-02-26,909.0,0.9057777660003602,823.3519892943274,0.38799999999999996,1972,2,15,1972.02,1971,5,138,20,0.07113761187502989,0.58,3,Normal,43,7,5,4,78,137,0.16639299082451842,686.3519892943274,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,741.3519892943274,967.1088409086389,990.0,0.34643593582279847,0.13590559678829822,989.5176584673889,3,228.78399643144246,228.78399643144246,228.78399643144246,,0.3704601732630226,0.3704601732630226,0.3704601732630226,,22.03835738548698,22.03835738548698,22.03835738548698,,0.94,0.94,0.94,,0.9151359857257698,0.9151359857257698,0.9151359857257698,,0.98,0.98,0.98,,45.56462498893273,45.56462498893273,45.56462498893273,,136.69387496679818,3280.6529992031565,0.16602118746801692
1972-03-15,1972-03-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1972,3,15,1972.03,1971,6,167,24,0.08320757330920597,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129,0.13394934567532768,834.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,890.0506170046988,967.6782888411826,990.0,0.4690105255421543,0.21724049360375902,989.3137489808541,4,208.5126542511747,208.5126542511747,208.5126542511747,208.5126542511747,0.307779511103378,0.307779511103378,0.307779511103378,0.307779511103378,21.327680628568146,21.327680628568146,21.327680628568146,21.327680628568146,0.93,0.93,0.93,0.93,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.8340506170046987,0.97,0.97,0.97,0.97,39.35498358799688,39.35498358799688,39.35498358799688,39.35498358799688,157.4199343519875,3778.0784244477,0.16345966823799818
1972-04-15,1972-04-26,1667.0,0.9701419527887812,1617.226635298898,0.21600000000000005,1972,4,15,1972.04,1971,7,198,29,0.1397283812898248,0.84,4,Mod_Dry,45,11,10,10,72,148,0.09151469359311315,1100.0,369.2266352988979,54.999999999999986,7.0,15.0,24.947745628303913,267.278889670594,100.0,18.0,25.0,34.94774562830391,339.278889670594,1243.0,969.9927395154258,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.07035849145946,18.07035849145946,18.07035849145946,18.07035849145946,0.9311684707526681,0.9311684707526681,0.9311684707526681,0.9311684707526681,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.485943687627135,44.485943687627135,44.485943687627135,44.485943687627135,177.94377475050854,4270.650594012205,0.1100302028587482
1972-05-15,1972-05-26,1770.0,0.9837856472266496,1741.3005955911701,0.203,1972,5,15,1972.05,1971,8,228,33,0.1504483714590771,0.78,4,Mod_Dry,47,10,10,10,115,192,0.11026240988266368,1100.0,449.3005955911701,52.999999999999986,8.0,15.0,23.401072687040113,349.8995229041301,100.0,18.0,25.0,33.40107268704011,464.8995229041301,1243.0,970.3767069172872,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.686391089598104,17.686391089598104,17.686391089598104,17.686391089598104,0.9300684519009702,0.9300684519009702,0.9300684519009702,0.9300684519009702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48924962317621,43.48924962317621,43.48924962317621,43.48924962317621,173.95699849270483,4174.967963824916,0.09990061390500275
1972-06-15,1972-06-26,1285.0,0.9148123048511704,1175.533811733754,0.281,1972,6,15,1972.06,1971,9,259,37,0.10156612133379636,0.56,3,Normal,53,12,12,13,120,210,0.17864224567924447,965.533811733754,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1042.533811733754,968.4901416830103,990.0,0.6137601406466552,0.3224270493870032,989.0638128099664,4,241.3834529334385,241.3834529334385,241.3834529334385,241.3834529334385,0.4123260945397863,0.4123260945397863,0.4123260945397863,0.4123260945397863,20.161345032416342,20.161345032416342,20.161345032416342,20.161345032416342,0.94,0.94,0.94,0.94,0.965533811733754,0.965533811733754,0.965533811733754,0.965533811733754,0.98,0.98,0.98,0.98,43.97946421009068,43.97946421009068,43.97946421009068,43.97946421009068,175.91785684036273,4222.028564168706,0.14964933810020112
1972-07-15,1972-07-26,641.0,0.8833016788790629,566.1963761614793,0.503,1972,7,15,1972.07,1971,10,289,42,0.04891936690035181,0.44,3,Normal,50,10,9,9,108,186,0.32850793087194324,380.1963761614793,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.1963761614793,965.9932650166877,990.0,0.19113532787650603,0.04603927523229586,989.7628253968912,2,190.09818808073965,190.09818808073965,,,0.25584135986997064,0.25584135986997064,,,23.513719020333557,23.513719020333557,,,0.93,0.93,,,0.7603927523229586,0.7603927523229586,,,0.97,0.97,,,39.556967623887616,39.556967623887616,,,79.11393524777523,1898.7344459466055,0.1397287912439975
1972-08-15,1972-08-26,464.0,0.910407631484752,422.429141008925,0.629,1972,8,15,1972.08,1971,11,320,46,0.036497877783171116,0.34,2,Mod_Wet,54,9,8,6,107,184,0.43557601059561485,238.429141008925,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.429141008925,965.361332101593,990.0,0.1447181649107131,0.017685828201785,989.8375960068875,1,238.429141008925,,,,0.4023093687602806,,,,24.073954536534163,,,,0.94,,,,0.9537165640357,,,,0.98,,,,51.871607484530216,,,,51.871607484530216,1244.9185796287252,0.12279362962659407
1972-09-15,1972-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1972,9,15,1972.09,1971,12,351,51,0.02887299236434304,0.31,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,965.0079426012636,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,1,196.17815236508147,,,,0.2724634952785941,,,,24.583274856808494,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,42.678983490476384,,,,42.678983490476384,1024.2956037714332,0.12771326667654395
1972-10-15,1972-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1972,10,15,1972.1,1972,1,15,3,0.02430708341477496,0.2,2,Mod_Wet,41,6,4,3,56,110,0.3909971360127491,171.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.33198396730268,964.834540713074,990.0,0.11568135817067135,0.007133198396730268,989.8771854434325,1,171.33198396730268,,,,0.20780926404892003,,,,24.834835466309542,,,,0.93,,,,0.6853279358692107,,,,0.97,,,,37.65506669705633,,,,37.65506669705633,903.7216007293518,0.13384566577198248
