Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1972-11-15,1972-11-26,345.0,0.9286483060374024,320.3836655829038,0.757,1972,11,15,1972.11,1972,2,46,7,0.02768114870636289,0.2,2,Mod_Wet,40,6,4,3,53,106,0.33085332177326937,214.3836655829038,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.3836655829038,964.958729684035,990.0,0.12975841292421159,0.01287673311658076,989.8573648539592,1,214.3836655829038,,,,0.325339659998587,,,,24.573295509925618,,,,0.94,,,,0.8575346623316152,,,,0.98,,,,47.6077911818334,,,,47.6077911818334,1142.5869883640016,0.14859618730941265
1972-12-15,1972-12-26,388.0,0.904731577882756,351.0358522185093,0.71,1972,12,15,1972.12,1972,3,76,11,0.0303294976316792,0.5,3,Normal,38,5,4,3,54,104,0.296266034773175,247.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,294.0358522185093,965.0709346653161,990.0,0.13960600258179276,0.01940717044370186,989.8409868269745,1,247.03585221850932,,,,0.43183231828528673,,,,24.33821984337304,,,,0.94,,,,0.9881434088740373,,,,0.98,,,,54.33400685341928,,,,54.33400685341928,1304.0161644820628,0.1547819304211639
1973-01-15,1973-01-26,576.0,0.8754351696842987,504.25065773815606,0.545,1973,1,15,1973.01,1972,4,107,16,0.043567256828576685,0.81,4,Mod_Dry,34,5,4,3,45,91,0.18046580327368433,413.25065773815606,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.25065773815606,965.718030844675,990.0,0.1934780782156238,0.052650131547631214,989.7538717902368,2,206.62532886907803,206.62532886907803,,,0.30223732606301335,0.30223732606301335,,,23.73360361949873,23.73360361949873,,,0.94,0.94,,,0.8265013154763121,0.8265013154763121,,,0.97,0.97,,,43.86476811801934,43.86476811801934,,,87.72953623603868,2105.508869664928,0.17398001349081887
1973-02-15,1973-02-26,806.0,0.8912023592291856,718.3091015387236,0.429,1973,2,15,1973.02,1972,5,138,20,0.06206190637294572,0.85,4,Mod_Dry,36,6,5,4,54,105,0.14617662476373275,613.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,660.3091015387236,966.6622153961351,990.0,0.29945455161665135,0.11399273046161706,989.5865527179217,3,204.43636717957452,204.43636717957452,204.43636717957452,,0.2958720156770016,0.2958720156770016,0.2958720156770016,,22.628465306109536,22.628465306109536,22.628465306109536,,0.93,0.93,0.93,,0.8177454687182981,0.8177454687182981,0.8177454687182981,,0.97,0.97,0.97,,40.93897318555058,40.93897318555058,40.93897318555058,,122.81691955665174,2947.606069359642,0.17098059775876412
1973-03-15,1973-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1973,3,15,1973.03,1972,6,166,24,0.07534937564520056,0.91,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,967.3108093350532,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,3,255.0330850509281,255.0330850509281,255.0330850509281,,0.46019677525680297,0.46019677525680297,0.46019677525680297,,21.65611426735211,21.65611426735211,21.65611426735211,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,49.911427990023626,49.911427990023626,49.911427990023626,,149.73428397007086,3593.6228152817007,0.17169408537545272
1973-04-15,1973-04-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1973,4,15,1973.04,1972,7,197,29,0.09875357573353427,0.94,5,Dry,40,10,8,5,62,125,0.10936312857310121,1017.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.98120061961,968.3698641406031,990.0,0.662034722543767,0.373375560805493,988.9645897166507,4,254.4953001549025,254.4953001549025,254.4953001549025,254.4953001549025,0.4582612071440042,0.4582612071440042,0.4582612071440042,0.4582612071440042,20.136464368903603,20.136464368903603,20.136464368903603,20.136464368903603,0.94,0.94,0.94,0.94,1.01798120061961,1.01798120061961,1.01798120061961,1.01798120061961,0.98,0.98,0.98,0.98,46.31118791792241,46.31118791792241,46.31118791792241,46.31118791792241,185.24475167168964,4445.874040120551,0.1620715647565056
1973-05-15,1973-05-26,1248.0,0.9158503210093027,1142.98120061961,0.28800000000000003,1973,5,15,1973.05,1972,8,227,33,0.09875357573353427,0.91,5,Dry,42,9,8,6,82,147,0.128611039201967,995.98120061961,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1054.98120061961,968.3698641406031,990.0,0.6317254441932516,0.346784960495688,989.021489595311,4,248.9953001549025,248.9953001549025,248.9953001549025,248.9953001549025,0.43869900506604265,0.43869900506604265,0.43869900506604265,0.43869900506604265,20.212926449641827,20.212926449641827,20.212926449641827,20.212926449641827,0.94,0.94,0.94,0.94,0.99598120061961,0.99598120061961,0.99598120061961,0.99598120061961,0.98,0.98,0.98,0.98,45.48239044964303,45.48239044964303,45.48239044964303,45.48239044964303,181.9295617985721,4366.309483165731,0.15917108846580164
1973-06-15,1973-06-26,704.0,0.8768085015288968,617.2731850763432,0.474,1973,6,15,1973.06,1972,9,258,37,0.05333240319059606,0.91,5,Dry,39,9,7,5,59,119,0.19278336217582867,498.2731850763432,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,553.2731850763432,966.2199451001511,990.0,0.23740474497179317,0.06965463701526865,989.692940618013,2,249.1365925381716,249.1365925381716,,,0.4391962335754469,0.4391962335754469,,,23.033799284286484,23.033799284286484,,,0.94,0.94,,,0.9965463701526864,0.9965463701526864,,,0.98,0.98,,,51.85922652618946,51.85922652618946,,,103.71845305237892,2489.2428732570943,0.16802682436229788
1973-07-15,1973-07-26,444.0,0.9055955778527414,402.0844365666172,0.648,1973,7,15,1973.07,1972,10,288,42,0.03474009531935573,0.85,4,Mod_Dry,42,9,8,6,70,135,0.33575037410738784,267.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.0844365666172,965.2756533818671,990.0,0.15024944387821235,0.023416887313323444,989.8263336688084,1,267.0844365666172,,,,0.5046364352758467,,,,24.04604385166547,,,,0.95,,,,1.068337746266469,,,,0.98,,,,58.65579222146481,,,,58.65579222146481,1407.7390133151553,0.1458792902364594
1973-08-15,1973-08-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1973,8,15,1973.08,1972,11,319,46,0.027873927128758736,0.77,4,Mod_Dry,39,7,5,4,60,115,0.35646215024177913,207.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.6148973235965,964.9665307595834,990.0,0.12784258582702465,0.011522979464719299,989.8606344347082,1,207.6148973235965,,,,0.3051369856610496,,,,24.588966689463774,,,,0.94,,,,0.830459589294386,,,,0.97,,,,45.66330976337598,,,,45.66330976337598,1095.9194343210233,0.14154123117747328
1973-09-15,1973-09-26,265.0,0.9412687425346862,249.43621677169185,0.875,1973,9,15,1973.09,1972,12,350,50,0.021551289129074176,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91,0.3648227237317827,158.43621677169185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.43621677169185,964.7566706840378,990.0,0.10889871026307676,0.005843621677169185,989.8852576680597,1,158.43621677169185,,,,0.17766885437552207,,,,24.9509181296464,,,,0.92,,,,0.6337448670867674,,,,0.97,,,,34.607447098214564,,,,34.607447098214564,830.5787303571495,0.13874267155795844
1973-10-15,1973-10-26,258.0,0.943987858308788,243.5488674436673,0.884,1973,10,15,1973.1,1973,1,15,3,0.02104262214713285,0.62,3,Normal,37,5,3,2,50,97,0.3982773601787988,146.5488674436673,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.5488674436673,964.745456268734,990.0,0.10518711390125021,0.004654886744366729,989.8901579993544,1,146.5488674436673,,,,0.15195348304342743,,,,24.992748247577026,,,,0.91,,,,0.5861954697746692,,,,0.97,,,,31.716015031057065,,,,31.716015031057065,761.1843607453695,0.13022444063876815
1973-11-15,1973-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1973,11,15,1973.11,1973,2,46,7,0.02365912734650528,0.43,3,Normal,36,5,3,2,47,93,0.3396236844376634,180.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.83249243640364,964.8139509648431,990.0,0.11653380423968306,0.008083249243640364,989.8753829465167,1,180.83249243640364,,,,0.23150785133338345,,,,24.829924130340153,,,,0.93,,,,0.7233299697456146,,,,0.97,,,,39.73521351457155,,,,39.73521351457155,953.6451243497172,0.1451077378036132
1973-12-15,1973-12-26,499.0,0.8982951200073012,448.24926488364326,0.598,1973,12,15,1973.12,1973,3,76,11,0.03872873648594678,0.34,2,Mod_Wet,42,7,5,3,61,118,0.26324638821355456,330.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,384.24926488364326,965.4722552591446,990.0,0.16956617652962322,0.03604985297672865,989.7943839704936,2,165.12463244182163,165.12463244182163,,,0.19300978687626275,0.19300978687626275,,,24.12911892447276,24.12911892447276,,,0.92,0.92,,,0.6604985297672865,0.6604985297672865,,,0.97,0.97,,,34.88043535060489,34.88043535060489,,,69.76087070120978,1674.2608968290347,0.1556296377180191
1974-01-15,1974-01-26,971.0,0.9150528527373928,888.5163200080086,0.365,1974,1,15,1974.01,1973,4,107,16,0.07676781004869196,0.04,1,Wet,49,8,7,5,81,150,0.16882075953162906,738.5163200080086,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,802.5163200080086,967.3780439739211,990.0,0.3887998151467808,0.15925816000400433,989.4519420248492,3,246.17210666933622,246.17210666933622,246.17210666933622,,0.42882252793063314,0.42882252793063314,0.42882252793063314,,21.64507552299753,21.64507552299753,21.64507552299753,,0.94,0.94,0.94,,0.9846884266773449,0.9846884266773449,0.9846884266773449,,0.98,0.98,0.98,,48.15272668113013,48.15272668113013,48.15272668113013,,144.4581800433904,3466.99632104137,0.16258359783654658
1974-02-15,1974-02-26,1656.0,0.9700765428717304,1606.4467549955857,0.217,1974,2,15,1974.02,1973,5,138,20,0.13879699963161862,0.15,2,Mod_Wet,49,8,7,5,93,162,0.10084367844513163,1100.0,344.4467549955857,51.000000000000014,10.0,14.883501759068517,10.631072685048942,257.93218055146826,100.0,18.0,21.883501759068515,15.631072685048942,350.93218055146826,1239.8835017590686,969.9586635124097,990.0,0.9137927914991963,0.48,988.6062072085008,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.112608916091133,18.112608916091133,18.112608916091133,18.112608916091133,0.931262501138253,0.931262501138253,0.931262501138253,0.931262501138253,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.594459307994136,44.594459307994136,44.594459307994136,44.594459307994136,178.37783723197654,4281.068093567437,0.1110387485157992
1974-03-15,1974-03-26,2660.0,1.018211366429544,2708.442234702587,0.109,1974,3,15,1974.03,1973,6,166,24,0.2340094090783035,0.25,2,Mod_Wet,59,11,12,13,144,239,0.08824260563424735,1100.0,1369.442234702587,41.0,7.0,13.0,67.0,1241.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,972.9518337296558,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.11126427722941,15.11126427722941,15.11126427722941,15.11126427722941,0.9112609695790572,0.9112609695790572,0.9112609695790572,0.9112609695790572,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40586439799358,36.40586439799358,36.40586439799358,36.40586439799358,145.62345759197433,3494.962982207384,0.05376649932796709
1974-04-15,1974-04-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1974,4,15,1974.04,1973,7,197,29,0.19497667759044124,0.6900000000000001,3,Normal,54,13,14,19,117,217,0.09615919314915625,1100.0,939.674509148625,46.0,5.0,11.000000000000007,61.0,816.674509148625,100.0,18.0,25.0,80.0,933.674509148625,1243.0,971.8297924833447,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.23330552354055,16.23330552354055,16.23330552354055,16.23330552354055,0.921901449749123,0.921901449749123,0.921901449749123,0.921901449749123,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.56573494889008,39.56573494889008,39.56573494889008,39.56573494889008,158.26293979556033,3798.310555093448,0.07013104422191047
1974-05-15,1974-05-26,2342.0,1.0004510621114968,2343.056387465125,0.138,1974,5,15,1974.05,1973,8,227,33,0.20244007187698684,0.5,3,Normal,55,13,13,17,178,276,0.11779486036979042,1100.0,967.0563874651252,45.0,5.0,12.0,59.56506734386641,845.4913201212588,100.0,18.0,25.0,76.56506734386642,1023.4913201212588,1243.0,972.0540611543101,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.009036852575107,16.009036852575107,16.009036852575107,16.009036852575107,0.9200766907498318,0.9200766907498318,0.9200766907498318,0.9200766907498318,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.94188856500035,38.94188856500035,38.94188856500035,38.94188856500035,155.7675542600014,3738.4213022400336,0.06648049747898774
1974-06-15,1974-06-26,1412.0,0.9328736798809746,1317.217635991936,0.258,1974,6,15,1974.06,1973,9,258,37,0.11380760374970328,0.39,2,Mod_Wet,62,12,14,16,153,257,0.19510822887401225,1060.217635991936,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1148.217635991936,968.9974321005072,990.0,0.7662934952460932,0.42828292678951685,988.8054235779643,4,265.054408997984,265.054408997984,265.054408997984,265.054408997984,0.4970078460437746,0.4970078460437746,0.4970078460437746,0.4970078460437746,19.310983631413333,19.310983631413333,19.310983631413333,19.310983631413333,0.94,0.94,0.94,0.94,1.060217635991936,1.060217635991936,1.060217635991936,1.060217635991936,0.98,0.98,0.98,0.98,46.25539193551112,46.25539193551112,46.25539193551112,46.25539193551112,185.02156774204448,4440.517625809068,0.14046393146164737
1974-07-15,1974-07-26,611.0,0.8899820010802769,543.7790026600493,0.523,1974,7,15,1974.07,1973,10,288,42,0.046982505829828256,0.5,3,Normal,50,10,9,9,108,186,0.3420507211387866,357.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.7790026600493,965.8935476258313,990.0,0.18369044368783924,0.04155580053200986,989.7747537557801,2,178.88950133002464,178.88950133002464,,,0.22655806517606264,0.22655806517606264,,,23.654648064772786,23.654648064772786,,,0.93,0.93,,,0.7155580053200986,0.7155580053200986,,,0.97,0.97,,,37.447690142822886,37.447690142822886,,,74.89538028564577,1797.4891268554984,0.1377312840681118
1974-08-15,1974-08-26,415.0,0.9070929071180024,376.4435564539711,0.6829999999999999,1974,8,15,1974.08,1973,11,319,46,0.032524723277623104,0.47,3,Normal,47,8,6,5,89,155,0.41174831483389285,221.4435564539711,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.4435564539711,965.1706277160629,990.0,0.1357561626599904,0.01428871129079422,989.8499551260493,1,221.4435564539711,,,,0.3470965994054466,,,,24.332230810580953,,,,0.94,,,,0.8857742258158844,,,,0.98,,,,48.693154656249774,,,,48.693154656249774,1168.6357117499947,0.12935047983004494
1974-09-15,1974-09-26,329.0,0.929592697764802,305.83599756461984,0.7759999999999999,1974,9,15,1974.09,1973,12,350,50,0.02642423018958315,0.37,2,Mod_Wet,46,7,6,4,75,138,0.4512222272685284,167.83599756461984,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.83599756461984,964.9095513872511,990.0,0.11721681735157494,0.006783599756461985,989.875999582892,1,167.83599756461984,,,,0.1994076422969362,,,,24.767040553343914,,,,0.92,,,,0.6713439902584794,,,,0.97,,,,36.39048120590369,,,,36.39048120590369,873.3715489416886,0.1189869129065318
1974-10-15,1974-10-26,238.0,0.9689560754664174,230.61154596100727,0.91,1974,10,15,1974.1,1974,1,15,3,0.019924837571031025,0.48,3,Normal,37,5,3,2,50,97,0.42062074383908404,133.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.61154596100727,964.7251043872052,990.0,0.10077666339579792,0.003361154596100727,989.8958621820082,1,133.61154596100727,,,,0.12622133041600633,,,,25.04453646438696,,,,0.91,,,,0.5344461838440291,,,,0.97,,,,28.97604590551717,,,,28.97604590551717,695.4251017324121,0.12564872146694928
1974-11-15,1974-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1974,11,15,1974.11,1974,2,46,7,0.024216831108276785,0.37,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,964.8315992014565,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,1,174.28739708653683,,,,0.2150456168772115,,,,24.82957846567819,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,38.29649435806194,,,,38.29649435806194,919.1158645934865,0.13663295159231922
1974-12-15,1974-12-26,570.0,0.8768278758895388,499.7918892570371,0.547,1974,12,15,1974.12,1974,3,76,11,0.043182019231808005,0.14,2,Mod_Wet,42,7,5,3,61,118,0.23609826917241947,381.7918892570371,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,435.7918892570371,965.69829769173,990.0,0.1866836532587946,0.04635837785140742,989.7669579688898,2,190.89594462851855,190.89594462851855,,,0.257992780690244,0.257992780690244,,,23.810667496469534,23.810667496469534,,,0.93,0.93,,,0.7635837785140742,0.7635837785140742,,,0.97,0.97,,,40.2246211975852,40.2246211975852,,,80.4492423951704,1930.7818174840895,0.16096548208247594
1975-01-15,1975-01-26,924.0,0.9094930148993516,840.3715457670007,0.38,1975,1,15,1975.01,1974,4,107,16,0.07260810155426886,0.24,2,Mod_Wet,46,7,6,4,76,139,0.16540303000518153,701.3715457670007,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,760.3715457670007,967.1797494809538,990.0,0.35746176566202936,0.14068577288350037,989.5018524614545,3,233.79051525566692,233.79051525566692,233.79051525566692,,0.38682915213463287,0.38682915213463287,0.38682915213463287,,21.93527382836611,21.93527382836611,21.93527382836611,,0.94,0.94,0.94,,0.9351620610226676,0.9351620610226676,0.9351620610226676,,0.98,0.98,0.98,,46.34393272613204,46.34393272613204,46.34393272613204,,139.03179817839612,3336.763156281507,0.1654408682429899
1975-02-15,1975-02-26,2782.0,1.015332677541574,2824.6555089206586,0.1,1975,2,15,1975.02,1974,5,138,20,0.2440502359707449,0.07,1,Wet,55,10,10,8,114,197,0.0697430179991317,1100.0,1527.6555089206586,45.0,8.0,15.0,62.0367719358643,1397.618736984794,100.0,18.0,25.0,70.0367719358643,1511.618736984794,1243.0,973.2217778942835,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.841320112601764,14.841320112601764,14.841320112601764,14.841320112601764,0.9081374123349233,0.9081374123349233,0.9081374123349233,0.9081374123349233,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.63295808348,35.63295808348,35.63295808348,35.63295808348,142.53183233392,3420.76397601408,0.05045989922798885
1975-03-15,1975-03-26,3587.0,1.029877971886709,3694.1722851576255,0.049,1975,3,15,1975.03,1974,6,166,24,0.31917648543761884,0.18,2,Mod_Wet,59,11,12,13,144,239,0.0646964953313763,1100.0,2355.1722851576255,41.0,7.0,13.000000000000014,67.0,2227.1722851576255,100.0,18.0,25.0,80.0,2371.1722851576255,1243.0,975.0487239139253,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.014374092959955,13.014374092959955,13.014374092959955,13.014374092959955,0.8812512367049766,0.8812512367049766,0.8812512367049766,0.8812512367049766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.321508419654382,30.321508419654382,30.321508419654382,30.321508419654382,121.28603367861753,2910.864808286821,0.032831720969246136
1975-04-15,1975-04-26,4954.0,1.0365617754117695,5135.127035389906,0.016,1975,4,15,1975.04,1974,7,197,29,0.44367497585768795,0.07,1,Wet,84,14,20,27,219,364,0.07088432233349058,1100.0,3671.1270353899063,16.0,4.0,5.0,53.0,3593.127035389906,100.0,18.0,25.0,80.0,3812.127035389906,1243.0,977.5332336531394,990.0175217738665,0.921967213114754,0.48,988.6155545607518,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.54738612761237,10.54738612761237,10.54738612761237,10.54738612761237,0.8290562850226741,0.8290562850226741,0.8290562850226741,0.8290562850226741,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.118339555300025,23.118339555300025,23.118339555300025,23.118339555300025,92.4733582212001,2219.3605973088024,0.018007998163219477
1975-05-15,1975-05-26,2923.0,1.0149877689037752,2966.809248505735,0.08900000000000001,1975,5,15,1975.05,1974,8,227,33,0.2563323190708955,0.2,2,Mod_Wet,65,14,17,23,202,321,0.10819704710091323,1100.0,1545.809248505735,35.0,4.0,8.0,56.999999999999986,1441.809248505735,100.0,18.0,25.0,80.0,1643.809248505735,1243.0,973.5427735825539,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.520324424331378,14.520324424331378,14.520324424331378,14.520324424331378,0.9041385978929714,0.9041385978929714,0.9041385978929714,0.9041385978929714,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.708760646132184,34.708760646132184,34.708760646132184,34.708760646132184,138.83504258452874,3332.0410220286894,0.046796079880920716
1975-06-15,1975-06-26,1558.0,0.95192381375,1483.0973018225006,0.23199999999999998,1975,6,15,1975.06,1974,9,258,37,0.12813960687746406,0.27,2,Mod_Wet,62,12,14,16,153,257,0.17328600064485733,1100.0,126.09730182250064,30.420360750953463,5.8878117582490574,6.869113717957234,7.85041567766541,75.06959991767548,92.42036075095346,17.887811758249057,20.869113717957234,23.85041567766541,228.06959991767548,1231.1772862271598,969.560123191466,990.0,0.890956816333534,0.48,988.6290431836665,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53398521220045,18.53398521220045,18.53398521220045,18.53398521220045,0.931907252720228,0.931907252720228,0.931907252720228,0.931907252720228,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.663508906535725,45.663508906535725,45.663508906535725,45.663508906535725,182.6540356261429,4383.69685502743,0.12315714916458206
1975-07-15,1975-07-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1975,7,15,1975.07,1974,10,288,42,0.06164549211619146,0.25,2,Mod_Wet,58,11,11,11,136,227,0.31815465051415515,486.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.4894920855493,966.6413724046671,990.0,0.2450663722235068,0.06729789841710986,989.6876357293594,2,243.24474604277464,243.24474604277464,,,0.4186998135183579,0.4186998135183579,,,22.627563511173932,22.627563511173932,,,0.94,0.94,,,0.9729789841710985,0.9729789841710985,,,0.98,0.98,,,49.73981867534816,49.73981867534816,,,99.47963735069632,2387.511296416712,0.13942691301579596
1975-08-15,1975-08-26,553.0,0.871126964045504,481.73321111716376,0.56,1975,8,15,1975.08,1974,11,319,46,0.041621749440522944,0.17,2,Mod_Wet,54,9,8,6,107,184,0.3819541517042071,297.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.73321111716376,965.6186038553825,990.0,0.16441324354444553,0.02954664222343275,989.8060401142321,2,148.86660555858188,148.86660555858188,,,0.15681163971848555,0.15681163971848555,,,24.030624619131146,24.030624619131146,,,0.92,0.92,,,0.5954664222343276,0.5954664222343276,,,0.97,0.97,,,31.31777604620059,31.31777604620059,,,62.63555209240118,1503.2532502176282,0.13002124546727048
1975-09-15,1975-09-26,362.0,0.9231440673068548,334.1781523650815,0.735,1975,9,15,1975.09,1974,12,350,50,0.02887299236434304,0.23,2,Mod_Wet,46,7,6,4,75,138,0.4129533873574068,196.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.17815236508147,965.0079426012636,990.0,0.1267012314127577,0.009617815236508148,989.8636809533507,1,196.17815236508147,,,,0.2724634952785941,,,,24.583274856808494,,,,0.93,,,,0.7847126094603258,,,,0.97,,,,42.678983490476384,,,,42.678983490476384,1024.2956037714332,0.12771326667654395
1975-10-15,1975-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1975,10,15,1975.1,1975,1,15,3,0.02365912734650528,0.22,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,964.8139509648431,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,1,163.83249243640364,,,,0.18999711203866262,,,,24.876543960543934,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,35.67949115734613,,,,35.67949115734613,856.3077877763071,0.13029677683568736
1975-11-15,1975-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1975,11,15,1975.11,1975,2,46,7,0.02195821202384085,0.39,2,Mod_Wet,40,6,4,3,53,106,0.41708313910332867,148.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.14597249815805,964.7664342502757,990.0,0.10743612698800842,0.004814597249815805,989.8877492757622,1,148.14597249815805,,,,0.15529305810313251,,,,24.96602196738339,,,,0.92,,,,0.5925838899926322,,,,0.97,,,,32.379323180716554,,,,32.379323180716554,777.1037563371973,0.1274044316439098
1975-12-15,1975-12-26,434.0,0.9027704703882552,391.80238414850265,0.66,1975,12,15,1975.12,1975,3,76,11,0.03385172599043063,0.56,3,Normal,38,5,4,3,54,104,0.2654399365793075,287.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.80238414850265,965.2330894174829,990.0,0.15314470322274995,0.02756047682970053,989.8192948199476,2,143.90119207425133,143.90119207425133,,,0.14649604315991466,0.14649604315991466,,,24.439709359304743,24.439709359304743,,,0.91,0.91,,,0.5756047682970054,0.5756047682970054,,,0.97,0.97,,,30.453875119053397,30.453875119053397,,,60.90775023810679,1461.786005714563,0.15545528231145544
1976-01-15,1976-01-26,660.0,0.8710765841529757,574.910545540964,0.495,1976,1,15,1976.01,1975,4,107,16,0.049672271134739286,0.58,3,Normal,41,6,4,3,66,120,0.20872812462865087,454.910545540964,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,505.910545540964,966.0320128836174,990.0,0.2099702918770729,0.0609821091081928,989.7290475990147,2,227.455272770482,227.455272770482,,,0.3661749601717534,0.3661749601717534,,,23.330859755225553,23.330859755225553,,,0.94,0.94,,,0.909821091081928,0.909821091081928,,,0.98,0.98,,,47.95674393956926,47.95674393956926,,,95.91348787913851,2301.9237090993242,0.16683202043004516
1976-02-15,1976-02-26,940.0,0.9096220916325728,855.0447661346183,0.375,1976,2,15,1976.02,1975,5,138,20,0.07387586779403102,0.66,3,Normal,43,7,5,4,78,137,0.1602255290320445,718.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,773.0447661346183,967.2405443622619,990.0,0.3648085600780396,0.14902238306730914,989.4861690568547,3,239.3482553782061,239.3482553782061,239.3482553782061,,0.4054125353799074,0.4054125353799074,0.4054125353799074,,21.84021215921293,21.84021215921293,21.84021215921293,,0.94,0.94,0.94,,0.9573930215128243,0.9573930215128243,0.9573930215128243,,0.98,0.98,0.98,,47.240018145974226,47.240018145974226,47.240018145974226,,141.72005443792267,3401.281306510144,0.16574577150924313
1976-03-15,1976-03-26,3734.0,1.0270631441080822,3835.053780099579,0.043,1976,3,15,1976.03,1975,6,167,24,0.3313486466006036,0.29,2,Mod_Wet,59,11,12,13,144,239,0.06231985617520969,1100.0,2496.053780099579,41.0,7.0,12.999999999999986,67.0,2368.05378009958,100.0,18.0,25.0,80.0,2512.05378009958,1243.0,975.3176059982217,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.74549200866359,12.74549200866359,12.74549200866359,12.74549200866359,0.8764489486751317,0.8764489486751317,0.8764489486751317,0.8764489486751317,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.533233992144645,29.533233992144645,29.533233992144645,29.533233992144645,118.13293596857858,2835.190463245886,0.03080346267413001
1976-04-15,1976-04-26,4522.0,1.0003853168681878,4523.742402877945,0.024,1976,4,15,1976.04,1975,7,198,29,0.3908513436086544,0.1,1,Wet,84,14,20,27,219,364,0.08046435176512881,1100.0,3059.742402877945,16.0,4.0,5.0,53.0,2981.7424028779446,100.0,18.0,25.0,80.0,3200.7424028779446,1243.0,976.5453257514021,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.517772255483194,11.517772255483194,11.517772255483194,11.517772255483194,0.8517655158410329,0.8517655158410329,0.8517655158410329,0.8517655158410329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.936795462497006,25.936795462497006,25.936795462497006,25.936795462497006,103.74718184998802,2489.9323643997127,0.022933927843456655
1976-05-15,1976-05-26,3884.0,1.01463776690679,3940.853086665972,0.04,1976,5,15,1976.05,1975,8,228,33,0.34048970668794,0.04,1,Wet,71,14,18,24,213,340,0.08627573586805433,1100.0,2500.853086665972,29.0,4.0,7.0,56.0,2404.8530866659717,100.0,18.0,25.0,80.0,2617.8530866659717,1243.0,975.5152812735372,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.547816733348057,12.547816733348057,12.547816733348057,12.547816733348057,0.872780088273631,0.872780088273631,0.872780088273631,0.872780088273631,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.953480217938832,28.953480217938832,28.953480217938832,28.953480217938832,115.81392087175533,2779.534100922128,0.029388033079339137
1976-06-15,1976-06-26,2114.0,1.0111518645810889,2137.575041724421,0.162,1976,6,15,1976.06,1975,9,259,37,0.18468648360499,0.03,1,Wet,67,13,15,17,181,293,0.13707121119997337,1100.0,744.5750417244212,33.0,5.0,10.0,43.20059969049543,653.3744420339258,100.0,18.0,25.0,60.20059969049543,834.3744420339258,1243.0,971.5122096875887,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.55088831929659,16.55088831929659,16.55088831929659,16.55088831929659,0.9242273338035148,0.9242273338035148,0.9242273338035148,0.9242273338035148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4415594251774,40.4415594251774,40.4415594251774,40.4415594251774,161.7662377007096,3882.3897048170306,0.07567745437849509
1976-07-15,1976-07-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1976,7,15,1976.07,1975,10,289,42,0.09231578735491533,0.03,1,Wet,63,12,13,13,155,256,0.23959498839525759,812.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,900.4697610522605,968.0890638847748,990.0,0.4785579483745814,0.19997580884180843,989.3214662427836,3,270.82325368408686,270.82325368408686,270.82325368408686,,0.5188378534739753,0.5188378534739753,0.5188378534739753,,20.713564504534837,20.713564504534837,20.713564504534837,,0.94,0.94,0.94,,1.0832930147363475,1.0832930147363475,1.0832930147363475,,0.98,0.98,0.98,,50.69483679117884,50.69483679117884,50.69483679117884,,152.08451037353652,3650.028248964876,0.14233861913299184
1976-08-15,1976-08-26,611.0,0.8899820010802769,543.7790026600493,0.523,1976,8,15,1976.08,1975,11,320,46,0.046982505829828256,0.06,1,Wet,58,10,10,7,117,202,0.3714744390862091,341.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,419.7790026600493,965.8935476258313,990.0,0.18136572044060678,0.038355800532009855,989.7802784790274,2,170.88950133002464,170.88950133002464,,,0.2067363963866743,0.2067363963866743,,,23.679994456809453,23.679994456809453,,,0.92,0.92,,,0.6835580053200986,0.6835580053200986,,,0.97,0.97,,,35.42627975484388,35.42627975484388,,,70.85255950968777,1700.4614282325065,0.13029660792912628
1976-09-15,1976-09-26,439.0,0.9016674433524547,395.83200763172766,0.657,1976,9,15,1976.09,1975,12,351,51,0.03419988545938127,0.09,1,Wet,48,8,7,4,79,146,0.36884334057147494,249.83200763172766,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.83200763172766,965.2497047161463,990.0,0.14584826821717892,0.01996640152634553,989.8341853302566,1,249.83200763172766,,,,0.4416475853917256,,,,24.142833028718524,,,,0.94,,,,0.9993280305269107,,,,0.98,,,,54.507874263555365,,,,54.507874263555365,1308.1889823253287,0.13770456459465538
1976-10-15,1976-10-26,420.0,0.9075928818433268,381.18901037419715,0.6729999999999999,1976,10,15,1976.1,1976,1,15,3,0.03293473049633064,0.03,1,Wet,44,7,6,3,60,120,0.3148044585078701,261.18901037419715,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.18901037419715,965.1897709503855,990.0,0.14762734661873705,0.022237802074839427,989.8301348513064,1,261.18901037419715,,,,0.482642135335502,,,,24.15772176558537,,,,0.95,,,,1.0447560414967887,,,,0.98,,,,57.627471319727356,,,,57.627471319727356,1383.0593116734565,0.15117820753320485
1976-11-15,1976-11-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1976,11,15,1976.11,1976,2,46,7,0.03224125608764595,0.06,1,Wet,42,7,6,3,56,114,0.3054967825454582,259.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.16268619960573,965.1574804426956,990.0,0.14629019098879895,0.021832537239921145,989.8318772717713,1,259.16268619960573,,,,0.47519513278053427,,,,24.19920169629517,,,,0.95,,,,1.036650744798423,,,,0.98,,,,57.278574413155134,,,,57.278574413155134,1374.6857859157233,0.1534949139649956
1976-12-15,1976-12-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.03959740478175662,0.28,2,Mod_Wet,42,7,5,3,61,118,0.2574714190536333,340.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,394.30329608514603,965.5159544624174,990.0,0.1729051536814138,0.03806065921702921,989.7890341871015,2,170.15164804257302,170.15164804257302,,,0.20495347067328523,0.20495347067328523,,,24.06812625401078,24.06812625401078,,,0.92,0.92,,,0.6806065921702921,0.6806065921702921,,,0.97,0.97,,,35.85147349800364,35.85147349800364,,,71.70294699600728,1720.8707279041748,0.15645304672363938
1977-01-15,1977-01-26,731.0,0.8772398555157623,641.2623343820222,0.462,1977,1,15,1977.01,1976,4,107,16,0.05540506569060673,0.4,2,Mod_Wet,46,7,6,4,76,139,0.2167599631965798,502.26233438202223,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.2623343820222,966.3258554470498,990.0,0.24203613587363607,0.0709049337528089,989.6870589303736,2,251.13116719101112,251.13116719101112,,,0.4462453389874033,0.4462453389874033,,,22.91495814433643,22.91495814433643,,,0.94,0.94,,,1.0045246687640446,1.0045246687640446,,,0.98,0.98,,,52.004702960640245,52.004702960640245,,,104.00940592128049,2496.2257421107315,0.16219478416974742
1977-02-15,1977-02-26,1053.0,0.9145779838601128,963.0506170046988,0.33799999999999997,1977,2,15,1977.02,1976,5,138,20,0.08320757330920597,0.45,3,Normal,43,7,5,4,78,137,0.14225628184123948,826.0506170046988,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,881.0506170046988,967.6782888411826,990.0,0.46076351358996304,0.21084049360375903,989.3283959928062,4,206.5126542511747,206.5126542511747,206.5126542511747,206.5126542511747,0.301908035772005,0.301908035772005,0.301908035772005,0.301908035772005,21.34819911585161,21.34819911585161,21.34819911585161,21.34819911585161,0.93,0.93,0.93,0.93,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.8260506170046987,0.97,0.97,0.97,0.97,39.01499931600742,39.01499931600742,39.01499931600742,39.01499931600742,156.05999726402968,3745.439934336712,0.16204755441558297
1977-03-15,1977-03-26,2076.0,1.0155892118815837,2108.363203866167,0.166,1977,3,15,1977.03,1976,6,166,24,0.18216258081403688,0.49,3,Normal,49,9,9,9,107,183,0.08679718924349826,1100.0,825.3632038661672,50.99999999999997,9.0,16.0,40.59163297702462,708.7715708891426,100.0,18.0,25.0,49.59163297702462,815.7715708891426,1243.0,971.4327650090088,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630332997876465,16.630332997876465,16.630332997876465,16.630332997876465,0.9247618509496321,0.9247618509496321,0.9247618509496321,0.9247618509496321,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.659181141173434,40.659181141173434,40.659181141173434,40.659181141173434,162.63672456469374,3903.2813895526497,0.07713885551904057
1977-04-15,1977-04-26,2600.0,1.0168514504873418,2643.813771267089,0.113,1977,4,15,1977.04,1976,7,197,29,0.2284255098374765,0.6,3,Normal,54,13,14,19,117,217,0.08207839839490637,1100.0,1326.8137712670891,46.0,5.0,11.0,61.0,1203.8137712670891,100.0,18.0,25.0,80.0,1320.8137712670891,1243.0,972.798623562787,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.264474444098212,15.264474444098212,15.264474444098212,15.264474444098212,0.9129365360097579,0.9129365360097579,0.9129365360097579,0.9129365360097579,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.84259576565718,36.84259576565718,36.84259576565718,36.84259576565718,147.37038306262872,3536.8891935030892,0.05574158991992812
1977-05-15,1977-05-26,2751.0,1.015391710579474,2793.3425958041325,0.10099999999999999,1977,5,15,1977.05,1976,8,227,33,0.24134480027747704,0.33,2,Mod_Wet,65,14,17,23,202,321,0.11491608672784093,1100.0,1372.3425958041325,35.0,4.000000000000007,8.0,57.0,1268.3425958041325,100.0,18.0,25.0,80.0,1470.3425958041325,1243.0,973.1497284030368,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.913369603848494,14.913369603848494,14.913369603848494,14.913369603848494,0.9089924932059517,0.9089924932059517,0.9089924932059517,0.9089924932059517,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.83965784348729,35.83965784348729,35.83965784348729,35.83965784348729,143.35863137394915,3440.6071529747796,0.051321535564340555
1977-06-15,1977-06-26,1690.0,0.9730114746988004,1644.389392240973,0.213,1977,6,15,1977.06,1976,9,258,37,0.14207524348962006,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15628901597921435,1100.0,287.38939224097294,38.000000000000014,6.0,11.0,17.891946598659793,214.49744564231315,100.0,18.0,25.0,33.89194659865979,367.49744564231315,1243.0,970.0780846911355,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985013315749782,17.985013315749782,17.985013315749782,17.985013315749782,0.9309621963883171,0.9309621963883171,0.9309621963883171,0.9309621963883171,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.26603127570618,44.26603127570618,44.26603127570618,44.26603127570618,177.06412510282473,4249.539002467794,0.10767773493206609
1977-07-15,1977-07-26,849.0,0.8983871960499509,762.7307294464084,0.41,1977,7,15,1977.07,1976,10,288,42,0.06589993502416969,0.18,2,Mod_Wet,58,11,11,11,136,227,0.29761486096771933,535.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.7307294464084,966.8529221733087,990.0,0.2736120170703817,0.08429229177856337,989.6420956911511,2,267.8653647232042,267.8653647232042,,,0.5075864754191708,0.5075864754191708,,,22.281587042423244,22.281587042423244,,,0.94,0.94,,,1.0714614588928169,1.0714614588928169,,,0.98,0.98,,,53.93685506181242,53.93685506181242,,,107.87371012362485,2588.9690429669963,0.1414309217643818
1977-08-15,1977-08-26,553.0,0.871126964045504,481.73321111716376,0.56,1977,8,15,1977.08,1976,11,319,46,0.041621749440522944,0.15,2,Mod_Wet,54,9,8,6,107,184,0.3819541517042071,297.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.73321111716376,965.6186038553825,990.0,0.16441324354444553,0.02954664222343275,989.8060401142321,2,148.86660555858188,148.86660555858188,,,0.15681163971848555,0.15681163971848555,,,24.030624619131146,24.030624619131146,,,0.92,0.92,,,0.5954664222343276,0.5954664222343276,,,0.97,0.97,,,31.31777604620059,31.31777604620059,,,62.63555209240118,1503.2532502176282,0.13002124546727048
1977-09-15,1977-09-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1977,9,15,1977.09,1976,12,350,50,0.03224125608764595,0.1,1,Wet,48,8,7,4,79,146,0.39125026536523594,227.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.16268619960573,965.1574804426956,990.0,0.1383197112840019,0.015432537239921145,989.8462477514761,1,227.16268619960573,,,,0.3652346811247754,,,,24.32353262765571,,,,0.94,,,,0.9086507447984229,,,,0.98,,,,49.932876138239756,,,,49.932876138239756,1198.3890273177542,0.13380993862695725
1977-10-15,1977-10-26,337.0,0.9251558221077054,311.77751205029665,0.767,1977,10,15,1977.1,1977,1,15,3,0.026937577041145636,0.09,1,Wet,44,7,6,3,60,120,0.3848898504926209,191.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.77751205029665,964.929268217441,990.0,0.12457555750747859,0.009177751205029665,989.8662466912875,1,191.77751205029665,,,,0.2603806185982154,,,,24.676597855248364,,,,0.93,,,,0.7671100482011866,,,,0.97,,,,41.8799981673247,,,,41.8799981673247,1005.1199560157928,0.1343265519437737
1977-11-15,1977-11-26,309.0,0.923796493863848,285.45311660392906,0.805,1977,11,15,1977.11,1977,2,46,7,0.024663149274579483,0.27,2,Mod_Wet,40,6,4,3,53,106,0.37133943836765587,179.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.45311660392906,964.8463671555949,990.0,0.11810901702406672,0.007945311660392907,989.8739456713156,1,179.45311660392906,,,,0.22798842220882426,,,,24.79959009351191,,,,0.93,,,,0.7178124664157163,,,,0.97,,,,39.383943339979254,,,,39.383943339979254,945.2146401595021,0.13796991887331583
1977-12-15,1977-12-26,599.0,0.8869197193592615,531.2649118961976,0.531,1977,12,15,1977.12,1977,3,76,11,0.045901288387831474,0.32,2,Mod_Wet,42,7,5,3,61,118,0.2221114125132655,413.26491189619765,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,467.26491189619765,965.837904692812,990.0,0.19713594860021322,0.05265298237923953,989.7502110690206,2,206.63245594809882,206.63245594809882,,,0.3022581608644286,0.3022581608644286,,,23.610048215344133,23.610048215344133,,,0.94,0.94,,,0.8265298237923953,0.8265298237923953,,,0.97,0.97,,,43.63791648473388,43.63791648473388,,,87.27583296946776,2094.6199912672264,0.16427930965356194
1978-01-15,1978-01-26,1012.0,0.9168613826219136,927.8637192133766,0.35200000000000004,1978,1,15,1978.01,1977,4,107,16,0.08016742534003574,0.11,2,Mod_Wet,46,7,6,4,76,139,0.1498064824841317,788.8637192133766,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,847.8637192133766,967.537568273509,990.0,0.4303532088409427,0.18443185960668831,989.3852149315524,3,262.95457307112554,262.95457307112554,262.95457307112554,,0.4891778034396689,0.4891778034396689,0.4891778034396689,,21.358468854603675,21.358468854603675,21.358468854603675,,0.94,0.94,0.94,,1.051818292284502,1.051818292284502,1.051818292284502,,0.98,0.98,0.98,,50.75440963662677,50.75440963662677,50.75440963662677,,152.2632289098803,3654.317493837127,0.1641008542062253
1978-02-15,1978-02-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1978,2,15,1978.02,1977,5,138,20,0.1259359984047588,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11114216885797996,1100.0,195.59257412915304,51.0,9.658892549587804,8.451530980889329,6.036807843492377,120.44534275518352,100.0,17.658892549587804,15.451530980889329,11.036807843492376,213.4453427551835,1233.1104235304772,969.4756677977024,990.0,0.8960273404078091,0.48,988.6239726595921,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.613370081889755,18.613370081889755,18.613370081889755,18.613370081889755,0.9319690909186883,0.9319690909186883,0.9319690909186883,0.9319690909186883,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.86213815839083,45.86213815839083,45.86213815839083,45.86213815839083,183.4485526335633,4402.76526320552,0.12585722230587357
1978-03-15,1978-03-26,3036.0,1.0252787956645053,3112.7464236374376,0.078,1978,3,15,1978.03,1977,6,166,24,0.26894129100227465,0.31,2,Mod_Wet,59,11,12,13,144,239,0.07678106966410507,1100.0,1773.7464236374376,41.0,7.0,13.0,67.0,1645.7464236374378,100.0,18.0,25.0,80.0,1789.7464236374378,1243.0,973.8624376781263,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.200660328758957,14.200660328758957,14.200660328758957,14.200660328758957,0.8998491779156984,0.8998491779156984,0.8998491779156984,0.8998491779156984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.7836088872353,33.7836088872353,33.7836088872353,33.7836088872353,135.1344355489412,3243.226453174589,0.04341324899540908
1978-04-15,1978-04-26,6172.0,1.0288277699877637,6349.924996364476,0.005,1978,4,15,1978.04,1977,7,197,29,0.5486335196858907,0.04,1,Wet,84,14,20,27,219,364,0.05732351172783946,1100.0,4885.924996364476,16.0,4.0,5.0,53.0,4807.924996364475,100.0,18.0,25.0,80.0,5026.924996364475,1243.0,979.4821486133828,990.1162933516795,0.921967213114754,0.48,988.7143261385647,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.697242745181896,8.697242745181896,8.697242745181896,8.697242745181896,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1978-05-15,1978-05-26,4676.0,1.007018493640354,4708.818476262296,0.021,1978,5,15,1978.05,1977,8,227,33,0.4068419163490623,0.02,1,Wet,71,14,18,24,213,340,0.07220494943986049,1100.0,3268.818476262296,29.0,4.0,7.0,56.0,3172.8184762622964,100.0,18.0,25.0,80.0,3385.8184762622964,1243.0,976.8535338153206,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.209564191564667,11.209564191564667,11.209564191564667,11.209564191564667,0.8448588827761905,0.8448588827761905,0.8448588827761905,0.8448588827761905,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.03806022837627,25.03806022837627,25.03806022837627,25.03806022837627,100.15224091350508,2403.653781924122,0.021269080857201063
1978-06-15,1978-06-26,2427.0,1.0079828535214383,2446.374385496531,0.128,1978,6,15,1978.06,1977,9,258,37,0.2113667469069003,0.02,1,Wet,67,13,15,17,181,293,0.11976907612222687,1100.0,1053.374385496531,33.00000000000003,5.0,9.999999999999993,61.117285165327736,944.2571003312032,100.0,18.0,25.0,78.11728516532773,1125.2571003312032,1243.0,972.3159750439905,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.747122962894721,15.747122962894721,15.747122962894721,15.747122962894721,0.9177546249907625,0.9177546249907625,0.9177546249907625,0.9177546249907625,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.20811193462389,38.20811193462389,38.20811193462389,38.20811193462389,152.83244773849557,3667.9787457238936,0.062473041184771795
1978-07-15,1978-07-26,1295.0,0.9089535380676802,1177.0948317976456,0.28,1978,7,15,1978.07,1977,10,288,42,0.10170099346731658,0.02,1,Wet,63,12,13,13,155,256,0.21748460114215246,921.0948317976456,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1009.0948317976456,968.4958735038352,990.0,0.5780948657906713,0.2868758654381165,989.1350292687712,4,230.2737079494114,230.2737079494114,230.2737079494114,230.2737079494114,0.375294056359805,0.375294056359805,0.375294056359805,0.375294056359805,20.26386170857613,20.26386170857613,20.26386170857613,20.26386170857613,0.94,0.94,0.94,0.94,0.9210948317976456,0.9210948317976456,0.9210948317976456,0.9210948317976456,0.98,0.98,0.98,0.98,42.168631181704534,42.168631181704534,42.168631181704534,42.168631181704534,168.67452472681813,4048.188593443635,0.14329731145724287
1978-08-15,1978-08-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1978,8,15,1978.08,1977,11,319,46,0.058730943051737934,0.02,1,Wet,58,10,10,7,117,202,0.29716532875396334,477.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,555.7562853210409,966.4947142114958,990.0,0.23884422337451644,0.06555125706420818,989.6956045195614,2,238.87814266052044,238.87814266052044,,,0.40382383208302164,0.40382383208302164,,,22.797066475982575,22.797066475982575,,,0.94,0.94,,,0.9555125706420817,0.9555125706420817,,,0.98,0.98,,,49.21282727405704,49.21282727405704,,,98.42565454811408,2362.215709154738,0.1447955049089819
1978-09-15,1978-09-26,553.0,0.871126964045504,481.73321111716376,0.56,1978,9,15,1978.09,1977,12,350,50,0.041621749440522944,0.0,1,Wet,48,8,7,4,79,146,0.30307231602616436,335.73321111716376,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,398.73321111716376,965.6186038553825,990.0,0.17437634317544182,0.03714664222343275,989.7884770146011,2,167.86660555858188,167.86660555858188,,,0.19948045541729284,0.19948045541729284,,,23.970392703801288,23.970392703801288,,,0.92,0.92,,,0.6714664222343275,0.6714664222343275,,,0.97,0.97,,,35.22638089322987,35.22638089322987,,,70.45276178645975,1690.866282875034,0.1462485046922055
