Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1978-10-15,1978-10-26,454.0,0.9060383191379364,411.3413968886232,0.64,1978,10,15,1978.1,1978,1,15,3,0.03553989669117704,0.0,1,Wet,44,7,6,3,60,120,0.2917284788442817,291.3413968886232,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,348.3413968886232,965.3144171453121,990.0,0.15764105431725492,0.028268279377724637,989.814090666305,2,145.6706984443116,145.6706984443116,,,0.1501324754918504,0.1501324754918504,,,24.349541045501077,24.349541045501077,,,0.91,0.91,,,0.5826827937772464,0.5826827937772464,,,0.97,0.97,,,30.714617855318252,30.714617855318252,,,61.429235710636505,1474.301657055276,0.14933881242025682
1978-11-15,1978-11-26,582.0,0.8877101181024172,516.6472887356068,0.54,1978,11,15,1978.11,1978,2,46,7,0.044638325746756434,0.0,1,Wet,42,7,6,3,56,114,0.22065343704598295,402.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,457.6472887356068,965.7729831852154,990.0,0.1939419040081351,0.050529457747121365,989.7555286382448,2,201.3236443678034,201.3236443678034,,,0.28693633698999443,0.28693633698999443,,,23.695609116039392,23.695609116039392,,,0.94,0.94,,,0.8052945774712137,0.8052945774712137,,,0.97,0.97,,,42.670846236047744,42.670846236047744,,,85.34169247209549,2048.200619330292,0.1651836646253435
1978-12-15,1978-12-26,778.0,0.89242942318343,694.3100912367087,0.441,1978,12,15,1978.12,1978,3,76,11,0.05998839188285163,0.03,1,Wet,44,8,6,4,64,126,0.18147510973888936,568.3100912367087,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,626.3100912367087,966.5581503034945,990.0,0.27974498042707746,0.09732403649468348,989.6229309830783,3,189.43669707890288,189.43669707890288,189.43669707890288,,0.2540642015221277,0.2540642015221277,0.2540642015221277,,22.81071647806168,22.81071647806168,22.81071647806168,,0.93,0.93,0.93,,0.7577467883156115,0.7577467883156115,0.7577467883156115,,0.97,0.97,0.97,,38.24077891679643,38.24077891679643,38.24077891679643,,114.72233675038929,2753.336082009343,0.1652321321530057
1979-01-15,1979-01-26,987.0,0.918638764299396,906.6964603635038,0.35700000000000004,1979,1,15,1979.01,1978,4,107,16,0.07833857417540672,0.12,2,Mod_Wet,46,7,6,4,76,139,0.15330378586045598,767.6964603635038,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.6964603635038,967.4520351307009,990.0,0.4109569158709397,0.17384823018175188,989.4151948539474,3,255.89882012116792,255.89882012116792,255.89882012116792,,0.46332121483452626,0.46332121483452626,0.46332121483452626,,21.499838508411937,21.499838508411937,21.499838508411937,,0.94,0.94,0.94,,1.0235952804846717,1.0235952804846717,1.0235952804846717,,0.98,0.98,0.98,,49.71946169631441,49.71946169631441,49.71946169631441,,149.15838508894325,3579.801242134638,0.16450751889904164
1979-02-15,1979-02-26,1484.0,0.9423099960753316,1398.3880341757922,0.244,1979,2,15,1979.02,1978,5,138,20,0.12082072615278845,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11584767320715995,1100.0,136.3880341757922,41.25317083094949,6.735211564236652,5.89331011870707,4.209507227647907,78.29683443425108,90.2531708309495,14.735211564236652,12.89331011870707,9.209507227647908,171.29683443425108,1217.8816925138933,969.2767849837151,990.0,0.8668395562056193,0.48,988.6531604437944,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.841440680079316,18.841440680079316,18.841440680079316,18.841440680079316,0.9320415680730598,0.9320415680730598,0.9320415680730598,0.9320415680730598,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.42769963626403,46.42769963626403,46.42769963626403,46.42769963626403,185.71079854505612,4457.059165081347,0.13280348086968136
1979-03-15,1979-03-26,2660.0,1.018211366429544,2708.442234702587,0.109,1979,3,15,1979.03,1978,6,166,24,0.2340094090783035,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239,0.08824260563424735,1100.0,1369.442234702587,41.0,7.0,13.0,67.0,1241.442234702587,100.0,18.0,25.0,80.0,1385.442234702587,1243.0,972.9518337296558,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.11126427722941,15.11126427722941,15.11126427722941,15.11126427722941,0.9112609695790572,0.9112609695790572,0.9112609695790572,0.9112609695790572,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40586439799358,36.40586439799358,36.40586439799358,36.40586439799358,145.62345759197433,3494.962982207384,0.05376649932796709
1979-04-15,1979-04-26,5113.0,1.0386128081950494,5310.427288301287,0.013,1979,4,15,1979.04,1978,7,197,29,0.4588209177092312,0.2,2,Mod_Wet,70,14,18,25,168,295,0.05555108543711279,1100.0,3915.4272883012873,30.0,4.0,7.000000000000028,55.0,3819.4272883012873,100.0,18.0,25.0,80.0,3987.4272883012873,1243.0,977.8014629937903,990.03177491153,0.921967213114754,0.48,988.6298076984152,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.293409924624896,10.293409924624896,10.293409924624896,10.293409924624896,0.8226462289267572,0.8226462289267572,0.8226462289267572,0.8226462289267572,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.387219456528822,22.387219456528822,22.387219456528822,22.387219456528822,89.54887782611529,2149.173067826767,0.01686283851835968
1979-05-15,1979-05-26,3036.0,1.0252787956645053,3112.7464236374376,0.078,1979,5,15,1979.05,1978,8,227,33,0.26894129100227465,0.14,2,Mod_Wet,65,14,17,23,202,321,0.10312436553212438,1100.0,1691.7464236374376,35.0,4.0,8.0,56.999999999999986,1587.7464236374376,100.0,18.0,25.0,80.0,1789.7464236374376,1243.0,973.8624376781263,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.200660328758957,14.200660328758957,14.200660328758957,14.200660328758957,0.8998491779156984,0.8998491779156984,0.8998491779156984,0.8998491779156984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.7836088872353,33.7836088872353,33.7836088872353,33.7836088872353,135.1344355489412,3243.226453174589,0.04341324899540908
1979-06-15,1979-06-26,1579.0,0.9549636700079176,1507.8876349425022,0.22899999999999998,1979,6,15,1979.06,1978,9,258,37,0.1302814916590322,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17043710290110559,1100.0,150.88763494250225,36.40090804060365,6.000000000000002,8.219559880136309,9.393782720155782,90.87338430160649,98.40090804060365,18.0,22.21955988013631,25.393782720155784,243.8733843016065,1238.6204679207399,969.6415250098969,990.0,0.9104799158576784,0.48,988.6095200841423,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.433060294245436,18.433060294245436,18.433060294245436,18.433060294245436,0.9318013389079356,0.9318013389079356,0.9318013389079356,0.9318013389079356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.40969142384593,45.40969142384593,45.40969142384593,45.40969142384593,181.6387656953837,4359.3303766892095,0.12045908560176623
1979-07-15,1979-07-26,857.0,0.8933004500156231,765.558485663389,0.408,1979,7,15,1979.07,1978,10,288,42,0.06614425316131681,0.22,2,Mod_Wet,58,11,11,11,136,227,0.2965155559647345,538.558485663389,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,618.558485663389,966.864973543025,990.0,0.27525129603674725,0.0854233942653556,989.6393253096978,2,269.2792428316945,269.2792428316945,,,0.5129493364979085,0.5129493364979085,,,22.261402430174886,22.261402430174886,,,0.94,0.94,,,1.0771169713267779,1.0771169713267779,,,0.98,0.98,,,54.17243221284016,54.17243221284016,,,108.34486442568031,2600.2767462163274,0.14152395467446865
1979-08-15,1979-08-26,593.0,0.8908083501829718,528.2493516585024,0.532,1979,8,15,1979.08,1978,11,319,46,0.0456407439832946,0.1,1,Wet,58,10,10,7,117,202,0.382395168807679,326.2493516585024,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.2493516585024,965.8245034183007,990.0,0.17620827176850634,0.03524987033170048,989.7885418578999,2,163.1246758292512,163.1246758292512,,,0.18835674753203513,0.18835674753203513,,,23.775681692067188,23.775681692067188,,,0.92,0.92,,,0.6524987033170048,0.6524987033170048,,,0.97,0.97,,,33.953238836820056,33.953238836820056,,,67.90647767364011,1629.7554641673628,0.1285500445205272
1979-09-15,1979-09-26,449.0,0.9075205596520122,407.4767312837535,0.643,1979,9,15,1979.09,1978,12,350,50,0.035205989582916306,0.06,1,Wet,48,8,7,4,79,146,0.3583026680812612,261.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.4767312837535,965.298186027527,990.0,0.14971551961453067,0.0222953462567507,989.8279891341286,1,261.4767312837535,,,,0.4837042206782868,,,,24.046098885923374,,,,0.95,,,,1.045906925135014,,,,0.98,,,,57.42438653563809,,,,57.42438653563809,1378.1852768553142,0.1409267870455396
1979-10-15,1979-10-26,362.0,0.9231440673068548,334.1781523650815,0.735,1979,10,15,1979.1,1979,1,15,3,0.02887299236434304,0.08,1,Wet,44,7,6,3,60,120,0.359089902049919,214.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.1781523650815,965.0079426012636,990.0,0.13201488454928906,0.012835630473016295,989.8551494849777,1,214.17815236508147,,,,0.3247167979442975,,,,24.522490085769782,,,,0.94,,,,0.8567126094603259,,,,0.98,,,,47.46381822043006,,,,47.46381822043006,1139.1316372903216,0.14203148196407825
1979-11-15,1979-11-26,474.0,0.9023634461491821,427.7202734747122,0.62,1979,11,15,1979.11,1979,2,46,7,0.03695503162821513,0.05,1,Wet,42,7,6,3,56,114,0.2665293348708661,313.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,368.7202734747122,965.3838864437397,990.0,0.16440894691042102,0.03274405469494244,989.8028469983947,2,156.8601367373561,156.8601367373561,,,0.17414530617455318,0.17414530617455318,,,24.24481524848042,24.24481524848042,,,0.92,0.92,,,0.6274405469494244,0.6274405469494244,,,0.97,0.97,,,33.29354478881079,33.29354478881079,,,66.58708957762158,1598.090149862918,0.15567905873780932
1979-12-15,1979-12-26,771.0,0.8894849402755124,685.7928889524201,0.444,1979,12,15,1979.12,1979,3,76,11,0.05925250560548913,0.04,1,Wet,44,8,6,4,64,126,0.18372893920272454,559.7928889524201,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,617.7928889524201,966.5210550195688,990.0,0.27480747185647536,0.09391715558096803,989.6312753725626,3,186.59762965080668,186.59762965080668,186.59762965080668,,0.2465065444829502,0.2465065444829502,0.2465065444829502,,22.86371380851084,22.86371380851084,22.86371380851084,,0.93,0.93,0.93,,0.7463905186032267,0.7463905186032267,0.7463905186032267,,0.97,0.97,0.97,,37.75518373528462,37.75518373528462,37.75518373528462,,113.26555120585385,2718.3732289404925,0.1651599965973286
1980-01-15,1980-01-26,1220.0,0.9183767070980464,1120.4195826596165,0.295,1980,1,15,1980.01,1979,4,107,16,0.09680425194179086,0.07,1,Wet,49,8,7,5,81,150,0.1338784169087216,970.4195826596165,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1034.4195826596165,968.28565395788,990.0,0.6020488821891372,0.32633566612769316,989.0716154516832,4,242.60489566490412,242.60489566490412,242.60489566490412,242.60489566490412,0.4165032554895654,0.4165032554895654,0.4165032554895654,0.4165032554895654,20.36945823831369,20.36945823831369,20.36945823831369,20.36945823831369,0.94,0.94,0.94,0.94,0.9704195826596165,0.9704195826596165,0.9704195826596165,0.9704195826596165,0.98,0.98,0.98,0.98,44.65827826821659,44.65827826821659,44.65827826821659,44.65827826821659,178.63311307286637,4287.194713748793,0.15943412257114672
1980-02-15,1980-02-26,2260.0,1.005220549186734,2271.798441162019,0.146,1980,2,15,1980.02,1979,5,138,20,0.19628338531639844,0.07,1,Wet,55,10,10,8,114,197,0.08671543937640656,1100.0,974.7984411620191,45.0,8.0,15.0,39.58572349896524,867.2127176630538,100.0,18.0,25.0,47.58572349896524,981.2127176630538,1243.0,971.8694171913158,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.193680815569408,16.193680815569408,16.193680815569408,16.193680815569408,0.9215900185448606,0.9215900185448606,0.9215900185448606,0.9215900185448606,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.45582368408251,39.45582368408251,39.45582368408251,39.45582368408251,157.82329473633004,3787.759073671921,0.06947064135478666
1980-03-15,1980-03-26,2571.0,1.0184370178771307,2618.401572962103,0.115,1980,3,15,1980.03,1979,6,167,24,0.2262298959039257,0.32,2,Mod_Wet,59,11,12,13,144,239,0.09127706096266508,1100.0,1279.4015729621028,41.0,6.999999999999993,13.0,67.0,1151.4015729621028,100.0,18.0,25.0,80.0,1295.4015729621028,1243.0,972.7377545255814,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.325343481303847,15.325343481303847,15.325343481303847,15.325343481303847,0.913582677463754,0.913582677463754,0.913582677463754,0.913582677463754,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01569006786633,37.01569006786633,37.01569006786633,37.01569006786633,148.06276027146532,3553.5062465151677,0.05654700249204605
1980-04-15,1980-04-26,2987.0,1.0239750848161775,3058.613578345922,0.08199999999999999,1980,4,15,1980.04,1979,7,198,29,0.2642642131690877,0.49,3,Normal,54,13,14,19,117,217,0.07094717735391476,1100.0,1741.6135783459222,46.0,5.0,11.0,61.0,1618.6135783459222,100.0,18.0,25.0,80.0,1735.6135783459222,1243.0,973.7449887301495,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.318109276735711,14.318109276735711,14.318109276735711,14.318109276735711,0.9014607942447498,0.9014607942447498,0.9014607942447498,0.9014607942447498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.12402826195955,34.12402826195955,34.12402826195955,34.12402826195955,136.4961130478382,3275.906713148117,0.04462679235264966
1980-05-15,1980-05-26,2301.0,1.0034373318364205,2308.9093005556037,0.14300000000000002,1980,5,15,1980.05,1979,8,228,33,0.19948976356800416,0.5,3,Normal,55,13,13,17,178,276,0.11953696056124198,1100.0,932.9093005556037,45.0,5.0,12.0,57.4618047443669,813.4474958112369,100.0,18.0,25.0,74.4618047443669,991.4474958112369,1243.0,971.9659973264698,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09710068041541,16.09710068041541,16.09710068041541,16.09710068041541,0.9208112129703253,0.9208112129703253,0.9208112129703253,0.9208112129703253,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.1873626925911,39.1873626925911,39.1873626925911,39.1873626925911,156.7494507703644,3761.9868184887455,0.06788895983599054
1980-06-15,1980-06-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1980,6,15,1980.06,1979,9,259,37,0.10591654089558404,0.43,3,Normal,53,12,12,13,120,210,0.17130468807404636,1015.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.8858899951856,968.6733946875297,990.0,0.6864332432920205,0.37065165699374125,988.9429150997142,4,253.9714724987964,253.9714724987964,253.9714724987964,253.9714724987964,0.45637977705713556,0.45637977705713556,0.45637977705713556,0.45637977705713556,19.813140635127397,19.813140635127397,19.813140635127397,19.813140635127397,0.94,0.94,0.94,0.94,1.0158858899951857,1.0158858899951857,1.0158858899951857,1.0158858899951857,0.98,0.98,0.98,0.98,45.473794604702704,45.473794604702704,45.473794604702704,45.473794604702704,181.89517841881081,4365.48428205146,0.1483785561962257
1980-07-15,1980-07-26,724.0,0.8792233854456722,636.5577310626668,0.466,1980,7,15,1980.07,1979,10,289,42,0.054998587963814405,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3566055189072123,409.5577310626668,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.5577310626668,966.3051218202454,990.0,0.20453946788059044,0.05191154621253336,989.7435489859068,2,204.7788655313334,204.7788655313334,,,0.2968635316001929,0.2968635316001929,,,23.141563634061246,23.141563634061246,,,0.94,0.94,,,0.8191154621253336,0.8191154621253336,,,0.97,0.97,,,42.388341840758045,42.388341840758045,,,84.77668368151609,2034.6404083563862,0.13317988227083544
1980-08-15,1980-08-26,526.0,0.8856957860764161,465.87598347619485,0.579,1980,8,15,1980.08,1979,11,320,46,0.04025168497234324,0.21,2,Mod_Wet,54,9,8,6,107,184,0.39495489470622597,281.87598347619485,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.87598347619485,965.5490187946788,990.0,0.1591470055825001,0.026375196695238967,989.8144777977222,2,140.93799173809742,140.93799173809742,,,0.14050495265256951,0.14050495265256951,,,24.124954050390905,24.124954050390905,,,0.91,0.91,,,0.5637519669523897,0.5637519669523897,,,0.97,0.97,,,29.442637208951812,29.442637208951812,,,58.885274417903624,1413.246586029687,0.12639688781233885
1980-09-15,1980-09-26,402.0,0.9070093341478408,364.617752327432,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.03150297380109013,0.12,2,Mod_Wet,46,7,6,4,75,138,0.3784785549225645,226.61775232743202,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.617752327432,965.1235991964465,990.0,0.13681032365117668,0.015323550465486403,989.8478661258833,1,226.61775232743202,,,,0.3634866429697686,,,,24.360780286467026,,,,0.94,,,,0.906471009309728,,,,0.98,,,,49.88937453988458,,,,49.88937453988458,1197.3449889572298,0.1368265100133775
1980-10-15,1980-10-26,317.0,0.9263818291441204,293.66303983868613,0.7909999999999999,1980,10,15,1980.1,1980,1,15,3,0.025372486642062486,0.12,2,Mod_Wet,41,6,4,3,56,110,0.3745789734398472,183.66303983868613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.66303983868613,964.8709248036976,990.0,0.1198851272177339,0.008366303983868614,989.8717485687985,1,183.66303983868613,,,,0.23881354693037257,,,,24.76201021817053,,,,0.93,,,,0.7346521593547445,,,,0.97,,,,40.24680011373279,,,,40.24680011373279,965.9232027295869,0.1370509551894614
1980-11-15,1980-11-26,402.0,0.9070093341478408,364.617752327432,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.03150297380109013,0.08,1,Wet,42,7,6,3,56,114,0.3126561975447272,250.61775232743202,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.617752327432,965.1235991964465,990.0,0.14345239007184088,0.020123550465486403,989.8364240594626,1,250.61775232743202,,,,0.4444255207940201,,,,24.268399342222047,,,,0.95,,,,1.002471009309728,,,,0.98,,,,55.548412487208886,,,,55.548412487208886,1333.1618996930133,0.152346977437691
1980-12-15,1980-12-26,582.0,0.8877101181024172,516.6472887356068,0.54,1980,12,15,1980.12,1980,3,76,11,0.044638325746756434,0.18,2,Mod_Wet,42,7,5,3,61,118,0.22839566290724553,398.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.6472887356068,965.7729831852154,990.0,0.19228138740296905,0.04972945774712137,989.7579891548498,2,199.3236443678034,199.3236443678034,,,0.2812667290561465,0.2812667290561465,,,23.703739240578326,23.703739240578326,,,0.93,0.93,,,0.7972945774712137,0.7972945774712137,,,0.97,0.97,,,41.81184870003866,41.81184870003866,,,83.62369740007732,2006.9687376018555,0.16185838815631834
1981-01-15,1981-01-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.06013249815093389,0.32,2,Mod_Wet,46,7,6,4,76,139,0.19971896011796553,556.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.977987858031,966.5654048146083,990.0,0.273755355280018,0.09279119514321242,989.6334534495767,3,185.65932928601035,185.65932928601035,185.65932928601035,,0.24403365025744372,0.24403365025744372,0.24403365025744372,,22.82401498471092,22.82401498471092,22.82401498471092,,0.93,0.93,0.93,,0.7426373171440414,0.7426373171440414,0.7426373171440414,,0.97,0.97,0.97,,37.50010736699207,37.50010736699207,37.50010736699207,,112.5003221009762,2700.007730423429,0.16164350606433917
1981-02-15,1981-02-26,1087.0,0.9353728825747124,1016.7503233587123,0.32799999999999996,1981,2,15,1981.02,1980,5,138,20,0.08784722793819276,0.43,3,Normal,43,7,5,4,78,137,0.13474301099549887,879.7503233587123,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,934.7503233587123,967.8895447599493,990.0,0.5099704158267084,0.25380025868696987,989.2362293254863,4,219.93758083967808,219.93758083967808,219.93758083967808,219.93758083967808,0.3423968175980729,0.3423968175980729,0.3423968175980729,0.3423968175980729,21.004287747938903,21.004287747938903,21.004287747938903,21.004287747938903,0.94,0.94,0.94,0.94,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.8797503233587123,0.98,0.98,0.98,0.98,41.74748715385504,41.74748715385504,41.74748715385504,41.74748715385504,166.98994861542016,4007.7587667700836,0.16423889403230182
1981-03-15,1981-03-26,2012.0,1.0071540666468426,2026.3939820934472,0.17400000000000002,1981,3,15,1981.03,1980,6,166,24,0.17508044005287385,0.58,3,Normal,49,9,9,9,107,183,0.0903082034476556,1100.0,743.3939820934472,51.0,9.0,16.0,36.56035977508757,630.8336223183596,100.0,18.0,25.0,45.56035977508757,737.8336223183596,1243.0,971.2064290531764,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.856668953708848,16.856668953708848,16.856668953708848,16.856668953708848,0.9261808635621523,0.9261808635621523,0.9261808635621523,0.9261808635621523,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.27578468035489,41.27578468035489,41.27578468035489,41.27578468035489,165.10313872141955,3962.4753293140693,0.08147632700273476
1981-04-15,1981-04-26,3003.0,1.0223673020831234,3070.1690081556208,0.08199999999999999,1981,4,15,1981.04,1980,7,197,29,0.2652626023046456,0.46,3,Normal,54,13,14,19,117,217,0.0706801480386127,1100.0,1753.1690081556208,46.0,5.0,11.0,61.0,1630.1690081556208,100.0,18.0,25.0,80.0,1747.1690081556208,1243.0,973.7701694775355,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.292928529349709,14.292928529349709,14.292928529349709,14.292928529349709,0.9011187529906103,0.9011187529906103,0.9011187529906103,0.9011187529906103,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.05109064340758,34.05109064340758,34.05109064340758,34.05109064340758,136.20436257363033,3268.9047017671282,0.04436379958621692
1981-05-15,1981-05-26,2720.0,1.0151957170021788,2761.332350245925,0.103,1981,5,15,1981.05,1980,8,227,33,0.23857911506124801,0.24,2,Mod_Wet,65,14,17,23,202,321,0.11624823066713126,1100.0,1340.3323502459252,35.0,4.000000000000007,8.0,57.0,1236.3323502459252,100.0,18.0,25.0,80.0,1438.3323502459252,1243.0,973.0755565249895,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.987541481895803,14.987541481895803,14.987541481895803,14.987541481895803,0.9098564942197918,0.9098564942197918,0.9098564942197918,0.9098564942197918,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.052142110034424,36.052142110034424,36.052142110034424,36.052142110034424,144.2085684401377,3461.0056425633047,0.05222427080437979
1981-06-15,1981-06-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1981,6,15,1981.06,1980,9,258,37,0.11876914390983205,0.34,2,Mod_Wet,62,12,14,16,153,257,0.186957649680944,1100.0,17.642869326759637,4.256256413459523,0.8237915638953917,0.9610901578779569,1.0983887518605222,10.503342439666243,66.25625641345952,12.82379156389539,14.961090157877956,17.098388751860522,163.50334243966626,1194.0411381352328,969.1958786547923,990.0,0.8324305086487896,0.48,988.6875694913512,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.95675605655886,18.95675605655886,18.95675605655886,18.95675605655886,0.9320188169137541,0.9320188169137541,0.9320188169137541,0.9320188169137541,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.710711112693694,46.710711112693694,46.710711112693694,46.710711112693694,186.84284445077478,4484.228266818594,0.1359210080086345
1981-07-15,1981-07-26,717.0,0.8783373167696931,629.7678561238698,0.46799999999999997,1981,7,15,1981.07,1980,10,288,42,0.05441194276910236,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3604502798811489,402.7678561238698,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,482.7678561238698,966.2751653274842,990.0,0.2022845278640158,0.05055357122477397,989.7471619009112,2,201.3839280619349,201.3839280619349,,,0.28710810133987374,0.28710810133987374,,,23.184888472087202,23.184888472087202,,,0.94,0.94,,,0.8055357122477397,0.8055357122477397,,,0.97,0.97,,,41.763646781044116,41.763646781044116,,,83.52729356208823,2004.6550454901176,0.1326318781593374
1981-08-15,1981-08-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1981,8,15,1981.08,1980,11,319,46,0.03959740478175662,0.24,2,Mod_Wet,54,9,8,6,107,184,0.4014808568293943,274.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.30329608514603,965.5159544624174,990.0,0.1566320909507865,0.024860659217029207,989.8185072498322,1,274.30329608514603,,,,0.5322327050379458,,,,23.770320082376866,,,,0.95,,,,1.0972131843405841,,,,0.98,,,,59.550408419470585,,,,59.550408419470585,1429.209802067294,0.1299366793303773
1981-09-15,1981-09-26,384.0,0.9070255921257706,348.2978273762958,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.03009293228531196,0.17,2,Mod_Wet,46,7,6,4,75,138,0.39621263514488375,210.2978273762958,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.2978273762958,965.0605129380009,990.0,0.1313904223758916,0.01205956547525916,989.8565500121488,1,210.2978273762958,,,,0.3130677465557123,,,,24.482969327592162,,,,0.94,,,,0.8411913095051832,,,,0.97,,,,46.0540119875736,,,,46.0540119875736,1105.2962877017665,0.13222595252601888
1981-10-15,1981-10-26,286.0,0.9447036218818512,270.1852358582094,0.836,1981,10,15,1981.1,1981,1,15,3,0.02334400437814929,0.23,2,Mod_Wet,41,6,4,3,56,110,0.40712809362287633,160.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.1852358582094,964.804400409901,990.0,0.11188133040620775,0.006018523585820942,989.882100146008,1,160.1852358582094,,,,0.181619858054594,,,,24.8960798780525,,,,0.92,,,,0.6407409434328376,,,,0.97,,,,34.91258634088781,,,,34.91258634088781,837.9020721813075,0.1292172247309975
1981-11-15,1981-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1981,11,15,1981.11,1981,2,46,7,0.024216831108276785,0.31,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,964.8315992014565,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,1,174.28739708653683,,,,0.2150456168772115,,,,24.82957846567819,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,38.29649435806194,,,,38.29649435806194,919.1158645934865,0.13663295159231922
1981-12-15,1981-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.033139657929428606,0.58,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,965.1993929622006,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,2,139.78042783234147,139.78042783234147,,,0.13819803971859473,0.13819803971859473,,,24.486089162705007,24.486089162705007,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,29.63793395743699,29.63793395743699,,,59.27586791487398,1422.6208299569755,0.15454097319746882
1982-01-15,1982-01-26,542.0,0.8792057876687195,476.529536916446,0.5690000000000001,1982,1,15,1982.01,1981,4,107,16,0.041172151989580935,0.86,4,Mod_Dry,34,5,4,3,45,91,0.19096402835561443,385.529536916446,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.529536916446,965.5957222832246,990.0,0.184271801927971,0.047105907383289194,989.7686222906888,2,192.764768458223,192.764768458223,,,0.26306768057632135,0.26306768057632135,,,23.909832326887816,23.909832326887816,,,0.93,0.93,,,0.771059073832892,0.771059073832892,,,0.97,0.97,,,40.78757465710841,40.78757465710841,,,81.57514931421682,1957.8035835412036,0.17118592446981956
1982-02-15,1982-02-26,711.0,0.8817594531253719,626.9309711721394,0.47,1982,2,15,1982.02,1981,5,138,20,0.054166835909272834,0.91,5,Dry,31,6,4,3,41,85,0.13558111484120816,541.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,582.9309711721394,966.2626381294136,990.0,0.254597664447617,0.08677238846885577,989.6586299470836,2,270.9654855860697,270.9654855860697,,,0.5193819782489855,0.5193819782489855,,,22.87660983942095,22.87660983942095,,,0.95,0.95,,,1.0838619423442788,1.0838619423442788,,,0.98,0.98,,,56.61406374346445,56.61406374346445,,,113.2281274869289,2717.4750596862937,0.18060700889482667
1982-03-15,1982-03-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1982,3,15,1982.03,1981,6,166,24,0.06859619671944593,0.97,5,Dry,36,8,6,4,53,107,0.13477132030818917,686.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9374620306239,966.9853098306734,990.0,0.3438767895829704,0.1360812386091872,989.5200419718078,3,228.97915401020796,228.97915401020796,228.97915401020796,,0.3710916558263056,0.3710916558263056,0.3710916558263056,,22.163640485308136,22.163640485308136,22.163640485308136,,0.94,0.94,0.94,,0.9159166160408319,0.9159166160408319,0.9159166160408319,,0.98,0.98,0.98,,45.862738163664275,45.862738163664275,45.862738163664275,,137.5882144909928,3302.1171477838275,0.17329855444670494
1982-04-15,1982-04-26,1474.0,0.94029091275442,1385.988805400015,0.24600000000000002,1982,4,15,1982.04,1981,7,197,29,0.1197494327865613,0.93,5,Dry,40,10,8,5,62,125,0.09018831863070013,1100.0,160.98880540001505,51.51641772800482,7.999999999999998,10.303283545600964,6.439552216000602,84.72955191040867,91.51641772800482,18.0,18.303283545600962,11.439552216000603,146.72955191040867,1227.8197012736057,969.2346201277522,990.0,0.8821500361274903,0.48,988.6378499638724,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.868295056120203,18.868295056120203,18.868295056120203,18.868295056120203,0.9320398331835763,0.9320398331835763,0.9320398331835763,0.9320398331835763,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.49378568190907,46.49378568190907,46.49378568190907,46.49378568190907,185.97514272763627,4463.403425463271,0.13418228343767996
1982-05-15,1982-05-26,1229.0,0.9175108705211056,1127.6208598704386,0.292,1982,5,15,1982.05,1981,8,227,33,0.09742644229280588,0.91,5,Dry,42,9,8,6,82,147,0.13036296616301513,980.6208598704386,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.6208598704386,968.312608478263,990.0,0.6095558802253753,0.3344966878963509,989.0559474318783,4,245.15521496760965,245.15521496760965,245.15521496760965,245.15521496760965,0.4252925126543995,0.4252925126543995,0.4252925126543995,0.4252925126543995,20.31804644096091,20.31804644096091,20.31804644096091,20.31804644096091,0.94,0.94,0.94,0.94,0.9806208598704386,0.9806208598704386,0.9806208598704386,0.9806208598704386,0.98,0.98,0.98,0.98,45.013835693088986,45.013835693088986,45.013835693088986,45.013835693088986,180.05534277235594,4321.328226536542,0.15967720107008657
1982-06-15,1982-06-26,813.0,0.8919341878625969,725.1424947322913,0.424,1982,6,15,1982.06,1981,9,258,37,0.06265231154486997,0.86,4,Mod_Dry,45,10,9,9,88,161,0.2220253276694784,564.1424947322913,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.1424947322913,966.6917176945601,990.0,0.2808072433230674,0.09565699789291653,989.6235357587841,3,188.0474982440971,188.0474982440971,188.0474982440971,,0.25035198571387685,0.25035198571387685,0.25035198571387685,,22.681466078510113,22.681466078510113,22.681466078510113,,0.93,0.93,0.93,,0.7521899929763884,0.7521899929763884,0.7521899929763884,,0.97,0.97,0.97,,37.745255818275716,37.745255818275716,37.745255818275716,,113.23576745482714,2717.658418915851,0.15615657374573202
1982-07-15,1982-07-26,499.0,0.8982951200073012,448.24926488364326,0.598,1982,7,15,1982.07,1981,10,288,42,0.03872873648594678,0.79,4,Mod_Dry,42,9,8,6,70,135,0.30117171532906667,313.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.24926488364326,965.4722552591446,990.0,0.16558093667722468,0.03264985297672865,989.801769210346,2,156.62463244182163,156.62463244182163,,,0.17362179824065574,0.17362179824065574,,,24.155892152960764,24.155892152960764,,,0.92,0.92,,,0.6264985297672865,0.6264985297672865,,,0.97,0.97,,,33.121631099366496,33.121631099366496,,,66.24326219873299,1589.8382927695918,0.1477821992991521
1982-08-15,1982-08-26,388.0,0.904731577882756,351.0358522185093,0.71,1982,8,15,1982.08,1981,11,319,46,0.0303294976316792,0.59,3,Normal,47,8,6,5,89,155,0.4415503402869435,196.03585221850932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.0358522185093,965.0709346653161,990.0,0.127318179703564,0.009603585221850933,989.8630782350746,1,196.03585221850932,,,,0.27206852666274534,,,,24.520075043095677,,,,0.93,,,,0.7841434088740373,,,,0.97,,,,42.5383842779761,,,,42.5383842779761,1020.9212226714264,0.12117960034320718
1982-09-15,1982-09-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.023925567335397142,0.48,3,Normal,40,6,4,3,65,118,0.4261215567881858,158.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.91628860413368,964.8222667362013,990.0,0.11110782566050012,0.0058916288604133685,989.883000545479,1,158.91628860413368,,,,0.17874905180598843,,,,24.88198475747175,,,,0.92,,,,0.6356651544165347,,,,0.97,,,,34.61640812363668,,,,34.61640812363668,830.7937949672803,0.1250067603394853
1982-10-15,1982-10-26,272.0,0.9535638974660426,259.3693801107636,0.86,1982,10,15,1982.1,1982,1,15,3,0.022409514441569973,0.23,2,Mod_Wet,41,6,4,3,56,110,0.4241055746558231,149.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.3693801107636,964.778031697807,990.0,0.10819410685594213,0.004936938011076359,989.886868955133,1,149.3693801107636,,,,0.15787544863827552,,,,24.95096180868767,,,,0.92,,,,0.5974775204430544,,,,0.97,,,,32.62702224884664,,,,32.62702224884664,783.0485339723194,0.12579365472868573
1982-11-15,1982-11-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1982,11,15,1982.11,1982,2,46,7,0.027278768226450558,0.22,2,Mod_Wet,40,6,4,3,53,106,0.3357336344505342,209.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.72648410243704,964.9426594226086,990.0,0.1282117474878942,0.011945296820487408,989.8598429556916,1,209.72648410243704,,,,0.31137038243658804,,,,24.605813150646473,,,,0.94,,,,0.8389059364097482,,,,0.97,,,,46.15934029892348,,,,46.15934029892348,1107.8241671741634,0.14620040643770366
1982-12-15,1982-12-26,582.0,0.8877101181024172,516.6472887356068,0.54,1982,12,15,1982.12,1982,3,76,11,0.044638325746756434,0.14,2,Mod_Wet,42,7,5,3,61,118,0.22839566290724553,398.6472887356068,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.6472887356068,965.7729831852154,990.0,0.19228138740296905,0.04972945774712137,989.7579891548498,2,199.3236443678034,199.3236443678034,,,0.2812667290561465,0.2812667290561465,,,23.703739240578326,23.703739240578326,,,0.93,0.93,,,0.7972945774712137,0.7972945774712137,,,0.97,0.97,,,41.81184870003866,41.81184870003866,,,83.62369740007732,2006.9687376018555,0.16185838815631834
1983-01-15,1983-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1983,1,15,1983.01,1982,4,107,16,0.06206190637294572,0.32,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,966.6622153961351,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,3,193.10303384624117,193.10303384624117,193.10303384624117,,0.26399150093138773,0.26399150093138773,0.26399150093138773,,22.68536853388971,22.68536853388971,22.68536853388971,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,38.76668150237368,38.76668150237368,38.76668150237368,,116.30004450712104,2791.2010681709053,0.16190807586593192
1983-02-15,1983-02-26,932.0,0.9166142784729376,854.2845075367778,0.377,1983,2,15,1983.02,1982,5,138,20,0.0738101814511776,0.55,3,Normal,43,7,5,4,78,137,0.16036811950976648,717.2845075367778,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.2845075367778,967.2374021447343,990.0,0.3643678304561031,0.1486422537683889,989.4869899157756,3,239.0948358455926,239.0948358455926,239.0948358455926,,0.4045557415526996,0.4045557415526996,0.4045557415526996,,21.845032029488507,21.845032029488507,21.845032029488507,,0.94,0.94,0.94,,0.9563793433823704,0.9563793433823704,0.9563793433823704,,0.98,0.98,0.98,,47.20041515007258,47.20041515007258,47.20041515007258,,141.60124545021773,3398.4298908052256,0.165754200387535
1983-03-15,1983-03-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1983,3,15,1983.03,1982,6,166,24,0.09231578735491533,0.8,4,Mod_Dry,41,8,7,6,67,129,0.12073341212104777,939.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,995.4697610522605,968.0890638847748,990.0,0.5656097412032666,0.30157580884180846,989.1328144499549,4,234.86744026306513,234.86744026306513,234.86744026306513,234.86744026306513,0.39039618498024153,0.39039618498024153,0.39039618498024153,0.39039618498024153,20.653354380199936,20.653354380199936,20.653354380199936,20.653354380199936,0.94,0.94,0.94,0.94,0.9394697610522605,0.9394697610522605,0.9394697610522605,0.9394697610522605,0.98,0.98,0.98,0.98,43.83654808031495,43.83654808031495,43.83654808031495,43.83654808031495,175.3461923212598,4208.308615710235,0.16410964419673768
1983-04-15,1983-04-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1983,4,15,1983.04,1982,7,197,29,0.0932993712870418,0.95,5,Dry,40,10,8,5,62,125,0.1157564070477289,954.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1012.8538343407615,968.1324681031241,990.0,0.5815393701130485,0.3138830674726092,989.1045775624143,4,238.71345858519038,238.71345858519038,238.71345858519038,238.71345858519038,0.4032680310622242,0.4032680310622242,0.4032680310622242,0.4032680310622242,20.568841428227984,20.568841428227984,20.568841428227984,20.568841428227984,0.94,0.94,0.94,0.94,0.9548538343407615,0.9548538343407615,0.9548538343407615,0.9548538343407615,0.98,0.98,0.98,0.98,44.37206819937174,44.37206819937174,44.37206819937174,44.37206819937174,177.48827279748696,4259.718547139687,0.164363238017154
1983-05-15,1983-05-26,1078.0,0.9243338792464012,996.4319218276207,0.331,1983,5,15,1983.05,1982,8,227,33,0.08609171804590643,0.94,5,Dry,42,9,8,6,82,147,0.14752638567658263,849.4319218276207,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,908.4319218276207,967.8101065481137,990.0,0.48585395227232175,0.2295455374620966,989.2846005102656,4,212.35798045690518,212.35798045690518,212.35798045690518,212.35798045690518,0.3192261699283927,0.3192261699283927,0.3192261699283927,0.3192261699283927,21.15526779222349,21.15526779222349,21.15526779222349,21.15526779222349,0.94,0.94,0.94,0.94,0.8494319218276207,0.8494319218276207,0.8494319218276207,0.8494319218276207,0.97,0.97,0.97,0.97,40.184235369926796,40.184235369926796,40.184235369926796,40.184235369926796,160.73694147970718,3857.6865955129724,0.16131251715108552
1983-06-15,1983-06-26,605.0,0.8858972610407249,535.9678429296386,0.527,1983,6,15,1983.06,1982,9,258,37,0.046307621629120777,0.93,5,Dry,39,9,7,5,59,119,0.22202824585433614,416.96784292963855,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.96784292963855,965.8588110924068,990.0,0.1986978076150091,0.05339356858592771,989.7479086237992,2,208.48392146481928,208.48392146481928,,,0.3076947615674363,0.3076947615674363,,,23.581402769824958,23.581402769824958,,,0.94,0.94,,,0.8339356858592771,0.8339356858592771,,,0.97,0.97,,,43.97550126999573,43.97550126999573,,,87.95100253999146,2110.824060959795,0.16409753626121484
1983-07-15,1983-07-26,434.0,0.9027704703882552,391.80238414850265,0.66,1983,7,15,1983.07,1982,10,288,42,0.03385172599043063,0.89,4,Mod_Dry,42,9,8,6,70,135,0.344561456136601,256.80238414850265,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.80238414850265,965.2330894174829,990.0,0.14683474012311895,0.02136047682970053,989.8318047830471,1,256.80238414850265,,,,0.46659340189171866,,,,24.132121963672486,,,,0.95,,,,1.0272095365940106,,,,0.98,,,,56.59958558250474,,,,56.59958558250474,1358.3900539801136,0.14445952314841481
1983-08-15,1983-08-26,341.0,0.9258841176024548,315.72648410243704,0.7609999999999999,1983,8,15,1983.08,1982,11,319,46,0.027278768226450558,0.8,4,Mod_Dry,39,7,5,4,60,115,0.3642393203944475,200.72648410243704,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.72648410243704,964.9426594226086,990.0,0.12555492091962853,0.010145296820487409,989.8642997822599,1,200.72648410243704,,,,0.28523762390540414,,,,24.63640273574589,,,,0.94,,,,0.8029059364097482,,,,0.97,,,,44.23342496788961,,,,44.23342496788961,1061.6021992293506,0.14010045781759042
1983-09-15,1983-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1983,9,15,1983.09,1982,12,350,50,0.02135473345843152,0.65,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,964.7522028382645,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,1,129.1612668799944,,,,0.11791299249230555,,,,25.026003974300668,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,27.990195981430432,,,,27.990195981430432,671.7647035543304,0.1132466924723309
1983-10-15,1983-10-26,228.0,0.9802077140640136,223.48735880659515,0.922,1983,10,15,1983.1,1983,1,15,3,0.019309307800889814,0.62,3,Normal,37,5,3,2,50,97,0.43402902301934365,126.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48735880659515,964.7167263333859,990.0,0.09834796322952108,0.0026487358806595155,989.8990033008897,1,126.48735880659515,,,,0.11305473321087058,,,,25.069222234292997,,,,0.91,,,,0.5059494352263806,,,,0.97,,,,27.45807698911456,,,,27.45807698911456,658.9938477387494,0.12286187968634343
1983-11-15,1983-11-26,275.0,0.9568257999287892,263.12709498041704,0.8540000000000001,1983,11,15,1983.11,1983,2,46,7,0.02273418100630804,0.39,2,Mod_Wet,40,6,4,3,53,106,0.4028471488574331,157.12709498041704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,207.12709498041704,964.786846569914,990.0,0.11049787328877853,0.005712709498041704,989.8837894172132,1,157.12709498041704,,,,0.17473967545269878,,,,24.922203171846448,,,,0.92,,,,0.6285083799216682,,,,0.97,,,,34.281994614752236,,,,34.281994614752236,822.7678707540537,0.13028682818583787
1983-12-15,1983-12-26,459.0,0.9127949676733532,418.97289016206906,0.634,1983,12,15,1983.12,1983,3,76,11,0.036199257710002763,0.68,3,Normal,38,5,4,3,54,104,0.2482260844126937,314.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.97289016206906,965.3466552710976,990.0,0.16216811850400817,0.03299457803241381,989.8048373034635,2,157.48644508103453,157.48644508103453,,,0.175541330565021,0.175541330565021,,,24.282640701800904,24.282640701800904,,,0.92,0.92,,,0.6299457803241382,0.6299457803241382,,,0.97,0.97,,,33.47862884740055,33.47862884740055,,,66.9572576948011,1606.9741846752263,0.159812864428771
1984-01-15,1984-01-26,588.0,0.8882474356629058,522.2894921697886,0.536,1984,1,15,1984.01,1983,4,107,16,0.04512581212346972,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91,0.1742328753771237,431.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,474.28949216978856,965.7980291630013,990.0,0.19946883503793716,0.05625789843395772,989.7442732665281,2,215.64474608489428,215.64474608489428,,,0.3291746807762598,0.3291746807762598,,,23.617069422750593,23.617069422750593,,,0.94,0.94,,,0.8625789843395771,0.8625789843395771,,,0.98,0.98,,,46.024367036071766,46.024367036071766,,,92.04873407214353,2209.1696177314448,0.1762408309034482
1984-02-15,1984-02-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1984,2,15,1984.02,1983,5,138,20,0.0634184450983311,0.81,4,Mod_Dry,36,6,5,4,54,105,0.1430498648450581,629.0097812306839,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.0097812306839,966.7299129864776,990.0,0.30855639491633846,0.11870293436920516,989.5727406707144,3,209.66992707689462,209.66992707689462,209.66992707689462,,0.31120261038615243,0.31120261038615243,0.31120261038615243,,22.53162507385064,22.53162507385064,22.53162507385064,,0.93,0.93,0.93,,0.8386797083075785,0.8386797083075785,0.8386797083075785,,0.97,0.97,0.97,,41.80732209002975,41.80732209002975,41.80732209002975,,125.42196627008926,3010.1271904821424,0.1708723364146448
1984-03-15,1984-03-26,1324.0,0.9082013986739552,1202.4586518443166,0.273,1984,3,15,1984.03,1983,6,167,24,0.10389242751934896,0.78,4,Mod_Dry,41,8,7,6,67,129,0.1072801961232857,1073.4586518443166,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1129.4586518443166,968.5885497605327,990.0,0.739218672764993,0.4454962473976115,988.8152850798374,4,268.36466296107915,268.36466296107915,268.36466296107915,268.36466296107915,0.509477115527533,0.509477115527533,0.509477115527533,0.509477115527533,19.717258203777146,19.717258203777146,19.717258203777146,19.717258203777146,0.94,0.94,0.94,0.94,1.0734586518443165,1.0734586518443165,1.0734586518443165,1.0734586518443165,0.98,0.98,0.98,0.98,47.81837237976699,47.81837237976699,47.81837237976699,47.81837237976699,191.27348951906797,4590.563748457631,0.15906866254876623
1984-04-15,1984-04-26,1747.0,0.9798209267042172,1711.7471589522675,0.205,1984,4,15,1984.04,1983,7,198,29,0.1478949545334759,0.75,4,Mod_Dry,45,11,10,10,72,148,0.08646136739644912,1100.0,463.74715895226745,55.0,7.0,15.0,31.334267496774828,355.4128914554926,100.0,18.0,25.0,41.33426749677483,427.4128914554926,1243.0,970.2865931926142,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.776504814271064,17.776504814271064,17.776504814271064,17.776504814271064,0.9303663368886116,0.9303663368886116,0.9303663368886116,0.9303663368886116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.72483102120866,43.72483102120866,43.72483102120866,43.72483102120866,174.89932408483463,4197.583778036031,0.1021759102506048
1984-05-15,1984-05-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1984,5,15,1984.05,1983,8,228,33,0.10591654089558404,0.89,4,Mod_Dry,47,10,10,10,115,192,0.15662142909627097,1033.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.8858899951856,968.6733946875297,990.0,0.6979796350445978,0.3940516569937413,988.9079687079617,4,258.4714724987964,258.4714724987964,258.4714724987964,258.4714724987964,0.47266801968960953,0.47266801968960953,0.47266801968960953,0.47266801968960953,19.761906000742368,19.761906000742368,19.761906000742368,19.761906000742368,0.94,0.94,0.94,0.94,1.0338858899951857,1.0338858899951857,1.0338858899951857,1.0338858899951857,0.98,0.98,0.98,0.98,46.15984936056732,46.15984936056732,46.15984936056732,46.15984936056732,184.63939744226928,4431.345538614463,0.15061711611918008
1984-06-15,1984-06-26,611.0,0.8899820010802769,543.7790026600493,0.523,1984,6,15,1984.06,1983,9,259,37,0.046982505829828256,0.92,5,Dry,39,9,7,5,59,119,0.21883890223395486,424.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,479.7790026600493,965.8935476258313,990.0,0.20129191970259938,0.05495580053200986,989.7437522797654,2,212.38950133002464,212.38950133002464,,,0.3193208582316264,0.3193208582316264,,,23.53088379570253,23.53088379570253,,,0.94,0.94,,,0.8495580053200986,0.8495580053200986,,,0.97,0.97,,,44.70333043341143,44.70333043341143,,,89.40666086682286,2145.759860803749,0.1644172732478908
1984-07-15,1984-07-26,397.0,0.8991741747268128,356.97214736654473,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.030842393532469467,0.92,5,Dry,37,8,6,4,53,108,0.30254461250475057,248.97214736654473,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.97214736654473,965.093761598415,990.0,0.14157746591508866,0.019794429473308946,989.8386281046115,1,248.97214736654473,,,,0.43861755375382466,,,,24.306248952442733,,,,0.95,,,,0.995888589466179,,,,0.98,,,,55.269736645212404,,,,55.269736645212404,1326.4736794850978,0.15482926904227223
1984-08-15,1984-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1984,8,15,1984.08,1983,11,320,46,0.02430708341477496,0.9,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,964.834540713074,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,1,166.33198396730268,,,,0.19584595877441535,,,,24.84900331703872,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,36.18372805645574,,,,36.18372805645574,868.4094733549377,0.12861576400307592
