Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1984-09-15,1984-09-26,238.0,0.9689560754664174,230.61154596100727,0.91,1984,9,15,1984.09,1983,12,351,51,0.019924837571031025,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91,0.3946029658696562,139.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.61154596100727,964.7251043872052,990.0,0.10248120885034338,0.003961154596100727,989.8935576365535,1,139.61154596100727,,,,0.1378630470477616,,,,25.030590202300555,,,,0.91,,,,0.5584461838440291,,,,0.97,,,,30.26039273517208,,,,30.26039273517208,726.2494256441299,0.13121802990856593
1984-10-15,1984-10-26,200.0,0.9880015428331212,197.60030856662425,0.959,1984,10,15,1984.1,1984,1,15,3,0.017072666660156333,0.71,4,Mod_Dry,31,4,3,2,33,73,0.3694326214849347,124.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.60030856662425,964.4019724130517,990.0,0.09531828701134917,0.0024600308566624252,989.902221682132,1,124.60030856662425,,,,0.10968654587087685,,,,25.390562723209438,,,,0.91,,,,0.498401234266497,,,,0.97,,,,27.395143388831446,,,,27.395143388831446,657.4834413319547,0.13863917312454355
1984-11-15,1984-11-26,268.0,0.9483058675304404,254.14597249815805,0.866,1984,11,15,1984.11,1984,2,46,7,0.02195821202384085,0.56,3,Normal,36,5,3,2,47,93,0.3659314333642412,161.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,205.14597249815805,964.7664342502757,990.0,0.10982249062437205,0.006114597249815805,989.8840629121257,1,161.14597249815805,,,,0.18380842100349634,,,,24.933820240846565,,,,0.92,,,,0.6445838899926322,,,,0.97,,,,35.175222143602745,,,,35.175222143602745,844.2053314464658,0.13840558556896934
1984-12-15,1984-12-26,411.0,0.9079384092447832,373.16268619960573,0.6859999999999999,1984,12,15,1984.12,1984,3,76,11,0.03224125608764595,0.66,3,Normal,38,5,4,3,54,104,0.27869881916427763,269.16268619960573,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.16268619960573,965.1574804426956,990.0,0.14695439763086537,0.023832537239921146,989.8292130651291,1,269.16268619960573,,,,0.5125061739229588,,,,24.159226448510566,,,,0.95,,,,1.0766507447984228,,,,0.98,,,,59.390443274544886,,,,59.390443274544886,1425.3706385890773,0.15915429240633341
1985-01-15,1985-01-26,599.0,0.8869197193592615,531.2649118961976,0.531,1985,1,15,1985.01,1984,4,107,16,0.045901288387831474,0.75,4,Mod_Dry,34,5,4,3,45,91,0.17128930965006067,440.26491189619765,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.26491189619765,965.837904692812,990.0,0.2024496017367446,0.05805298237923953,989.7394974158841,2,220.13245594809882,220.13245594809882,,,0.3430031815648311,0.3430031815648311,,,23.558589541507267,23.558589541507267,,,0.94,0.94,,,0.8805298237923953,0.8805298237923953,,,0.98,0.98,,,46.8658287381763,46.8658287381763,,,93.7316574763526,2249.559779432462,0.17643110880747676
1985-02-15,1985-02-26,864.0,0.8977545177360836,775.6599033239763,0.405,1985,2,15,1985.02,1984,5,138,20,0.06701701564719155,0.59,3,Normal,43,7,5,4,78,137,0.17662380047351509,638.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,693.6599033239763,966.9079346951582,990.0,0.3187883497530297,0.1215979709971929,989.5596136792498,3,212.88663444132544,212.88663444132544,212.88663444132544,,0.3208160847314207,0.3208160847314207,0.3208160847314207,,22.3308628993601,22.3308628993601,22.3308628993601,,0.94,0.94,0.94,,0.8515465377653018,0.8515465377653018,0.8515465377653018,,0.98,0.98,0.98,,42.96124297408813,42.96124297408813,42.96124297408813,,128.8837289222644,3093.2094941343457,0.16616010234634038
1985-03-15,1985-03-26,1121.0,0.9378132556559426,1051.2886595903117,0.319,1985,3,15,1985.03,1984,6,166,24,0.09083134018860292,0.84,4,Mod_Dry,41,8,7,6,67,129,0.12270654574574355,922.2886595903117,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,978.2886595903117,968.0232089297964,990.0,0.549866102413433,0.2878309276722494,989.1623029699142,4,230.57216489757792,230.57216489757792,230.57216489757792,230.57216489757792,0.3762662494340222,0.3762662494340222,0.3762662494340222,0.3762662494340222,20.76282779068379,20.76282779068379,20.76282779068379,20.76282779068379,0.94,0.94,0.94,0.94,0.9222886595903117,0.9222886595903117,0.9222886595903117,0.9222886595903117,0.98,0.98,0.98,0.98,43.26296854826217,43.26296854826217,43.26296854826217,43.26296854826217,173.0518741930487,4153.244980633169,0.16460928462834098
1985-04-15,1985-04-26,1713.0,0.9757537190840274,1671.466120790939,0.209,1985,4,15,1985.04,1984,7,197,29,0.14441467283633716,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148,0.08854501934503244,1100.0,423.46612079093893,55.0,6.9999999999999964,15.000000000000004,28.6125757291175,317.8535450618214,100.0,18.0,25.0,38.612575729117495,389.8535450618214,1243.0,970.1624314248442,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.900666582041097,17.900666582041097,17.900666582041097,17.900666582041097,0.9307368657632177,0.9307368657632177,0.9307368657632177,0.9307368657632177,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.04776699257813,44.04776699257813,44.04776699257813,44.04776699257813,176.19106797031253,4228.5856312875,0.10541109136387329
1985-05-15,1985-05-26,1864.0,0.9964817718550244,1857.442022737765,0.19,1985,5,15,1985.05,1984,8,227,33,0.16048299076454292,0.72,4,Mod_Dry,47,10,10,10,115,192,0.10336796392546498,1100.0,565.442022737765,53.0,8.0,15.0,29.450105350925263,459.9919173868397,100.0,18.0,25.0,39.45010535092526,574.9919173868398,1243.0,970.7231113993867,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.339986607498602,17.339986607498602,17.339986607498602,17.339986607498602,0.9286965400013248,0.9286965400013248,0.9286965400013248,0.9286965400013248,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.574579001603794,42.574579001603794,42.574579001603794,42.574579001603794,170.29831600641518,4087.1595841539643,0.09168432388290916
1985-06-15,1985-06-26,1139.0,0.938077050967744,1068.4697610522605,0.314,1985,6,15,1985.06,1984,9,258,37,0.09231578735491533,0.61,3,Normal,53,12,12,13,120,210,0.19654276391798473,858.4697610522605,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.4697610522605,968.0890638847748,990.0,0.5106296615219917,0.23677580884180843,989.2525945296362,4,214.61744026306513,214.61744026306513,214.61744026306513,214.61744026306513,0.3260488967890495,0.3260488967890495,0.3260488967890495,0.3260488967890495,20.837481748072403,20.837481748072403,20.837481748072403,20.837481748072403,0.94,0.94,0.94,0.94,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.8584697610522606,0.98,0.98,0.98,0.98,40.41412494904999,40.41412494904999,40.41412494904999,40.41412494904999,161.65649979619997,3879.755995108799,0.1512972155964394
1985-07-15,1985-07-26,521.0,0.8907474246573328,464.07940824647034,0.581,1985,7,15,1985.07,1984,10,288,42,0.040096460872495035,0.71,4,Mod_Dry,42,9,8,6,70,135,0.2908984919414958,329.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,388.07940824647034,965.5411637644696,990.0,0.1708381798604514,0.03581588164929407,989.7933459384902,2,164.53970412323517,164.53970412323517,,,0.19164309972917487,0.19164309972917487,,,24.060539074291444,24.060539074291444,,,0.92,0.92,,,0.6581588164929407,0.6581588164929407,,,0.97,0.97,,,34.658090741611296,34.658090741611296,,,69.31618148322259,1663.5883555973423,0.1493627604489814
1985-08-15,1985-08-26,362.0,0.9231440673068548,334.1781523650815,0.735,1985,8,15,1985.08,1984,11,319,46,0.02887299236434304,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115,0.344127822797839,219.17815236508147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.1781523650815,965.0079426012636,990.0,0.13168278122825583,0.013835630473016294,989.8544815882987,1,219.17815236508147,,,,0.3400389042403262,,,,24.50650008279472,,,,0.94,,,,0.8767126094603259,,,,0.98,,,,48.540191993767536,,,,48.540191993767536,1164.9646078504209,0.14525243990438538
1985-09-15,1985-09-26,268.0,0.9483058675304404,254.14597249815805,0.866,1985,9,15,1985.09,1984,12,350,50,0.02195821202384085,0.65,3,Normal,40,6,4,3,65,118,0.4643000982471018,136.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.14597249815805,964.7664342502757,990.0,0.10334521789709933,0.0036145972498158045,989.8930401848531,1,136.14597249815805,,,,0.13107718465664284,,,,24.995528749920826,,,,0.91,,,,0.5445838899926322,,,,0.97,,,,29.467904966226882,,,,29.467904966226882,707.2297191894452,0.11594873873691017
1985-10-15,1985-10-26,209.0,0.9735992076923856,203.48223440770855,0.946,1985,10,15,1985.1,1985,1,15,3,0.017580865052826015,0.62,3,Normal,37,5,3,2,50,97,0.47670009267563523,106.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.48223440770855,964.7061442089033,990.0,0.09152803445717336,0.0006482234407708547,989.9078237421021,1,106.48223440770855,,,,0.07989210757401208,,,,25.121787425624774,,,,0.89,,,,0.42592893763083417,,,,0.96,,,,22.421152841010006,,,,22.421152841010006,538.1076681842401,0.11018727461035105
1985-11-15,1985-11-26,231.0,0.9699521570257232,224.05894827294208,0.917,1985,11,15,1985.11,1985,2,46,7,0.0193586931307822,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67,0.29902844995229805,157.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.05894827294208,964.7173176259,990.0,0.10536100509304844,0.0057058948272942075,989.8889331000796,1,157.05894827294208,,,,0.1745878550814266,,,,24.997027619098162,,,,0.92,,,,0.6282357930917682,,,,0.97,,,,34.3700072678164,,,,34.3700072678164,824.8801744275936,0.1533971641514083
1985-12-15,1985-12-26,313.0,0.9297569164043956,291.0139148345758,0.799,1985,12,15,1985.12,1985,3,76,11,0.025143602241707343,0.89,4,Mod_Dry,31,5,3,2,36,77,0.2645921589136724,214.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01391483457581,964.8628612097116,990.0,0.12598248094137204,0.012802782966915163,989.8612147360917,1,214.01391483457581,,,,0.32421945905882155,,,,24.674134067321308,,,,0.94,,,,0.8560556593383033,,,,0.98,,,,47.72070688207604,,,,47.72070688207604,1145.296965169825,0.16398084232227325
1986-01-15,1986-01-26,459.0,0.9127949676733532,418.97289016206906,0.634,1986,1,15,1986.01,1985,4,107,16,0.036199257710002763,0.96,5,Dry,29,5,4,2,33,73,0.17423561694352538,345.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.97289016206906,965.3466552710976,990.0,0.1694743915667388,0.039194578032413815,989.7913310304009,2,172.98644508103453,172.98644508103453,,,0.21184511574355575,0.21184511574355575,,,24.232830643559765,24.232830643559765,,,0.92,0.92,,,0.6919457803241381,0.6919457803241381,,,0.97,0.97,,,36.69820226995545,36.69820226995545,,,73.3964045399109,1761.5137089578616,0.1751817510472321
1986-02-15,1986-02-26,711.0,0.8817594531253719,626.9309711721394,0.47,1986,2,15,1986.02,1985,5,138,20,0.054166835909272834,0.97,5,Dry,31,6,4,3,41,85,0.13558111484120816,541.9309711721394,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,582.9309711721394,966.2626381294136,990.0,0.254597664447617,0.08677238846885577,989.6586299470836,2,270.9654855860697,270.9654855860697,,,0.5193819782489855,0.5193819782489855,,,22.87660983942095,22.87660983942095,,,0.95,0.95,,,1.0838619423442788,1.0838619423442788,,,0.98,0.98,,,56.61406374346445,56.61406374346445,,,113.2281274869289,2717.4750596862937,0.18060700889482667
1986-03-15,1986-03-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1986,3,15,1986.03,1985,6,166,24,0.07628396126645601,0.94,5,Dry,36,8,6,4,53,107,0.121189301742058,775.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9162183617592,967.3551538915845,990.0,0.4102419530804965,0.17795810918087962,989.4117999377387,3,258.63873945391975,258.63873945391975,258.63873945391975,,0.47327894111535856,0.47327894111535856,0.47327894111535856,,21.583367105038885,21.583367105038885,21.583367105038885,,0.94,0.94,0.94,,1.034554957815679,1.034554957815679,1.034554957815679,,0.98,0.98,0.98,,50.44704235657506,50.44704235657506,50.44704235657506,,151.3411270697252,3632.1870496734045,0.1714105188265053
1986-04-15,1986-04-26,2233.0,1.010602108888771,2256.674509148625,0.14800000000000002,1986,4,15,1986.04,1985,7,197,29,0.19497667759044124,0.84,4,Mod_Dry,45,11,10,10,72,148,0.06558322850725865,1100.0,1008.674509148625,55.0,7.0,15.0,68.15368305058277,863.5208260980424,100.0,18.0,25.0,78.15368305058277,935.5208260980424,1243.0,971.8297924833447,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.23330552354055,16.23330552354055,16.23330552354055,16.23330552354055,0.921901449749123,0.921901449749123,0.921901449749123,0.921901449749123,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.56573494889008,39.56573494889008,39.56573494889008,39.56573494889008,158.26293979556033,3798.310555093448,0.07013104422191047
1986-05-15,1986-05-26,2025.0,1.00479393864111,2034.707725748248,0.172,1986,5,15,1986.05,1985,8,227,33,0.17579874750464866,0.5700000000000001,3,Normal,55,13,13,17,178,276,0.1356460176109584,1100.0,658.7077257482481,45.0,5.0,12.0,40.5725773105805,556.1351484376677,100.0,18.0,25.0,57.5725773105805,734.1351484376677,1243.0,971.229619227071,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833478779814257,16.833478779814257,16.833478779814257,16.833478779814257,0.9260425393138202,0.9260425393138202,0.9260425393138202,0.9260425393138202,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.21284445139034,41.21284445139034,41.21284445139034,41.21284445139034,164.85137780556136,3956.4330673334725,0.08101968440943455
1986-06-15,1986-06-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1986,6,15,1986.06,1985,9,258,37,0.09262194755039126,0.58,3,Normal,53,12,12,13,120,210,0.1958930953177021,862.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,939.0132818332322,968.1025939747619,990.0,0.5138767124368263,0.2396106254665858,989.2465126620965,4,215.50332045830805,215.50332045830805,215.50332045830805,215.50332045830805,0.3287434854358665,0.3287434854358665,0.3287434854358665,0.3287434854358665,20.81517520189871,20.81517520189871,20.81517520189871,20.81517520189871,0.94,0.94,0.94,0.94,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.8620132818332322,0.98,0.98,0.98,0.98,40.53750110343446,40.53750110343446,40.53750110343446,40.53750110343446,162.15000441373783,3891.6001059297078,0.1512574584304103
1986-07-15,1986-07-26,521.0,0.8907474246573328,464.07940824647034,0.581,1986,7,15,1986.07,1985,10,288,42,0.040096460872495035,0.6900000000000001,3,Normal,50,10,9,9,108,186,0.4007934777860609,278.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.07940824647034,965.5411637644696,990.0,0.15722194369808978,0.025615881649294066,989.8171621746526,2,139.03970412323517,139.03970412323517,,,0.1367317198589742,0.1367317198589742,,,24.139266690324003,24.139266690324003,,,0.91,0.91,,,0.5561588164929406,0.5561588164929406,,,0.97,0.97,,,29.063307822259965,29.063307822259965,,,58.12661564451993,1395.0387754684784,0.125251443204843
1986-08-15,1986-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1986,8,15,1986.08,1985,11,319,46,0.02932035825364782,0.64,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,965.0269817683085,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,1,184.35599830610903,,,,0.24061922598461735,,,,24.600524144446197,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,40.13518999298001,,,,40.13518999298001,963.2445598315203,0.11826869185549771
1986-09-15,1986-09-26,286.0,0.9447036218818512,270.1852358582094,0.836,1986,9,15,1986.09,1985,12,350,50,0.02334400437814929,0.59,3,Normal,40,6,4,3,65,118,0.4367374095227219,152.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.1852358582094,964.804400409901,990.0,0.10881314858802593,0.005218523585820941,989.8859683278262,1,152.1852358582094,,,,0.16389905236299993,,,,24.917668865562213,,,,0.92,,,,0.6087409434328377,,,,0.97,,,,33.19773858998203,,,,33.19773858998203,796.7457261595687,0.12287029113390889
1986-10-15,1986-10-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1986,10,15,1986.1,1986,1,15,3,0.02430708341477496,0.41,3,Normal,37,5,3,2,50,97,0.3447883835748788,184.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,229.33198396730268,964.834540713074,990.0,0.118067721807035,0.008433198396730268,989.8734990797963,1,184.33198396730268,,,,0.24055653776263208,,,,24.798401828959594,,,,0.93,,,,0.7373279358692107,,,,0.97,,,,40.45275279959728,,,,40.45275279959728,970.8660671903347,0.14379009534976595
1986-11-15,1986-11-26,444.0,0.9055955778527414,402.0844365666172,0.648,1986,11,15,1986.11,1986,2,46,7,0.03474009531935573,0.07,1,Wet,42,7,6,3,56,114,0.2835225381351275,288.0844365666172,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.0844365666172,965.2756533818671,990.0,0.15589520033577692,0.027616887313323443,989.8164879123509,2,144.0422182833086,144.0422182833086,,,0.14678424752778024,0.14678424752778024,,,24.394050282956055,24.394050282956055,,,0.91,0.91,,,0.5761688731332345,0.5761688731332345,,,0.97,0.97,,,30.42676986148426,30.42676986148426,,,60.85353972296852,1460.4849533512445,0.15134517576107756
1986-12-15,1986-12-26,641.0,0.8833016788790629,566.1963761614793,0.503,1986,12,15,1986.12,1986,3,76,11,0.04891936690035181,0.07,1,Wet,44,8,6,4,64,126,0.22253763059067122,440.1963761614793,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,498.1963761614793,965.9932650166877,990.0,0.20740839060713334,0.058039275232295864,989.7345523341605,2,220.09818808073965,220.09818808073965,,,0.3428965166895782,0.3428965166895782,,,23.398390800783247,23.398390800783247,,,0.94,0.94,,,0.8803927523229585,0.8803927523229585,,,0.98,0.98,,,46.53989448141373,46.53989448141373,,,93.07978896282746,2233.914935107859,0.16439488644180425
1987-01-15,1987-01-26,806.0,0.8912023592291856,718.3091015387236,0.429,1987,1,15,1987.01,1986,4,107,16,0.06206190637294572,0.24,2,Mod_Wet,46,7,6,4,76,139,0.1935100080205605,579.3091015387236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.3091015387236,966.6622153961351,990.0,0.2867009284282455,0.10172364061548943,989.6115754309562,3,193.10303384624117,193.10303384624117,193.10303384624117,,0.26399150093138773,0.26399150093138773,0.26399150093138773,,22.68536853388971,22.68536853388971,22.68536853388971,,0.93,0.93,0.93,,0.7724121353849647,0.7724121353849647,0.7724121353849647,,0.97,0.97,0.97,,38.76668150237368,38.76668150237368,38.76668150237368,,116.30004450712104,2791.2010681709053,0.16190807586593192
1987-02-15,1987-02-26,971.0,0.9150528527373928,888.5163200080086,0.365,1987,2,15,1987.02,1986,5,138,20,0.07676781004869196,0.52,3,Normal,43,7,5,4,78,137,0.1541896270388879,751.5163200080086,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5163200080086,967.3780439739211,990.0,0.39246515379219915,0.1657581600040043,989.4417766862039,3,250.50544000266953,250.50544000266953,250.50544000266953,,0.44402791890039545,0.44402791890039545,0.44402791890039545,,21.61970479338239,21.61970479338239,21.61970479338239,,0.94,0.94,0.94,,1.0020217600106782,1.0020217600106782,1.0020217600106782,,0.98,0.98,0.98,,48.942917899537946,48.942917899537946,48.942917899537946,,146.82875369861384,3523.8900887667323,0.16525161146988318
1987-03-15,1987-03-26,1505.0,0.94600773479727,1423.7416408698914,0.24,1987,3,15,1987.03,1986,6,166,24,0.1230112777711586,0.6900000000000001,3,Normal,49,9,9,9,107,183,0.1285345562332425,1100.0,140.7416408698914,37.68492023292174,6.921720042781544,6.921720042781544,6.921720042781544,82.29156050862503,86.68492023292174,15.921720042781544,15.921720042781544,15.921720042781544,189.29156050862503,1218.5283603184848,969.3624456258871,990.0,0.8677728911813183,0.48,988.6522271088187,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.75484670293163,18.75484670293163,18.75484670293163,18.75484670293163,0.9320324264399389,0.9320324264399389,0.9320324264399389,0.9320324264399389,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.213867814749854,46.213867814749854,46.213867814749854,46.213867814749854,184.85547125899942,4436.531310215986,0.12983779216154318
1987-04-15,1987-04-26,1937.0,1.0007558194177406,1938.464022212164,0.182,1987,4,15,1987.04,1986,7,197,29,0.16748329151913094,0.73,4,Mod_Dry,45,11,10,10,72,148,0.07634910852309926,1100.0,690.4640222121641,55.0,7.0,15.0,46.65297447379487,566.8110477383692,100.0,18.0,25.0,56.65297447379487,638.8110477383692,1243.0,970.9578120771605,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.105285929724758,17.105285929724758,17.105285929724758,17.105285929724758,0.9275624449229892,0.9275624449229892,0.9275624449229892,0.9275624449229892,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.9470353206178,41.9470353206178,41.9470353206178,41.9470353206178,167.7881412824712,4026.915390779309,0.0865572635653007
1987-05-15,1987-05-26,1537.0,0.9483360924717976,1457.592574129153,0.236,1987,5,15,1987.05,1986,8,227,33,0.1259359984047588,0.81,4,Mod_Dry,47,10,10,10,115,192,0.1317240519798281,1100.0,165.59257412915304,40.535682208698915,8.0,8.624613235893388,8.624613235893388,99.80766544866735,87.53568220869892,18.0,18.62461323589339,18.62461323589339,214.80766544866736,1224.1602954445923,969.4756677977024,990.0,0.8759014573427105,0.48,988.6440985426573,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63349596495489,18.63349596495489,18.63349596495489,18.63349596495489,0.931981764205966,0.931981764205966,0.931981764205966,0.931981764205966,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.9123513565328,45.9123513565328,45.9123513565328,45.9123513565328,183.6494054261312,4407.585730227149,0.12599501992925122
1987-06-15,1987-06-26,813.0,0.8919341878625969,725.1424947322913,0.424,1987,6,15,1987.06,1986,9,258,37,0.06265231154486997,0.84,4,Mod_Dry,45,10,9,9,88,161,0.2220253276694784,564.1424947322913,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.1424947322913,966.6917176945601,990.0,0.2808072433230674,0.09565699789291653,989.6235357587841,3,188.0474982440971,188.0474982440971,188.0474982440971,,0.25035198571387685,0.25035198571387685,0.25035198571387685,,22.681466078510113,22.681466078510113,22.681466078510113,,0.93,0.93,0.93,,0.7521899929763884,0.7521899929763884,0.7521899929763884,,0.97,0.97,0.97,,37.745255818275716,37.745255818275716,37.745255818275716,,113.23576745482714,2717.658418915851,0.15615657374573202
1987-07-15,1987-07-26,479.0,0.9005988117165891,431.38683081224616,0.614,1987,7,15,1987.07,1986,10,288,42,0.03727182218217807,0.81,4,Mod_Dry,42,9,8,6,70,135,0.31294418456356743,296.38683081224616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,355.38683081224616,965.3995732879407,990.0,0.15998086632141015,0.029277366162449234,989.8107417675161,2,148.19341540612308,148.19341540612308,,,0.15539280978245723,0.15539280978245723,,,24.255775669792936,24.255775669792936,,,0.92,0.92,,,0.5927736616244923,0.5927736616244923,,,0.97,0.97,,,31.468253762014196,31.468253762014196,,,62.93650752402839,1510.4761805766814,0.1458934372324881
1987-08-15,1987-08-26,370.0,0.9171783738002944,339.35599830610903,0.726,1987,8,15,1987.08,1986,11,319,46,0.02932035825364782,0.67,3,Normal,47,8,6,5,89,155,0.45674748869529475,184.35599830610903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.35599830610903,965.0269817683085,990.0,0.12343926143007311,0.008435599830610903,989.8681251387393,1,184.35599830610903,,,,0.24061922598461735,,,,24.600524144446197,,,,0.93,,,,0.7374239932244361,,,,0.97,,,,40.13518999298001,,,,40.13518999298001,963.2445598315203,0.11826869185549771
1987-09-15,1987-09-26,283.0,0.9399022520020778,265.99233731658796,0.845,1987,9,15,1987.09,1986,12,350,50,0.0229817379441532,0.5700000000000001,3,Normal,40,6,4,3,65,118,0.4436218020053513,147.99233731658796,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99233731658796,964.7938200228091,990.0,0.10738375135792771,0.004799233731658797,989.8878170149104,1,147.99233731658796,,,,0.15497024739774304,,,,24.939026744703582,,,,0.92,,,,0.5919693492663518,,,,0.97,,,,32.310769358469344,,,,32.310769358469344,775.4584646032642,0.1214725570083344
1987-10-15,1987-10-26,254.0,0.9433776205571134,239.6179156215068,0.889,1987,10,15,1987.1,1987,1,15,3,0.020702987909698187,0.44,3,Normal,37,5,3,2,50,97,0.40481113337626334,142.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.6179156215068,964.7386212913609,990.0,0.10384701668915003,0.00426179156215068,989.8918911917486,1,142.6179156215068,,,,0.14388634119242183,,,,25.009383559195307,,,,0.91,,,,0.5704716624860272,,,,0.97,,,,30.885824976767992,,,,30.885824976767992,741.2597994424318,0.12889614241346756
1987-11-15,1987-11-26,231.0,0.9699521570257232,224.05894827294208,0.917,1987,11,15,1987.11,1987,2,46,7,0.0193586931307822,0.6,3,Normal,36,5,3,2,47,93,0.41506934097856296,131.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.05894827294208,964.7173176259,990.0,0.09956555054759389,0.0031058948272942076,989.8973285546251,1,131.05894827294208,,,,0.1214218166038718,,,,25.058589112121226,,,,0.91,,,,0.5242357930917683,,,,0.97,,,,28.43841761389028,,,,28.43841761389028,682.5220227333667,0.1269238199728021
1987-12-15,1987-12-26,425.0,0.9024961309757246,383.56085566468295,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.033139657929428606,0.6,3,Normal,38,5,4,3,54,104,0.271143414308469,279.56085566468295,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.56085566468295,965.1993929622006,990.0,0.15040766424288363,0.02591217113293659,989.8236801646242,2,139.78042783234147,139.78042783234147,,,0.13819803971859473,0.13819803971859473,,,24.486089162705007,24.486089162705007,,,0.91,0.91,,,0.559121711329366,0.559121711329366,,,0.97,0.97,,,29.63793395743699,29.63793395743699,,,59.27586791487398,1422.6208299569755,0.15454097319746882
1988-01-15,1988-01-26,515.0,0.8930482100420709,459.9198281716665,0.585,1988,1,15,1988.01,1987,4,107,16,0.03973707315403199,0.92,5,Dry,29,5,4,2,33,73,0.15872331551827012,386.9198281716665,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.9198281716665,965.5230024968669,990.0,0.1830730056658671,0.0473839656343333,989.7695430286998,2,193.45991408583325,193.45991408583325,,,0.26496790096139844,0.26496790096139844,,,23.981572630871522,23.981572630871522,,,0.93,0.93,,,0.773839656343333,0.773839656343333,,,0.97,0.97,,,41.057484730463095,41.057484730463095,,,82.11496946092619,1970.7592670622284,0.1785419206372562
1988-02-15,1988-02-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1988,2,15,1988.02,1987,5,138,20,0.07628396126645601,0.92,5,Dry,31,6,4,3,41,85,0.09627187521565354,797.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,838.9162183617592,967.3551538915845,990.0,0.422154303678106,0.1889581091808796,989.388887587141,3,265.97207278725307,265.97207278725307,265.97207278725307,,0.5004491457295341,0.5004491457295341,0.5004491457295341,,21.533284549826988,21.533284549826988,21.533284549826988,,0.94,0.94,0.94,,1.0638882911490122,1.0638882911490122,1.0638882911490122,,0.98,0.98,0.98,,51.75701890370031,51.75701890370031,51.75701890370031,,155.27105671110093,3726.505361066422,0.17586159760345615
1988-03-15,1988-03-26,1148.0,0.9338094789488084,1072.0132818332322,0.312,1988,3,15,1988.03,1987,6,167,24,0.09262194755039126,0.75,4,Mod_Dry,41,8,7,6,67,129,0.12033432998087415,943.0132818332322,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,999.0132818332322,968.1025939747619,990.0,0.5688567921181013,0.30441062546658576,989.1267325824152,4,235.75332045830805,235.75332045830805,235.75332045830805,235.75332045830805,0.39334263822536814,0.39334263822536814,0.39334263822536814,0.39334263822536814,20.630795969427933,20.630795969427933,20.630795969427933,20.630795969427933,0.94,0.94,0.94,0.94,0.9430132818332322,0.9430132818332322,0.9430132818332322,0.9430132818332322,0.98,0.98,0.98,0.98,43.95383150579147,43.95383150579147,43.95383150579147,43.95383150579147,175.81532602316588,4219.567824555981,0.16400480199509002
1988-04-15,1988-04-26,2247.0,1.0092053186456904,2267.684350996866,0.147,1988,4,15,1988.04,1987,7,198,29,0.19592792792612929,0.79,4,Mod_Dry,45,11,10,10,72,148,0.06526481515601575,1100.0,1019.6843509968662,55.0,7.0,15.0,68.89759128357204,873.7867597132944,100.0,18.0,25.0,78.89759128357204,945.7867597132944,1243.0,971.8586535881788,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.2044444187065,16.2044444187065,16.2044444187065,16.2044444187065,0.921675081278495,0.921675081278495,0.921675081278495,0.921675081278495,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.485693342264476,39.485693342264476,39.485693342264476,39.485693342264476,157.9427733690579,3790.6265608573894,0.06964936425108142
1988-05-15,1988-05-26,1901.0,0.9993093110655435,1899.6870003355984,0.187,1988,5,15,1988.05,1987,8,228,33,0.1641329568289957,0.65,3,Normal,55,13,13,17,178,276,0.14528709200581036,1100.0,523.6870003355984,45.0,5.0000000000000036,12.000000000000004,32.256083354004254,429.4309169815941,100.0,18.0,25.0,49.256083354004254,607.4309169815941,1243.0,970.8461743992176,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.216923607667653,17.216923607667653,17.216923607667653,17.216923607667653,0.9281224960648268,0.9281224960648268,0.9281224960648268,0.9281224960648268,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.24629513568768,42.24629513568768,42.24629513568768,42.24629513568768,168.98518054275073,4055.644333026017,0.08895422272874312
1988-06-15,1988-06-26,1166.0,0.9319862960568988,1086.6960212023441,0.308,1988,6,15,1988.06,1987,9,259,37,0.09389053623188252,0.59,3,Normal,53,12,12,13,120,210,0.19324631350692847,876.6960212023441,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.6960212023441,968.1584673689828,990.0,0.5273310154443791,0.2513568169618753,989.2213121675937,4,219.17400530058603,219.17400530058603,219.17400530058603,219.17400530058603,0.34002605044649026,0.34002605044649026,0.34002605044649026,0.34002605044649026,20.722818748164478,20.722818748164478,20.722818748164478,20.722818748164478,0.94,0.94,0.94,0.94,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.8766960212023441,0.98,0.98,0.98,0.98,41.04505191997802,41.04505191997802,41.04505191997802,41.04505191997802,164.1802076799121,3940.32498431789,0.15108199945211867
1988-07-15,1988-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.04146091636009788,0.67,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,965.6104136951618,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,2,146.93585856538124,146.93585856538124,,,0.15275940086873233,0.15275940086873233,,,24.045585938618032,24.045585938618032,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,30.930840985508944,30.930840985508944,,,61.86168197101789,1484.6803673044292,0.1289129568645966
1988-08-15,1988-08-26,375.0,0.9133507114576168,342.5065167966063,0.718,1988,8,15,1988.08,1987,11,320,46,0.02959256305122679,0.64,3,Normal,47,8,6,5,89,155,0.45254613386537407,187.50651679660632,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.50651679660632,965.0387048915217,990.0,0.12448555908374379,0.008750651679660633,989.8667637892366,1,187.50651679660632,,,,0.24891370582908842,,,,24.579145191885893,,,,0.93,,,,0.7500260671864253,,,,0.97,,,,40.785597730591505,,,,40.785597730591505,978.8543455341961,0.1190797714217262
1988-09-15,1988-09-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1988,9,15,1988.09,1987,12,351,51,0.023925567335397142,0.55,3,Normal,40,6,4,3,65,118,0.4261215567881858,158.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.91628860413368,964.8222667362013,990.0,0.11110782566050012,0.0058916288604133685,989.883000545479,1,158.91628860413368,,,,0.17874905180598843,,,,24.88198475747175,,,,0.92,,,,0.6356651544165347,,,,0.97,,,,34.61640812363668,,,,34.61640812363668,830.7937949672803,0.1250067603394853
1988-10-15,1988-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1988,10,15,1988.1,1988,1,15,3,0.018915434247745253,0.43,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,964.7125435595109,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,1,121.92863712668117,,,,0.10500339117446057,,,,25.083466332036,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,26.483501570536475,,,,26.483501570536475,635.6040376928754,0.12096864950203853
1988-11-15,1988-11-26,301.0,0.9311873657360028,280.2873970865368,0.8170000000000001,1988,11,15,1988.11,1988,2,46,7,0.024216831108276785,0.39,2,Mod_Wet,40,6,4,3,53,106,0.37818325440894945,174.28739708653683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.28739708653683,964.8315992014565,990.0,0.11634797627950119,0.007428739708653683,989.8762232840119,1,174.28739708653683,,,,0.2150456168772115,,,,24.82957846567819,,,,0.93,,,,0.6971495883461473,,,,0.97,,,,38.29649435806194,,,,38.29649435806194,919.1158645934865,0.13663295159231922
1988-12-15,1988-12-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.033697988290229,0.41,3,Normal,38,5,4,3,54,104,0.2666509324714035,286.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.02301261839125,965.2257809763353,990.0,0.152553768028248,0.027204602523678248,989.8202416294481,2,143.01150630919562,143.01150630919562,,,0.14468429850695488,0.14468429850695488,,,24.449776354605877,24.449776354605877,,,0.91,0.91,,,0.5720460252367825,0.5720460252367825,,,0.97,0.97,,,30.278057255788653,30.278057255788653,,,60.556114511577306,1453.3467482778553,0.1552629269361267
1989-01-15,1989-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.04955410302237484,0.64,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,966.0259326162758,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,2,226.77142952763216,226.77142952763216,,,0.3639791863963261,0.3639791863963261,,,23.339863546863892,23.339863546863892,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,47.831013920917144,47.831013920917144,,,95.66202784183429,2295.888668204023,0.16679141991133511
1989-02-15,1989-02-26,1353.0,0.906050177380034,1225.8858899951856,0.267,1989,2,15,1989.02,1988,5,138,20,0.10591654089558404,0.47,3,Normal,43,7,5,4,78,137,0.11175591555306835,1088.8858899951856,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1143.8858899951856,968.6733946875297,990.0,0.7600414907147008,0.46555165699374124,988.7744068522916,4,272.2214724987964,272.2214724987964,272.2214724987964,272.2214724987964,0.5241992312055022,0.5241992312055022,0.5241992312055022,0.5241992312055022,19.57681293355637,19.57681293355637,19.57681293355637,19.57681293355637,0.94,0.94,0.94,0.94,1.0888858899951857,1.0888858899951857,1.0888858899951857,1.0888858899951857,0.98,0.98,0.98,0.98,48.160091841261575,48.160091841261575,48.160091841261575,48.160091841261575,192.6403673650463,4623.368816761111,0.15714380019970933
1989-03-15,1989-03-26,3236.0,1.0361708788789012,3353.048964052125,0.066,1989,3,15,1989.03,1988,6,166,24,0.2897034304941036,0.2,2,Mod_Wet,59,11,12,13,144,239,0.0712784103549657,1100.0,2014.048964052125,41.00000000000006,7.0,13.0,67.0,1886.048964052125,100.0,18.0,25.0,80.0,2030.048964052125,1243.0,974.3687008399129,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.694397166972365,13.694397166972365,13.694397166972365,13.694397166972365,0.8924286692837675,0.8924286692837675,0.8924286692837675,0.8924286692837675,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.31053950023258,32.31053950023258,32.31053950023258,32.31053950023258,129.24215800093032,3101.8117920223276,0.03854466767009048
1989-04-15,1989-04-26,3219.0,1.0339108832681638,3328.15913324022,0.067,1989,4,15,1989.04,1988,7,197,29,0.287552949111955,0.49,3,Normal,54,13,14,19,117,217,0.06520120923086203,1100.0,2011.15913324022,46.0,5.0,11.0,61.0,1888.1591332402202,100.0,18.0,25.0,80.0,2005.1591332402202,1243.0,974.3173633567986,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.745734650086618,13.745734650086618,13.745734650086618,13.745734650086618,0.8932161761240062,0.8932161761240062,0.8932161761240062,0.8932161761240062,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.46028378941477,32.46028378941477,32.46028378941477,32.46028378941477,129.84113515765907,3116.1872437838174,0.03901289871053993
1989-05-15,1989-05-26,3304.0,1.0411198553180174,3439.8600019707287,0.061,1989,5,15,1989.05,1988,8,227,33,0.29720390417027104,0.09,1,Wet,71,14,18,24,213,340,0.09884123185397392,1100.0,1999.8600019707287,29.0,4.0,7.0,56.0,1903.860001970729,100.0,18.0,25.0,80.0,2116.860001970729,1243.0,974.5458599661846,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.517238040700661,13.517238040700661,13.517238040700661,13.517238040700661,0.8896503629261399,0.8896503629261399,0.8896503629261399,0.8896503629261399,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.793262735374785,31.793262735374785,31.793262735374785,31.793262735374785,127.17305094149914,3052.1532225959795,0.03697041474613516
1989-06-15,1989-06-26,1864.0,0.9964817718550244,1857.442022737765,0.19,1989,6,15,1989.06,1988,9,258,37,0.16048299076454292,0.08,1,Wet,67,13,15,17,181,293,0.15774381994875647,1100.0,464.442022737765,33.0,5.0,9.999999999999996,26.94714807693517,389.49487466082974,100.0,18.0,25.0,43.94714807693517,570.4948746608297,1243.0,970.7231113993867,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.339986607498602,17.339986607498602,17.339986607498602,17.339986607498602,0.9286965400013248,0.9286965400013248,0.9286965400013248,0.9286965400013248,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.574579001603794,42.574579001603794,42.574579001603794,42.574579001603794,170.29831600641518,4087.1595841539643,0.09168432388290916
1989-07-15,1989-07-26,864.0,0.8977545177360836,775.6599033239763,0.405,1989,7,15,1989.07,1988,10,288,42,0.06701701564719155,0.12,2,Mod_Wet,58,11,11,11,136,227,0.2926540343612257,548.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,628.6599033239763,966.9079346951582,990.0,0.2811071903327399,0.08946396132959053,989.6294288483377,2,274.32995166198816,274.32995166198816,,,0.5323359598236546,0.5323359598236546,,,22.189158193355837,22.189158193355837,,,0.94,0.94,,,1.0973198066479526,1.0973198066479526,,,0.98,0.98,,,55.00941038691251,55.00941038691251,,,110.01882077382503,2640.4516985718005,0.14183899451596707
1989-08-15,1989-08-26,474.0,0.9023634461491821,427.7202734747122,0.62,1989,8,15,1989.08,1988,11,319,46,0.03695503162821513,0.29,2,Mod_Wet,54,9,8,6,107,184,0.4301876983880646,243.7202734747122,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.7202734747122,965.3838864437397,990.0,0.14647536757462767,0.01874405469494244,989.8347805777304,1,243.7202734747122,,,,0.42033598663971833,,,,24.03055814735097,,,,0.94,,,,0.9748810938988488,,,,0.98,,,,52.927143007770105,,,,52.927143007770105,1270.2514321864826,0.123742423004177
1989-09-15,1989-09-26,340.0,0.922185035687522,313.5429121337575,0.764,1989,9,15,1989.09,1988,12,350,50,0.02709010760835665,0.33,2,Mod_Wet,46,7,6,4,75,138,0.4401311420528274,175.5429121337575,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.5429121337575,964.9352273757141,990.0,0.11984417459105369,0.007554291213375751,989.8726015341955,1,175.5429121337575,,,,0.21815686950690624,,,,24.719217288974455,,,,0.93,,,,0.70217164853503,,,,0.97,,,,38.400926614805236,,,,38.400926614805236,921.6222387553257,0.12247422961493509
1989-10-15,1989-10-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,1989,10,15,1989.1,1989,1,15,3,0.02365912734650528,0.29,2,Mod_Wet,41,6,4,3,56,110,0.40170543320583846,163.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.83249243640364,964.8139509648431,990.0,0.11312471333059215,0.0063832492436403645,989.8804920374257,1,163.83249243640364,,,,0.18999711203866262,,,,24.876543960543934,,,,0.92,,,,0.6553299697456145,,,,0.97,,,,35.67949115734613,,,,35.67949115734613,856.3077877763071,0.13029677683568736
1989-11-15,1989-11-26,254.0,0.9433776205571134,239.6179156215068,0.889,1989,11,15,1989.11,1989,2,46,7,0.020702987909698187,0.47,3,Normal,36,5,3,2,47,93,0.38811789076280917,146.6179156215068,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.6179156215068,964.7386212913609,990.0,0.10486974396187732,0.0046617915621506795,989.8904684644759,1,146.6179156215068,,,,0.15209712333372566,,,,24.99975004978129,,,,0.91,,,,0.5864716624860272,,,,0.97,,,,31.73984792926025,,,,31.73984792926025,761.756350302246,0.13246024549932048
1989-12-15,1989-12-26,272.0,0.9535638974660426,259.3693801107636,0.86,1989,12,15,1989.12,1989,3,76,11,0.022409514441569973,0.95,5,Dry,26,4,3,2,24,59,0.22747480822448693,200.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.3693801107636,964.778031697807,990.0,0.11944410685594212,0.010073876022152718,989.870482017122,1,200.3693801107636,,,,0.2842241795727866,,,,24.80822613974215,,,,0.94,,,,0.8014775204430543,,,,0.97,,,,44.46268261452808,,,,44.46268261452808,1067.1043827486737,0.17142610509976278
1990-01-15,1990-01-26,521.0,0.8907474246573328,464.07940824647034,0.581,1990,1,15,1990.01,1989,4,107,16,0.040096460872495035,0.92,5,Dry,29,5,4,2,33,73,0.15730066601280884,391.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,429.07940824647034,965.5411637644696,990.0,0.18445441602281304,0.048215881649294065,989.7673297023279,2,195.53970412323517,195.53970412323517,,,0.2706936405517717,0.2706936405517717,,,23.955472297306468,23.955472297306468,,,0.93,0.93,,,0.7821588164929407,0.7821588164929407,,,0.97,0.97,,,41.453707777416724,41.453707777416724,,,82.90741555483345,1989.7779733160028,0.17864920115309602
1990-02-15,1990-02-26,799.0,0.8929780877165822,713.4894920855493,0.4320000000000001,1990,2,15,1990.02,1989,5,138,20,0.06164549211619146,0.77,4,Mod_Dry,36,6,5,4,54,105,0.14716404539201008,608.4894920855493,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,655.4894920855493,966.6413724046671,990.0,0.29666057512205757,0.11254684762566479,989.5907925772523,3,202.8298306951831,202.8298306951831,202.8298306951831,,0.2912431523745279,0.2912431523745279,0.2912431523745279,,22.65817702021065,22.65817702021065,22.65817702021065,,0.93,0.93,0.93,,0.8113193227807324,0.8113193227807324,0.8113193227807324,,0.97,0.97,0.97,,40.67059104257738,40.67059104257738,40.67059104257738,,122.01177312773214,2928.2825550655716,0.17100710589456392
1990-03-15,1990-03-26,940.0,0.9096220916325728,855.0447661346183,0.375,1990,3,15,1990.03,1989,6,166,24,0.07387586779403102,0.95,5,Dry,36,8,6,4,53,107,0.12513964676225375,748.0447661346183,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,798.0447661346183,967.2405443622619,990.0,0.38470237534247886,0.16402238306730915,989.4512752415902,3,249.3482553782061,249.3482553782061,249.3482553782061,,0.43994163043500756,0.43994163043500756,0.43994163043500756,,21.770789248893358,21.770789248893358,21.770789248893358,,0.94,0.94,0.94,,0.9973930215128244,0.9973930215128244,0.9973930215128244,,0.98,0.98,0.98,,49.05727766627507,49.05727766627507,49.05727766627507,,147.1718329988252,3532.123991971805,0.17212178686753632
1990-04-15,1990-04-26,963.0,0.916839271403696,882.9162183617592,0.3670000000000001,1990,4,15,1990.04,1989,7,197,29,0.07628396126645601,0.97,5,Dry,40,10,8,5,62,125,0.14157628708184344,757.9162183617592,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.9162183617592,967.3551538915845,990.0,0.40107860646695065,0.1689581091808796,989.4299632843522,3,252.63873945391973,252.63873945391973,252.63873945391973,,0.4516103737037603,0.4516103737037603,0.4516103737037603,,21.623199019063986,21.623199019063986,21.623199019063986,,0.94,0.94,0.94,,1.010554957815679,1.010554957815679,1.010554957815679,,0.98,0.98,0.98,,49.36769246471731,49.36769246471731,49.36769246471731,,148.1030773941519,3554.473857459646,0.16774307042287143
1990-05-15,1990-05-26,1070.0,0.9244360679024218,989.1465926555912,0.33299999999999996,1990,5,15,1990.05,1989,8,227,33,0.08546226560544308,0.97,5,Dry,42,9,8,6,82,147,0.148612956958528,842.1465926555912,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,901.1465926555912,967.7814769642081,990.0,0.4791781526326135,0.223717274124473,989.2971045732429,4,210.5366481638978,210.5366481638978,210.5366481638978,210.5366481638978,0.31377860093315235,0.31377860093315235,0.31377860093315235,0.31377860093315235,21.20184900810167,21.20184900810167,21.20184900810167,21.20184900810167,0.93,0.93,0.93,0.93,0.8421465926555912,0.8421465926555912,0.8421465926555912,0.8421465926555912,0.97,0.97,0.97,0.97,39.50255004890488,39.50255004890488,39.50255004890488,39.50255004890488,158.01020019561952,3792.2448046948684,0.15974396653523806
1990-06-15,1990-06-26,864.0,0.8977545177360836,775.6599033239763,0.405,1990,6,15,1990.06,1989,9,258,37,0.06701701564719155,0.85,4,Mod_Dry,45,10,9,9,88,161,0.2075651961769046,614.6599033239763,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,678.6599033239763,966.9079346951582,990.0,0.3100926975791167,0.1143979709971929,989.5755093314237,3,204.88663444132544,204.88663444132544,204.88663444132544,,0.297175857950971,0.297175857950971,0.297175857950971,,22.370398778314527,22.370398778314527,22.370398778314527,,0.93,0.93,0.93,,0.8195465377653017,0.8195465377653017,0.8195465377653017,,0.97,0.97,0.97,,40.56122331878194,40.56122331878194,40.56122331878194,,121.68366995634582,2920.4080789522995,0.15687760761499772
1990-07-15,1990-07-26,449.0,0.9075205596520122,407.4767312837535,0.643,1990,7,15,1990.07,1989,10,288,42,0.035205989582916306,0.84,4,Mod_Dry,42,9,8,6,70,135,0.3313072615819881,272.4767312837535,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.4767312837535,965.298186027527,990.0,0.15204024286176315,0.0244953462567507,989.8234644108815,1,272.4767312837535,,,,0.5251809670577495,,,,24.000097416296725,,,,0.95,,,,1.089906925135014,,,,0.98,,,,59.72568144841449,,,,59.72568144841449,1433.4163547619478,0.1465744590132767
1990-08-15,1990-08-26,337.0,0.9251558221077054,311.77751205029665,0.767,1990,8,15,1990.08,1989,11,319,46,0.026937577041145636,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115,0.3688527733887617,196.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.77751205029665,964.929268217441,990.0,0.12424345418644538,0.009677751205029665,989.8660787946086,1,196.77751205029665,,,,0.2741301999441462,,,,24.662680377223502,,,,0.93,,,,0.7871100482011866,,,,0.97,,,,42.947652462034,,,,42.947652462034,1030.743659088816,0.1377509627926776
1990-09-15,1990-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1990,9,15,1990.09,1989,12,350,50,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,964.7167263333859,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,1,132.48735880659515,,,,0.12409630831673817,,,,25.055876113732708,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,28.7452552459962,,,,28.7452552459962,689.8861259039088,0.1286213922769216
