Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1990-10-15,1990-10-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1990,10,15,1990.1,1990,1,15,3,0.018915434247745253,0.68,3,Normal,37,5,3,2,50,97,0.4430667512166158,121.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.92863712668117,964.7125435595109,990.0,0.09679385356591402,0.002192863712668117,989.9010132827214,1,121.92863712668117,,,,0.10500339117446057,,,,25.083466332036,,,,0.91,,,,0.4877145485067247,,,,0.97,,,,26.483501570536475,,,,26.483501570536475,635.6040376928754,0.12096864950203853
1990-11-15,1990-11-26,218.0,0.9689562633870455,211.232465418376,0.937,1990,11,15,1990.11,1990,2,46,7,0.018250485012147686,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3171860910078238,144.232465418376,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.232465418376,964.7077660327614,990.0,0.10098834048353728,0.0044232465418375996,989.8945884129746,1,144.232465418376,,,,0.1471734833264675,,,,25.039648896886774,,,,0.91,,,,0.576929861673504,,,,0.97,,,,31.273277321550253,,,,31.273277321550253,750.5586557172061,0.14805147144218134
1990-12-15,1990-12-26,337.0,0.9251558221077054,311.77751205029665,0.767,1990,12,15,1990.12,1990,3,76,11,0.026937577041145636,0.81,4,Mod_Dry,31,5,3,2,36,77,0.24697098739943177,234.77751205029665,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.77751205029665,964.929268217441,990.0,0.13287814053330885,0.01695550241005933,989.8501663570567,1,234.77751205029665,,,,0.39009769817322043,,,,24.53080044144248,,,,0.94,,,,0.9391100482011866,,,,0.98,,,,52.0464547773104,,,,52.0464547773104,1249.1149146554496,0.16693460164924964
1991-01-15,1991-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.04146091636009788,0.91,5,Dry,29,5,4,2,33,73,0.15212398937882787,406.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.8717171307625,965.6104136951618,990.0,0.1896990942500687,0.0513743434261525,989.7589265623238,2,203.43585856538124,203.43585856538124,,,0.2929850250343066,0.2929850250343066,,,23.85552784212772,23.85552784212772,,,0.94,0.94,,,0.813743434261525,0.813743434261525,,,0.97,0.97,,,43.409534811608616,43.409534811608616,,,86.81906962321723,2083.6576709572137,0.18092141404441117
1991-02-15,1991-02-26,979.0,0.9180015183280674,898.723486443178,0.359,1991,2,15,1991.02,1990,5,138,20,0.07764970922869058,0.6900000000000001,3,Normal,43,7,5,4,78,137,0.15243843302926952,761.723486443178,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.723486443178,967.4196461056599,990.0,0.4018183341909599,0.170861743221589,989.4273199225875,3,253.90782881439267,253.90782881439267,253.90782881439267,,0.45615145071274565,0.45615145071274565,0.45615145071274565,,21.55152236621479,21.55152236621479,21.55152236621479,,0.94,0.94,0.94,,1.0156313152575707,1.0156313152575707,1.0156313152575707,,0.98,0.98,0.98,,49.45121675535779,49.45121675535779,49.45121675535779,,148.35365026607337,3560.487606385761,0.16507151810753648
1991-03-15,1991-03-26,2274.0,1.0078283327543107,2291.8016286833026,0.14400000000000002,1991,3,15,1991.03,1990,6,166,24,0.19801166071823734,0.45,3,Normal,49,9,9,9,107,183,0.07984984289636711,1100.0,1008.8016286833026,51.0,9.0,16.0,49.61319485327718,883.1884338300254,100.0,18.0,25.0,58.61319485327718,990.1884338300254,1243.0,971.9215890595256,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141508947359696,16.141508947359696,16.141508947359696,16.141508947359696,0.9211727888792831,0.9211727888792831,0.9211727888792831,0.9211727888792831,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.310901974222595,39.310901974222595,39.310901974222595,39.310901974222595,157.24360789689038,3773.8465895253694,0.06861135184166475
1991-04-15,1991-04-26,1889.0,0.9993093110655435,1887.6952886028118,0.187,1991,4,15,1991.04,1990,7,197,29,0.16309687293528294,0.74,4,Mod_Dry,45,11,10,10,72,148,0.07840248417928881,1100.0,639.6952886028118,55.0,7.0,15.0,43.22265463532513,519.4726339674867,100.0,18.0,25.0,53.22265463532513,591.4726339674867,1243.0,970.8113959618632,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.251702045022014,17.251702045022014,17.251702045022014,17.251702045022014,0.9282893303684188,0.9282893303684188,0.9282893303684188,0.9282893303684188,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.33924257590871,42.33924257590871,42.33924257590871,42.33924257590871,169.35697030363485,4064.5672872872365,0.0897162647627231
1991-05-15,1991-05-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1991,5,15,1991.05,1990,8,227,33,0.1345200842530515,0.8,4,Mod_Dry,47,10,10,10,115,192,0.12331838841844683,1100.0,264.9454195955036,53.0,7.999999999999998,13.79924060393248,13.79924060393248,176.34693838763866,100.0,18.0,23.799240603932482,23.799240603932482,291.34693838763866,1241.7992406039325,969.800656201688,990.0,0.9188176802726098,0.48,988.6011823197274,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.265591338039442,18.265591338039442,18.265591338039442,18.265591338039442,0.9315581702068363,0.9315581702068363,0.9315581702068363,0.9315581702068363,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.98539030367533,44.98539030367533,44.98539030367533,44.98539030367533,179.94156121470132,4318.597469152832,0.11557345488800139
1991-06-15,1991-06-26,724.0,0.8792233854456722,636.5577310626668,0.466,1991,6,15,1991.06,1990,9,258,37,0.054998587963814405,0.86,4,Mod_Dry,45,10,9,9,88,161,0.25292285702229594,475.5577310626668,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.5577310626668,966.3051218202454,990.0,0.22945375713777785,0.06511154621253336,989.7054346966497,2,237.7788655313334,237.7788655313334,,,0.4001210355781703,0.4001210355781703,,,23.000191840826144,23.000191840826144,,,0.94,0.94,,,0.9511154621253336,0.9511154621253336,,,0.98,0.98,,,49.42283407771324,49.42283407771324,,,98.84566815542648,2372.2960357302354,0.1552815453052686
1991-07-15,1991-07-26,406.0,0.912524030726262,370.4847564748623,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0320098829594281,0.91,5,Dry,37,8,6,4,53,108,0.29150996933750467,262.4847564748623,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,313.4847564748623,965.1468048714144,990.0,0.14606504827578454,0.02249695129497246,989.8314380004292,1,262.4847564748623,,,,0.48743438729843813,,,,24.197198741716416,,,,0.95,,,,1.0499390258994492,,,,0.98,,,,58.007996669319006,,,,58.007996669319006,1392.1919200636562,0.1565732345407709
1991-08-15,1991-08-26,305.0,0.9223999474337792,281.3319839673027,0.8150000000000001,1991,8,15,1991.08,1990,11,319,46,0.02430708341477496,0.9,4,Mod_Dry,39,7,5,4,60,115,0.4087697331042377,166.33198396730268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.33198396730268,964.834540713074,990.0,0.1139768127161259,0.006633198396730268,989.8793899888872,1,166.33198396730268,,,,0.19584595877441535,,,,24.84900331703872,,,,0.92,,,,0.6653279358692107,,,,0.97,,,,36.18372805645574,,,,36.18372805645574,868.4094733549377,0.12861576400307592
1991-09-15,1991-09-26,228.0,0.9802077140640136,223.48735880659515,0.922,1991,9,15,1991.09,1990,12,350,50,0.019309307800889814,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91,0.40718186695629144,132.48735880659515,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.48735880659515,964.7167263333859,990.0,0.10005250868406652,0.0032487358806595154,989.8966987554353,1,132.48735880659515,,,,0.12409630831673817,,,,25.055876113732708,,,,0.91,,,,0.5299494352263806,,,,0.97,,,,28.7452552459962,,,,28.7452552459962,689.8861259039088,0.1286213922769216
1991-10-15,1991-10-26,189.0,1.0187003652037276,192.5343690235045,0.972,1991,10,15,1991.1,1991,1,15,3,0.016634969483630788,0.81,4,Mod_Dry,31,4,3,2,33,73,0.3791530850841919,119.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.5343690235045,964.4135113913235,990.0,0.0935912621671038,0.00195343690235045,989.9044553009305,1,119.5343690235045,,,,0.10089164200695161,,,,25.390052267600087,,,,0.9,,,,0.47813747609401797,,,,0.97,,,,25.991996472941754,,,,25.991996472941754,623.8079153506021,0.134999255482374
1991-11-15,1991-11-26,279.0,0.9497629768925764,264.98387055302885,0.848,1991,11,15,1991.11,1991,2,46,7,0.02289460641578169,0.56,3,Normal,36,5,3,2,47,93,0.35096475799038773,171.98387055302885,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.98387055302885,964.7913413139038,990.0,0.11351722859762346,0.007198387055302885,989.8792843843471,1,171.98387055302885,,,,0.20939487210592533,,,,24.87854819833739,,,,0.93,,,,0.6879354822121154,,,,0.97,,,,37.86486755918166,,,,37.86486755918166,908.7568214203599,0.1428949900994223
1991-12-15,1991-12-26,605.0,0.8858972610407249,535.9678429296386,0.527,1991,12,15,1991.12,1991,3,76,11,0.046307621629120777,0.62,3,Normal,38,5,4,3,54,104,0.19404149217521813,431.96784292963855,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,478.96784292963855,965.8588110924068,990.0,0.2010225308622416,0.056393568585927714,989.7425839005518,2,215.98392146481928,215.98392146481928,,,0.3302099434976818,0.3302099434976818,,,23.553562864647386,23.553562864647386,,,0.94,0.94,,,0.863935685859277,0.863935685859277,,,0.98,0.98,,,45.972801468690804,45.972801468690804,,,91.94560293738161,2206.6944704971584,0.17155059608576584
1992-01-15,1992-01-26,611.0,0.8899820010802769,543.7790026600493,0.523,1992,1,15,1992.01,1991,4,107,16,0.046982505829828256,0.72,4,Mod_Dry,34,5,4,3,45,91,0.16734739582596547,452.7790026600493,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.7790026600493,965.8935476258313,990.0,0.20660557283913075,0.06055580053200986,989.7328386266288,2,226.38950133002464,226.38950133002464,,,0.36275569861305607,0.36275569861305607,,,23.47653530218446,23.47653530218446,,,0.94,0.94,,,0.9055580053200986,0.9055580053200986,,,0.98,0.98,,,48.03007038605365,48.03007038605365,,,96.0601407721073,2305.4433785305755,0.1766529055042616
1992-02-15,1992-02-26,737.0,0.8845121366993858,651.8854447474473,0.45799999999999996,1992,2,15,1992.02,1991,5,138,20,0.05632290242617945,0.89,4,Mod_Dry,36,6,5,4,54,105,0.16107124471950585,546.8854447474473,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,593.8854447474473,966.3725998790959,990.0,0.26094808391156366,0.08875417789897894,989.6502977381895,2,273.44272237372365,273.44272237372365,,,0.5289044903824953,0.5289044903824953,,,22.74879336871107,22.74879336871107,,,0.95,0.95,,,1.0937708894948945,1.0937708894948945,,,0.98,0.98,,,56.81243759383571,56.81243759383571,,,113.62487518767142,2726.997004504114,0.1743019055007308
1992-03-15,1992-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1992,3,15,1992.03,1991,6,167,24,0.07534937564520056,0.92,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,967.3108093350532,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,3,255.0330850509281,255.0330850509281,255.0330850509281,,0.46019677525680297,0.46019677525680297,0.46019677525680297,,21.65611426735211,21.65611426735211,21.65611426735211,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,49.911427990023626,49.911427990023626,49.911427990023626,,149.73428397007086,3593.6228152817007,0.17169408537545272
1992-04-15,1992-04-26,917.0,0.9101388998268054,834.5973711411806,0.384,1992,4,15,1992.04,1991,7,198,29,0.07210921286659801,0.98,5,Dry,40,10,8,5,62,125,0.14977281779486337,709.5973711411806,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,767.5973711411806,967.1557395972981,990.0,0.36165064993691626,0.1447986855705903,989.4935506644925,3,236.5324570470602,236.5324570470602,236.5324570470602,,0.3959431672156376,0.3959431672156376,0.3959431672156376,,21.941867899978842,21.941867899978842,21.941867899978842,,0.94,0.94,0.94,,0.9461298281882409,0.9461298281882409,0.9461298281882409,,0.98,0.98,0.98,,46.90155868554979,46.90155868554979,46.90155868554979,,140.70467605664936,3376.9122253595847,0.16858988647934256
1992-05-15,1992-05-26,879.0,0.9032280569176612,793.9374620306239,0.39899999999999997,1992,5,15,1992.05,1991,8,228,33,0.06859619671944593,0.99,5,Dry,42,9,8,6,82,147,0.18515312229255895,646.9374620306239,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.9374620306239,966.9853098306734,990.0,0.3259057750902168,0.12408123860918718,989.5500129863007,3,215.64582067687465,215.64582067687465,215.64582067687465,,0.32917795819559464,0.32917795819559464,0.32917795819559464,,22.23552519743169,22.23552519743169,22.23552519743169,,0.94,0.94,0.94,,0.8625832827074986,0.8625832827074986,0.8625832827074986,,0.98,0.98,0.98,,43.33226338342423,43.33226338342423,43.33226338342423,,129.9967901502727,3119.9229636065447,0.1637368134988678
1992-06-15,1992-06-26,489.0,0.8967290444819941,438.5005027516951,0.608,1992,6,15,1992.06,1991,9,259,37,0.03788644343774645,0.95,5,Dry,39,9,7,5,59,119,0.2713793923912211,319.5005027516951,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,374.5005027516951,965.4301328555931,990.0,0.16632858024964042,0.03390010055033901,989.7997713192,2,159.75025137584754,159.75025137584754,,,0.18063322315444466,0.18063322315444466,,,24.189005240452417,24.189005240452417,,,0.92,0.92,,,0.6390010055033901,0.6390010055033901,,,0.97,0.97,,,33.828919595645445,33.828919595645445,,,67.65783919129089,1623.7881405909814,0.1542936410944157
1992-07-15,1992-07-26,353.0,0.9238037474213612,326.10272283974047,0.746,1992,7,15,1992.07,1991,10,289,42,0.028175275253353574,0.95,5,Dry,37,8,6,4,53,108,0.33118398724035003,218.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,269.10272283974047,964.9788521599455,990.0,0.1313256275113529,0.013620544567948093,989.8550538279206,1,218.10272283974047,,,,0.3367137065353753,,,,24.53948796143975,,,,0.94,,,,0.8724108913589619,,,,0.98,,,,48.36704119196629,,,,48.36704119196629,1160.808988607191,0.14831842178679303
1992-08-15,1992-08-26,272.0,0.9535638974660426,259.3693801107636,0.86,1992,8,15,1992.08,1991,11,320,46,0.022409514441569973,0.95,5,Dry,34,7,5,3,44,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.3693801107636,964.778031697807,990.0,0.11228501594685122,0.006636938011076359,989.881078046042,1,166.3693801107636,,,,0.19593413228311257,,,,24.907112215951898,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,36.27649713448783,,,,36.27649713448783,870.6359312277079,0.1398642242156571
1992-09-15,1992-09-26,200.0,0.9880015428331212,197.60030856662425,0.959,1992,9,15,1992.09,1991,12,351,51,0.017072666660156333,0.94,5,Dry,30,6,4,2,30,72,0.36437190064267533,125.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.60030856662425,964.4019724130517,990.0,0.09634101428407645,0.002560030856662425,989.9010989548592,1,125.60030856662425,,,,0.11146521420315225,,,,25.387661327604373,,,,0.91,,,,0.502401234266497,,,,0.97,,,,27.611851974224834,,,,27.611851974224834,662.684447381396,0.1397358747793404
1992-10-15,1992-10-26,154.0,1.0518877536111804,161.99071405612182,0.991,1992,10,15,1992.1,1992,1,15,3,0.013995997694448923,0.95,5,Dry,24,4,2,2,20,52,0.32100605459387355,109.99071405612182,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.99071405612182,964.4728881692582,990.0,0.08761047070095061,0.0009990714056121817,989.9113904578934,1,109.99071405612182,,,,0.08530183268848966,,,,25.353200455946673,,,,0.9,,,,0.4399628562244873,,,,0.96,,,,23.635868307357665,,,,23.635868307357665,567.2608393765839,0.14590878523548578
1992-11-15,1992-11-26,203.0,0.9910044488913572,201.17390312494555,0.956,1992,11,15,1992.11,1992,2,46,7,0.0173814252299953,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3330451860765831,134.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.17390312494555,964.7063347744215,990.0,0.09755928515623144,0.0034173903124945556,989.8990233245313,1,134.17390312494555,,,,0.12729099776763286,,,,25.065397552342144,,,,0.91,,,,0.5366956124997823,,,,0.97,,,,29.122240544828937,,,,29.122240544828937,698.9337730758945,0.14476152270476966
1992-12-15,1992-12-26,309.0,0.923796493863848,285.45311660392906,0.805,1992,12,15,1992.12,1992,3,76,11,0.024663149274579483,0.96,5,Dry,26,4,3,2,24,59,0.20668893267633676,226.45311660392906,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.45311660392906,964.8463671555949,990.0,0.12812096123377717,0.01529062332078581,989.8565884154455,1,226.45311660392906,,,,0.36295934479342495,,,,24.64726191505717,,,,0.94,,,,0.9058124664157162,,,,0.98,,,,50.43940083040991,,,,50.43940083040991,1210.5456199298378,0.17669942241476877
1993-01-15,1993-01-26,429.0,0.9091445515580217,390.02301261839125,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.033697988290229,0.97,5,Dry,29,5,4,2,33,73,0.18716844298473514,317.02301261839125,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,355.02301261839125,965.2257809763353,990.0,0.15986004109097862,0.03340460252367825,989.8067353563854,2,158.51150630919562,158.51150630919562,,,0.17783804750996204,0.17783804750996204,,,24.403116332540154,24.403116332540154,,,0.92,0.92,,,0.6340460252367826,0.6340460252367826,,,0.97,0.97,,,33.863719042951395,33.863719042951395,,,67.72743808590279,1625.4585140616668,0.1736498511490887
1993-02-15,1993-02-26,924.0,0.9094930148993516,840.3715457670007,0.38,1993,2,15,1993.02,1992,5,138,20,0.07260810155426886,0.96,5,Dry,31,6,4,3,41,85,0.10114573777295273,755.3715457670007,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,796.3715457670007,967.1797494809538,990.0,0.3831691455235465,0.16768577288350037,989.449145081593,3,251.79051525566692,251.79051525566692,251.79051525566692,,0.44858785115004507,0.44858785115004507,0.44858785115004507,,21.820807749489155,21.820807749489155,21.820807749489155,,0.94,0.94,0.94,,1.0071620610226677,1.0071620610226677,1.0071620610226677,,0.98,0.98,0.98,,49.65158607900251,49.65158607900251,49.65158607900251,,148.95475823700752,3574.9141976881806,0.1772486931373404
1993-03-15,1993-03-26,1157.0,0.9333222422997076,1079.8538343407615,0.31,1993,3,15,1993.03,1992,6,166,24,0.0932993712870418,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129,0.11946061207325623,950.8538343407615,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1006.8538343407615,968.1324681031241,990.0,0.576041362144921,0.3106830674726092,989.1132755703825,4,237.71345858519038,237.71345858519038,237.71345858519038,237.71345858519038,0.39990125410368815,0.39990125410368815,0.39990125410368815,0.39990125410368815,20.580906213154698,20.580906213154698,20.580906213154698,20.580906213154698,0.94,0.94,0.94,0.94,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.9508538343407615,0.98,0.98,0.98,0.98,44.21210584536244,44.21210584536244,44.21210584536244,44.21210584536244,176.84842338144975,4244.362161154794,0.16377070466153754
1993-04-15,1993-04-26,2766.0,1.0218105555746628,2826.327996719517,0.099,1993,4,15,1993.04,1992,7,197,29,0.24419473891656626,0.67,3,Normal,54,13,14,19,117,217,0.07677806689523266,1100.0,1509.3279967195172,46.0,5.0,11.0,61.0,1386.3279967195172,100.0,18.0,25.0,80.0,1503.3279967195172,1243.0,973.2256122632472,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.837485743638084,14.837485743638084,14.837485743638084,14.837485743638084,0.9080914697265566,0.9080914697265566,0.9080914697265566,0.9080914697265566,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.62194983213162,35.62194983213162,35.62194983213162,35.62194983213162,142.48779932852648,3419.7071838846355,0.05041445985529997
1993-05-15,1993-05-26,2455.0,1.0141077558710627,2489.6345406634587,0.126,1993,5,15,1993.05,1992,8,227,33,0.21510442431332288,0.32,2,Mod_Wet,65,14,17,23,202,321,0.12893458648531492,1100.0,1068.6345406634587,35.0,4.0,8.0,57.0,964.6345406634587,100.0,18.0,25.0,80.0,1166.6345406634587,1243.0,972.4236803164124,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639417690472854,15.639417690472854,15.639417690472854,15.639417690472854,0.9167400209661034,0.9167400209661034,0.9167400209661034,0.9167400209661034,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.90482944584402,37.90482944584402,37.90482944584402,37.90482944584402,151.6193177833761,3638.863626801026,0.060900230659143774
1993-06-15,1993-06-26,1266.0,0.9093306669520432,1151.2126243612868,0.28500000000000003,1993,6,15,1993.06,1992,9,258,37,0.09946477074481518,0.48,3,Normal,53,12,12,13,120,210,0.18241634564814796,941.2126243612868,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.2126243612868,968.4004139159301,990.0,0.5864498151517767,0.3029700994890294,989.1105800853592,4,235.3031560903217,235.3031560903217,235.3031560903217,235.3031560903217,0.3918440066223559,0.3918440066223559,0.3918440066223559,0.3918440066223559,20.318322162806687,20.318322162806687,20.318322162806687,20.318322162806687,0.94,0.94,0.94,0.94,0.9412126243612867,0.9412126243612867,0.9412126243612867,0.9412126243612867,0.98,0.98,0.98,0.98,43.20544983254645,43.20544983254645,43.20544983254645,43.20544983254645,172.8217993301858,4147.72318392446,0.1501215289626192
1993-07-15,1993-07-26,499.0,0.8982951200073012,448.24926488364326,0.598,1993,7,15,1993.07,1992,10,288,42,0.03872873648594678,0.6900000000000001,3,Normal,50,10,9,9,108,186,0.41494769667560294,262.24926488364326,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.24926488364326,965.4722552591446,990.0,0.15196470051486308,0.022449852976728652,989.8255854465084,1,262.24926488364326,,,,0.48656168069902916,,,,23.86676850666475,,,,0.95,,,,1.048997059534573,,,,0.98,,,,57.164523610833626,,,,57.164523610833626,1371.9485666600071,0.12752842690254587
1993-08-15,1993-08-26,325.0,0.9303529029232048,302.3646934500416,0.7829999999999999,1993,8,15,1993.08,1992,11,319,46,0.0261243095140836,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115,0.38033541114813046,187.3646934500416,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.3646934500416,964.8982848604503,990.0,0.12111742586901751,0.008736469345004163,989.870146104786,1,187.3646934500416,,,,0.24853732710462698,,,,24.723323917231113,,,,0.93,,,,0.7494587738001665,,,,0.97,,,,40.99381208141537,,,,40.99381208141537,983.8514899539689,0.13557737715229837
1993-09-15,1993-09-26,225.0,0.973016165007472,218.92863712668117,0.9259999999999999,1993,9,15,1993.09,1992,12,350,50,0.018915434247745253,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4156605604197117,127.92863712668117,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.92863712668117,964.7125435595109,990.0,0.09849839902045948,0.002792863712668117,989.8987087372668,1,127.92863712668117,,,,0.11566093956601219,,,,25.070504238189912,,,,0.91,,,,0.5117145485067247,,,,0.97,,,,27.772372145212767,,,,27.772372145212767,666.5369314851064,0.12685582164905418
1993-10-15,1993-10-26,186.0,1.0279365016982758,191.19618931587934,0.9740000000000001,1993,10,15,1993.1,1993,1,15,3,0.016519350756891975,0.86,4,Mod_Dry,31,4,3,2,33,73,0.3818067727249267,118.19618931587934,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.19618931587934,964.4164938727071,990.0,0.09313506453950432,0.0018196189315879338,989.9050453165289,1,118.19618931587934,,,,0.0986286081391137,,,,25.389922835682736,,,,0.9,,,,0.4727847572635174,,,,0.97,,,,25.700886697769693,,,,25.700886697769693,616.8212807464727,0.13442154255129377
1993-11-15,1993-11-26,200.0,0.9880015428331212,197.60030856662425,0.959,1993,11,15,1993.11,1993,2,46,7,0.017072666660156333,0.89,4,Mod_Dry,29,4,2,2,30,67,0.3390682964313784,130.60030856662425,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.60030856662425,964.4019724130517,990.0,0.09634101428407645,0.003060030856662425,989.9005989548592,1,130.60030856662425,,,,0.12056915586452926,,,,25.37805738594301,,,,0.91,,,,0.522401234266497,,,,0.97,,,,28.70018605173074,,,,28.70018605173074,688.8044652415377,0.14524362972871568
1993-12-15,1993-12-26,321.0,0.929742194188508,298.44724433451097,0.787,1993,12,15,1993.12,1993,3,76,11,0.025785841910501747,0.78,4,Mod_Dry,31,5,3,2,36,77,0.2580020471346537,221.44724433451097,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,260.44724433451097,964.8858067001722,990.0,0.12845111435463463,0.014289448866902194,989.8572594367785,1,221.44724433451097,,,,0.3471081474627934,,,,24.624344589143444,,,,0.94,,,,0.8857889773380438,,,,0.98,,,,49.278547341826034,,,,49.278547341826034,1182.6851362038249,0.16511644277939042
1994-01-15,1994-01-26,588.0,0.8882474356629058,522.2894921697886,0.536,1994,1,15,1994.01,1993,4,107,16,0.04512581212346972,0.86,4,Mod_Dry,34,5,4,3,45,91,0.1742328753771237,431.28949216978856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,474.28949216978856,965.7980291630013,990.0,0.19946883503793716,0.05625789843395772,989.7442732665281,2,215.64474608489428,215.64474608489428,,,0.3291746807762598,0.3291746807762598,,,23.617069422750593,23.617069422750593,,,0.94,0.94,,,0.8625789843395771,0.8625789843395771,,,0.98,0.98,,,46.024367036071766,46.024367036071766,,,92.04873407214353,2209.1696177314448,0.1762408309034482
1994-02-15,1994-02-26,914.0,0.9022849932414684,824.688483822702,0.387,1994,2,15,1994.02,1993,5,138,20,0.07125308500228146,0.68,3,Normal,43,7,5,4,78,137,0.1661233334615757,687.688483822702,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,742.688483822702,967.1144243076362,990.0,0.3472107152595374,0.13630654514681062,989.5164827395937,3,229.22949460756732,229.22949460756732,229.22949460756732,,0.3719024801602104,0.3719024801602104,0.3719024801602104,,22.030155951797262,22.030155951797262,22.030155951797262,,0.94,0.94,0.94,,0.9169179784302692,0.9169179784302692,0.9169179784302692,,0.98,0.98,0.98,,45.63636081173836,45.63636081173836,45.63636081173836,,136.90908243521508,3285.817978445162,0.16601308872484374
1994-03-15,1994-03-26,1571.0,0.9518168612189418,1495.3042889749577,0.231,1994,3,15,1994.03,1993,6,166,24,0.12919429056743634,0.65,3,Normal,49,9,9,9,107,183,0.12238311716837773,1100.0,212.30428897495767,51.0,8.999999999999998,10.441194539752017,10.441194539752017,131.42189989545363,100.0,18.0,19.44119453975202,19.44119453975202,238.42189989545363,1237.441194539752,969.6002902399975,990.0,0.9073867397763984,0.48,988.6126132602236,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.477388240226063,18.477388240226063,18.477388240226063,18.477388240226063,0.931851621302706,0.931851621302706,0.931851621302706,0.931851621302706,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.52134926820632,45.52134926820632,45.52134926820632,45.52134926820632,182.0853970728253,4370.049529747806,0.12177146712903913
1994-04-15,1994-04-26,1623.0,0.959300936288049,1556.9454195955036,0.222,1994,4,15,1994.04,1993,7,197,29,0.1345200842530515,0.75,4,Mod_Dry,45,11,10,10,72,148,0.0950579244058861,1100.0,308.9454195955036,54.999999999999986,6.9999999999999964,15.0,20.874690513209703,211.07072908229395,100.0,18.0,25.0,30.874690513209703,283.07072908229395,1243.0,969.800656201688,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.262441805197298,18.262441805197298,18.262441805197298,18.262441805197298,0.9315527909613206,0.9315527909613206,0.9315527909613206,0.9315527909613206,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.97737375884039,44.97737375884039,44.97737375884039,44.97737375884039,179.90949503536157,4317.8278808486775,0.11555285931738203
1994-05-15,1994-05-26,820.0,0.8951338795496144,734.0097812306839,0.42200000000000004,1994,5,15,1994.05,1993,8,227,33,0.0634184450983311,0.96,5,Dry,42,9,8,6,82,147,0.20026981078308137,587.0097812306839,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,646.0097812306839,966.7299129864776,990.0,0.29116509056851236,0.10480391249227355,989.6040309969393,3,195.66992707689462,195.66992707689462,195.66992707689462,,0.271054169519918,0.271054169519918,0.271054169519918,,22.603063840941726,22.603063840941726,22.603063840941726,,0.93,0.93,0.93,,0.7826797083075785,0.7826797083075785,0.7826797083075785,,0.97,0.97,0.97,,39.1394830300209,39.1394830300209,39.1394830300209,,117.4184490900627,2818.0427781615044,0.15996850735856957
1994-06-15,1994-06-26,392.0,0.9027243075642528,353.8679285651871,0.705,1994,6,15,1994.06,1993,9,258,37,0.03057418902803217,0.98,5,Dry,39,9,7,5,59,119,0.3362836538549965,234.86792856518713,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.8679285651871,965.0817862190809,990.0,0.13822182129471158,0.016973585713037427,989.8448045929923,1,234.86792856518713,,,,0.39039780604674396,,,,24.372620567864708,,,,0.94,,,,0.9394717142607485,,,,0.98,,,,51.730762712143296,,,,51.730762712143296,1241.538305091439,0.14618663782811223
1994-07-15,1994-07-26,297.0,0.9323780761081942,276.9162886041337,0.8220000000000001,1994,7,15,1994.07,1993,10,288,42,0.023925567335397142,0.98,5,Dry,37,8,6,4,53,108,0.39000956045020396,168.91628860413368,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,219.91628860413368,964.8222667362013,990.0,0.11485782566050011,0.0068916288604133685,989.8782505454791,1,168.91628860413368,,,,0.2019854987260088,,,,24.85399831055178,,,,0.92,,,,0.6756651544165347,,,,0.97,,,,36.75330207788206,,,,36.75330207788206,882.0792498691694,0.13272351100452176
1994-08-15,1994-08-26,238.0,0.9689560754664174,230.61154596100727,0.91,1994,8,15,1994.08,1993,11,319,46,0.019924837571031025,0.98,5,Dry,34,7,5,3,44,93,0.40327555852613217,137.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.61154596100727,964.7251043872052,990.0,0.10248120885034338,0.003761154596100727,989.8937576365536,1,137.61154596100727,,,,0.1339263148371765,,,,25.034726934511205,,,,0.91,,,,0.5504461838440291,,,,0.97,,,,29.83182801051957,,,,29.83182801051957,715.9638722524696,0.12935964626664292
1994-09-15,1994-09-26,175.0,1.038698826351703,181.772294611548,0.981,1994,9,15,1994.09,1993,12,350,50,0.01570512625443775,0.98,5,Dry,30,6,4,2,30,72,0.3960999675658264,109.772294611548,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.772294611548,964.4366369017042,990.0,0.09094510043575499,0.0009772294611548006,989.9080776701031,1,109.772294611548,,,,0.08496000706133018,,,,25.386480761337577,,,,0.9,,,,0.439089178446192,,,,0.96,,,,23.619896633867466,,,,23.619896633867466,566.8775192128192,0.12994222625809826
1994-10-15,1994-10-26,147.0,1.0562189972244849,155.26419259199923,0.9940000000000001,1994,10,15,1994.1,1994,1,15,3,0.013414826239948734,0.97,5,Dry,24,4,2,2,20,52,0.33491302232604764,103.26419259199923,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.26419259199923,964.4828495446201,990.0,0.0853173383836361,0.00032641925919992335,989.9143562423571,1,103.26419259199923,,,,0.07508216509827402,,,,25.35642453263879,,,,0.89,,,,0.41305677036799693,,,,0.96,,,,21.946638754904175,,,,21.946638754904175,526.7193301177002,0.1413502906789024
1994-11-15,1994-11-26,155.0,1.0518877536111804,163.04260180973296,0.991,1994,11,15,1994.11,1994,2,46,7,0.014086880796360928,0.96,5,Dry,23,4,2,2,19,50,0.30666831518273285,113.04260180973296,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,142.04260180973296,964.4712078190765,990.0,0.08830997788968169,0.0013042601809732958,989.9103857619293,1,113.04260180973296,,,,0.0901480896801598,,,,25.34902985317262,,,,0.9,,,,0.4521704072389318,,,,0.97,,,,24.540688263685993,,,,24.540688263685993,588.9765183284638,0.150517030464985
1994-12-15,1994-12-26,251.0,0.9462166690451146,237.50038393032366,0.893,1994,12,15,1994.12,1994,3,76,11,0.02052003317157997,1.0,5,Dry,26,4,3,2,24,59,0.2484206510474907,178.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,211.50038393032366,964.7351677262637,990.0,0.11198876724897397,0.007850038393032367,989.880161194358,1,178.50038393032366,,,,0.22557315573046513,,,,24.919420312363833,,,,0.93,,,,0.7140015357212947,,,,0.97,,,,39.36414112142961,,,,39.36414112142961,944.7393869143107,0.16574348415781093
1995-01-15,1995-01-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,1995,1,15,1995.01,1994,4,107,16,0.027873927128758736,0.99,5,Dry,29,5,4,2,33,73,0.22627597363173804,249.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.6148973235965,964.9665307595834,990.0,0.13747358213698777,0.019922979464719298,989.8426034383983,1,249.6148973235965,,,,0.44088153831482796,,,,24.435191140500095,,,,0.95,,,,0.9984595892943859,,,,0.98,,,,55.70637904898875,,,,55.70637904898875,1336.95309717573,0.17267144050422717
1995-02-15,1995-02-26,521.0,0.8907474246573328,464.07940824647034,0.581,1995,2,15,1995.02,1994,5,138,20,0.040096460872495035,0.99,5,Dry,31,6,4,3,41,85,0.1831583097409418,379.07940824647034,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,420.07940824647034,965.5411637644696,990.0,0.18146548613351413,0.045815881649294066,989.7727186322171,2,189.53970412323517,189.53970412323517,,,0.2543405358764304,0.2543405358764304,,,23.97721433187106,23.97721433187106,,,0.93,0.93,,,0.7581588164929407,0.7581588164929407,,,0.97,0.97,,,40.21819856592582,40.21819856592582,,,80.43639713185163,1930.4735311644392,0.1733246416508363
1995-03-15,1995-03-26,764.0,0.8897333577500535,679.7562853210409,0.44799999999999995,1995,3,15,1995.03,1994,6,166,24,0.058730943051737934,0.99,5,Dry,36,8,6,4,53,107,0.1574093573102677,572.7562853210409,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,622.7562853210409,966.4947142114958,990.0,0.27768480308466137,0.09910251412841636,989.623212682787,3,190.9187617736803,190.9187617736803,190.9187617736803,,0.25805444628939306,0.25805444628939306,0.25805444628939306,,22.870444025001817,22.870444025001817,22.870444025001817,,0.93,0.93,0.93,,0.7636750470947212,0.7636750470947212,0.7636750470947212,,0.97,0.97,0.97,,38.64086996969343,38.64086996969343,38.64086996969343,,115.92260990908031,2782.1426378179276,0.1705355469487589
1995-04-15,1995-04-26,1343.0,0.9054051951461272,1215.9591770812488,0.27,1995,4,15,1995.04,1994,7,197,29,0.10505887289981992,0.91,5,Dry,40,10,8,5,62,125,0.10279950376298502,1090.9591770812488,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1148.9591770812488,968.6375316243616,990.0,0.7673637607358229,0.46824693020562336,988.7643893090585,4,272.7397942703122,272.7397942703122,272.7397942703122,272.7397942703122,0.5261936753783149,0.5261936753783149,0.5261936753783149,0.5261936753783149,19.6006640093186,19.6006640093186,19.6006640093186,19.6006640093186,0.94,0.94,0.94,0.94,1.0909591770812488,1.0909591770812488,1.0909591770812488,1.0909591770812488,0.98,0.98,0.98,0.98,48.3105775400678,48.3105775400678,48.3105775400678,48.3105775400678,193.2423101602712,4637.815443846508,0.15892170872390973
1995-05-15,1995-05-26,901.0,0.9053300747322112,815.7023973337224,0.391,1995,5,15,1995.05,1994,8,227,33,0.07047668712963362,0.95,5,Dry,42,9,8,6,82,147,0.18021278407480143,668.7023973337224,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,727.7023973337224,967.0768341551707,990.0,0.3385231288891144,0.13061071920011671,989.5308661519107,3,222.9007991112408,222.9007991112408,222.9007991112408,,0.35167461082411283,0.35167461082411283,0.35167461082411283,,22.1023573859159,22.1023573859159,22.1023573859159,,0.94,0.94,0.94,,0.8916031964449631,0.8916031964449631,0.8916031964449631,,0.98,0.98,0.98,,44.52184559191037,44.52184559191037,44.52184559191037,,133.56553677573112,3205.572882617547,0.16374297441360397
1995-06-15,1995-06-26,353.0,0.9238037474213612,326.10272283974047,0.746,1995,6,15,1995.06,1994,9,258,37,0.028175275253353574,1.0,5,Dry,39,9,7,5,59,119,0.36491568964445975,207.10272283974047,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.10272283974047,964.9788521599455,990.0,0.12900090426412045,0.011420544567948093,989.8595785511679,1,207.10272283974047,,,,0.30363448202000576,,,,24.57709190920242,,,,0.94,,,,0.8284108913589618,,,,0.97,,,,45.528663063139845,,,,45.528663063139845,1092.6879135153563,0.1396144830275287
1995-07-15,1995-07-26,258.0,0.943987858308788,243.5488674436673,0.884,1995,7,15,1995.07,1994,10,288,42,0.02104262214713285,1.0,5,Dry,37,8,6,4,53,108,0.4434428340135079,135.5488674436673,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.5488674436673,964.745456268734,990.0,0.10348256844670475,0.0035548867443667294,989.8929625448089,1,135.5488674436673,,,,0.12992503595542748,,,,25.01758124011955,,,,0.91,,,,0.5421954697746691,,,,0.97,,,,29.364549738663978,,,,29.364549738663978,704.7491937279354,0.12056943662633118
1995-08-15,1995-08-26,203.0,0.9910044488913572,201.17390312494555,0.956,1995,8,15,1995.08,1994,11,319,46,0.0173814252299953,1.0,5,Dry,34,7,5,3,44,93,0.46228660156898854,108.17390312494555,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,154.17390312494555,964.7063347744215,990.0,0.09244564879259506,0.0008173903124945554,989.9067369608949,1,108.17390312494555,,,,0.08247891617090272,,,,25.11792327030251,,,,0.89,,,,0.4326956124997822,,,,0.96,,,,22.773851092498706,,,,22.773851092498706,546.572426219969,0.11320479813106907
1995-09-15,1995-09-26,144.0,1.0810415223241596,155.669979214679,0.993,1995,9,15,1995.09,1994,12,350,50,0.013449886204148262,1.0,5,Dry,30,6,4,2,30,72,0.46251692434998876,83.66997921467899,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.66997921467899,964.4822890529937,990.0,0.08204658382318601,0.0,989.9179534161768,1,83.66997921467899,,,,0.04893294499824814,,,,25.3867314181849,,,,0.87,,,,0.33467991685871595,,,,0.96,,,,17.40347374916687,,,,17.40347374916687,417.6833699800049,0.11179723821486706
1995-10-15,1995-10-26,105.0,1.1113312449457775,116.68978071930664,0.9990000000000001,1995,10,15,1995.1,1995,1,15,3,0.010081997054148095,0.98,5,Dry,24,4,2,2,20,52,0.4456259980904777,64.68978071930664,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.68978071930664,964.5025272292427,990.0,0.07216697069976362,0.0,989.9278330293002,1,64.68978071930664,,,,0.028742843979985847,,,,25.396562956077585,,,,0.82,,,,0.2587591228772266,,,,0.96,,,,12.687168772550638,,,,12.687168772550638,304.49205054121535,0.10872562013865805
1995-11-15,1995-11-26,137.0,1.073676514216544,147.09368244766654,0.995,1995,11,15,1995.11,1995,2,46,7,0.012708894163478387,1.0,5,Dry,23,4,2,2,19,50,0.33991942528047836,97.09368244766654,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.09368244766654,964.4929078571172,990.0,0.08287284628897723,0.0,989.917127153711,1,97.09368244766654,,,,0.06626591123344819,,,,25.357953385360386,,,,0.88,,,,0.3883747297906662,,,,0.96,,,,20.40459995163968,,,,20.40459995163968,489.71039883935225,0.13871839777278872
1995-12-15,1995-12-26,255.0,0.9435885419905068,240.61507820757927,0.887,1995,12,15,1995.12,1995,3,76,11,0.020789142757134848,0.98,5,Dry,26,4,3,2,24,59,0.24520491583283296,181.61507820757927,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.61507820757927,964.7403036870778,990.0,0.11305059484349292,0.008161507820757927,989.8787878973358,1,181.61507820757927,,,,0.23351646879996357,,,,24.904967741457995,,,,0.93,,,,0.7264603128303171,,,,0.97,,,,40.02778660353289,,,,40.02778660353289,960.6668784847893,0.16635610245921834
1996-01-15,1996-01-26,459.0,0.9127949676733532,418.97289016206906,0.634,1996,1,15,1996.01,1995,4,107,16,0.036199257710002763,1.0,5,Dry,29,5,4,2,33,73,0.17423561694352538,345.97289016206906,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.97289016206906,965.3466552710976,990.0,0.1694743915667388,0.039194578032413815,989.7913310304009,2,172.98644508103453,172.98644508103453,,,0.21184511574355575,0.21184511574355575,,,24.232830643559765,24.232830643559765,,,0.92,0.92,,,0.6919457803241381,0.6919457803241381,,,0.97,0.97,,,36.69820226995545,36.69820226995545,,,73.3964045399109,1761.5137089578616,0.1751817510472321
1996-02-15,1996-02-26,510.0,0.8986339138924432,458.30329608514603,0.5920000000000001,1996,2,15,1996.02,1995,5,138,20,0.03959740478175662,1.0,5,Dry,31,6,4,3,41,85,0.18546670016575278,373.30329608514603,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.30329608514603,965.5159544624174,990.0,0.17954722010207802,0.044660659217029205,989.7757921206809,2,186.65164804257302,186.65164804257302,,,0.2466492864588277,0.2466492864588277,,,24.013188371804624,24.013188371804624,,,0.93,0.93,,,0.746606592170292,0.746606592170292,,,0.97,0.97,,,39.66480712316109,39.66480712316109,,,79.32961424632218,1903.9107419117322,0.17309413858455844
1996-03-15,1996-03-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.04955410302237484,1.0,5,Dry,36,8,6,4,53,107,0.18655972838062987,466.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,516.5428590552643,966.0259326162758,990.0,0.21611180235087787,0.06330857181105287,989.7205796258381,2,233.27142952763216,233.27142952763216,,,0.38511563205501775,0.38511563205501775,,,23.309531377507327,23.309531377507327,,,0.94,0.94,,,0.9330857181105287,0.9330857181105287,,,0.98,0.98,,,49.13806267104107,49.13806267104107,,,98.27612534208214,2358.6270082099713,0.1713492266366316
1996-04-15,1996-04-26,849.0,0.8983871960499509,762.7307294464084,0.41,1996,4,15,1996.04,1995,7,198,29,0.06589993502416969,1.0,5,Dry,40,10,8,5,62,125,0.1638848353346472,637.7307294464084,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,695.7307294464084,966.8529221733087,990.0,0.31998882866458456,0.12131921883392253,989.5586919525015,3,212.57690981546946,212.57690981546946,212.57690981546946,,0.31988411897108593,0.31988411897108593,0.31988411897108593,,22.385885660221707,22.385885660221707,22.385885660221707,,0.94,0.94,0.94,,0.8503076392618778,0.8503076392618778,0.8503076392618778,,0.98,0.98,0.98,,43.004441058658024,43.004441058658024,43.004441058658024,,129.01332317597408,3096.319756223378,0.1691466177973611
1996-05-15,1996-05-26,828.0,0.8962090581345806,742.0611001354328,0.42,1996,5,15,1996.05,1995,8,228,33,0.06411407905170137,1.0,5,Dry,42,9,8,6,82,147,0.19809689521950577,595.0611001354328,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,654.0611001354328,966.7645058396706,990.0,0.2958325218176422,0.10802444005417311,989.5961430381283,3,198.35370004514425,198.35370004514425,198.35370004514425,,0.2785373494206303,0.2785373494206303,0.2785373494206303,,22.553099849037025,22.553099849037025,22.553099849037025,,0.93,0.93,0.93,,0.793414800180577,0.793414800180577,0.793414800180577,,0.97,0.97,0.97,,39.58860867968488,39.58860867968488,39.58860867968488,,118.76582603905464,2850.3798249373112,0.16004858092868474
1996-06-15,1996-06-26,375.0,0.9133507114576168,342.5065167966063,0.718,1996,6,15,1996.06,1995,9,259,37,0.02959256305122679,0.99,5,Dry,39,9,7,5,59,119,0.3474386447095453,223.50651679660632,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,278.5065167966063,965.0387048915217,990.0,0.1344486587147401,0.014701303359321263,989.850850037926,1,223.50651679660632,,,,0.3535862796787651,,,,24.45855886672554,,,,0.94,,,,0.8940260671864253,,,,0.98,,,,49.401938567407,,,,49.401938567407,1185.646525617768,0.14423649228474036
1996-07-15,1996-07-26,268.0,0.9483058675304404,254.14597249815805,0.866,1996,7,15,1996.07,1995,10,289,42,0.02195821202384085,0.99,5,Dry,37,8,6,4,53,108,0.4249526322939575,146.14597249815805,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.14597249815805,964.7664342502757,990.0,0.10709521789709933,0.004614597249815805,989.8882901848531,1,146.14597249815805,,,,0.15111667919538424,,,,24.97073925538203,,,,0.91,,,,0.5845838899926322,,,,0.97,,,,31.60096793871051,,,,31.60096793871051,758.4232305290523,0.12434180100548138
1996-08-15,1996-08-26,209.0,0.9735992076923856,203.48223440770855,0.946,1996,8,15,1996.08,1995,11,320,46,0.017580865052826015,0.99,5,Dry,34,7,5,3,44,93,0.4570423568951967,110.48223440770855,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.48223440770855,964.7061442089033,990.0,0.09323257991171882,0.0010482234407708547,989.9057191966475,1,110.48223440770855,,,,0.086073509858349,,,,25.11350147788585,,,,0.9,,,,0.4419289376308342,,,,0.96,,,,23.51702970167301,,,,23.51702970167301,564.4087128401522,0.11557288905405351
1996-09-15,1996-09-26,149.0,1.0550702313736016,157.20546447466663,0.992,1996,9,15,1996.09,1995,12,351,51,0.013582552130611195,0.99,5,Dry,30,6,4,2,30,72,0.45799934652782165,85.20546447466663,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.20546447466663,964.4801195985785,990.0,0.08257004470727271,0.0,989.9174299552927,1,85.20546447466663,,,,0.05078745129713868,,,,25.386522905417053,,,,0.87,,,,0.3408218578986665,,,,0.96,,,,17.722711284192652,,,,17.722711284192652,425.3450708206236,0.11273597481752064
1996-10-15,1996-10-26,105.0,1.1113312449457775,116.68978071930664,0.9990000000000001,1996,10,15,1996.1,1996,1,15,3,0.010081997054148095,0.99,5,Dry,24,4,2,2,20,52,0.4456259980904777,64.68978071930664,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.68978071930664,964.5025272292427,990.0,0.07216697069976362,0.0,989.9278330293002,1,64.68978071930664,,,,0.028742843979985847,,,,25.396562956077585,,,,0.82,,,,0.2587591228772266,,,,0.96,,,,12.687168772550638,,,,12.687168772550638,304.49205054121535,0.10872562013865805
1996-11-15,1996-11-26,147.0,1.0562189972244849,155.26419259199923,0.9940000000000001,1996,11,15,1996.11,1996,2,46,7,0.013414826239948734,0.97,5,Dry,23,4,2,2,19,50,0.32203175223658426,105.26419259199923,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.26419259199923,964.4828495446201,990.0,0.08565824747454519,0.0005264192591999233,989.9138153332663,1,105.26419259199923,,,,0.07805442362625735,,,,25.35291136501992,,,,0.89,,,,0.42105677036799694,,,,0.96,,,,22.36859718677815,,,,22.36859718677815,536.8463324826756,0.14406797094264995
1996-12-15,1996-12-26,229.0,0.9802077140640136,224.46756652065915,0.92,1996,12,15,1996.12,1996,3,76,11,0.019393997747384952,0.99,5,Dry,26,4,3,2,24,59,0.26284420914132317,165.46756652065915,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.46756652065915,964.7177492264454,990.0,0.10754576131386107,0.006546756652065915,989.8859074820341,1,165.46756652065915,,,,0.19381328733403655,,,,24.974344968254613,,,,0.92,,,,0.6618702660826365,,,,0.97,,,,36.177250345789055,,,,36.177250345789055,868.2540082989374,0.16116916535672177
1997-01-15,1997-01-26,443.0,0.9039011556864432,400.4282119690943,0.654,1997,1,15,1997.01,1996,4,107,16,0.03459699751412975,0.98,5,Dry,29,5,4,2,33,73,0.18230483721670004,327.4282119690943,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.4282119690943,965.2687605710477,990.0,0.16331564235135973,0.035485642393818864,989.8011987152548,2,163.71410598454716,163.71410598454716,,,0.1897222616574192,0.1897222616574192,,,24.342715882549744,24.342715882549744,,,0.92,0.92,,,0.6548564239381887,0.6548564239381887,,,0.97,0.97,,,34.88861265262191,34.88861265262191,,,69.77722530524382,1674.6534073258517,0.17425651644802023
1997-02-15,1997-02-26,835.0,0.8929087979405506,745.5788462803598,0.41700000000000004,1997,2,15,1997.02,1996,5,138,20,0.06441801231862307,0.8,4,Mod_Dry,36,6,5,4,54,105,0.14083017580747842,640.5788462803598,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,687.5788462803598,966.7795934231281,990.0,0.3152630992929622,0.12217365388410795,989.562563246823,3,213.52628209345326,213.52628209345326,213.52628209345326,,0.3227450565148641,0.3227450565148641,0.3227450565148641,,22.46022476718002,22.46022476718002,22.46022476718002,,0.94,0.94,0.94,,0.854105128373813,0.854105128373813,0.854105128373813,,0.98,0.98,0.98,,43.33994670863333,43.33994670863333,43.33994670863333,,130.01984012589998,3120.4761630215994,0.17438778041324504
1997-03-15,1997-03-26,956.0,0.9122377145949626,872.0992551527843,0.371,1997,3,15,1997.03,1996,6,166,24,0.07534937564520056,0.96,5,Dry,36,8,6,4,53,107,0.12269245658426176,765.0992551527843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.0992551527843,967.3108093350532,990.0,0.4003299947615155,0.17254962757639214,989.4271203776622,3,255.0330850509281,255.0330850509281,255.0330850509281,,0.46019677525680297,0.46019677525680297,0.46019677525680297,,21.65611426735211,21.65611426735211,21.65611426735211,,0.94,0.94,0.94,,1.0201323402037124,1.0201323402037124,1.0201323402037124,,0.98,0.98,0.98,,49.911427990023626,49.911427990023626,49.911427990023626,,149.73428397007086,3593.6228152817007,0.17169408537545272
