Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1997-04-15,1997-04-26,1372.0,0.9124499400219448,1251.881317710108,0.265,1997,4,15,1997.04,1996,7,197,29,0.10816254585015334,0.92,5,Dry,40,10,8,5,62,125,0.0998497207615855,1100.0,26.88131771010808,8.602021667234585,2.150505416808646,1.720404333446917,1.075252708404323,13.333133584213607,48.60202166723458,12.150505416808645,9.720404333446917,6.075252708404323,75.33313358421361,1170.4729314174901,968.766704275506,990.0,0.798414540190192,0.48,988.7215854598098,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.41994640430387,19.41994640430387,19.41994640430387,19.41994640430387,0.9315254943241166,0.9315254943241166,0.9315254943241166,0.9315254943241166,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.82671467419032,47.82671467419032,47.82671467419032,47.82671467419032,191.30685869676128,4591.3646087222705,0.1528154913651817
1997-05-15,1997-05-26,1463.0,0.9396055156027066,1374.6428693267596,0.248,1997,5,15,1997.05,1996,8,227,33,0.11876914390983205,0.85,4,Mod_Dry,47,10,10,10,115,192,0.1396726410067753,1100.0,82.64286932675964,20.230285720613036,4.304316110768731,4.304316110768731,4.304316110768731,49.49963527384041,67.23028572061304,14.304316110768731,14.304316110768731,14.304316110768731,164.4996352738404,1195.8389179421506,969.1958786547923,990.0,0.8350252423907328,0.48,988.6849747576092,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.954161322816915,18.954161322816915,18.954161322816915,18.954161322816915,0.9320197675621028,0.9320197675621028,0.9320197675621028,0.9320197675621028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.70436515357623,46.70436515357623,46.70436515357623,46.70436515357623,186.8174606143049,4483.619054743318,0.13590254224051662
1997-06-15,1997-06-26,792.0,0.8921696813569852,706.5983876347323,0.435,1997,6,15,1997.06,1996,9,258,37,0.06105010069164087,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161,0.22785220404893855,545.5983876347323,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,609.5983876347323,966.6115215805032,990.0,0.27005703630998973,0.08823935505389291,989.6417036086361,2,272.79919381736613,272.79919381736613,,,0.5264224790891568,0.5264224790891568,,,22.503759549043757,22.503759549043757,,,0.95,0.95,,,1.0911967752694645,1.0911967752694645,,,0.98,0.98,,,56.06823044892943,56.06823044892943,,,112.13646089785885,2691.2750615486125,0.15869900478152021
1997-07-15,1997-07-26,377.0,0.9068282481007752,341.8742495339922,0.725,1997,7,15,1997.07,1996,10,288,42,0.029537935159736926,0.93,5,Dry,37,8,6,4,53,108,0.31590562947403755,233.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.8742495339922,965.0363440645355,990.0,0.13656340390427785,0.016774849906798443,989.8466617461889,1,233.8742495339922,,,,0.3871059162521448,,,,24.42321176540134,,,,0.94,,,,0.9354969981359689,,,,0.98,,,,51.61882550264322,,,,51.61882550264322,1238.8518120634371,0.15098775521410193
1997-08-15,1997-08-26,251.0,0.9462166690451146,237.50038393032366,0.893,1997,8,15,1997.08,1996,11,319,46,0.02052003317157997,0.97,5,Dry,34,7,5,3,44,93,0.3915783143629938,144.50038393032366,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.50038393032366,964.7351677262637,990.0,0.10482967633988306,0.004450038393032367,989.890720285267,1,144.50038393032366,,,,0.1477224924574858,,,,25.007830066545754,,,,0.91,,,,0.5780015357212946,,,,0.97,,,,31.291554931256414,,,,31.291554931256414,750.9973183501539,0.13175370251374638
1997-09-15,1997-09-26,189.0,1.0187003652037276,192.5343690235045,0.972,1997,9,15,1997.09,1996,12,350,50,0.016634969483630788,0.97,5,Dry,30,6,4,2,30,72,0.37395920720632625,120.5343690235045,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.5343690235045,964.4135113913235,990.0,0.09461398943983107,0.0020534369023504496,989.9033325736578,1,120.5343690235045,,,,0.10259918454804162,,,,25.387221997786327,,,,0.9,,,,0.48213747609401797,,,,0.97,,,,26.20651857297071,,,,26.20651857297071,628.9564457512971,0.13611345707202765
1997-10-15,1997-10-26,153.0,1.0550702313736011,161.425745400161,0.991,1997,10,15,1997.1,1997,1,15,3,0.01394718440257391,0.94,5,Dry,24,4,2,2,20,52,0.3221295331243249,109.42574540016099,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.425745400161,964.4737775755929,990.0,0.08741786775005488,0.0009425745400160992,989.9116395577099,1,109.42574540016099,,,,0.08441903326240117,,,,25.353442948854656,,,,0.89,,,,0.43770298160064397,,,,0.96,,,,23.253412981973966,,,,23.253412981973966,558.0819115673752,0.1440502128351998
1997-11-15,1997-11-26,157.0,1.0481631504009248,164.5616146129452,0.9890000000000001,1997,11,15,1997.11,1997,2,46,7,0.014218123502558463,0.91,5,Dry,23,4,2,2,19,50,0.3038375633199868,114.56161461294519,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.5616146129452,964.4687264005075,990.0,0.08882782316350404,0.0014561614612945192,989.9097160153752,1,114.56161461294519,,,,0.0926089536112135,,,,25.34838066125649,,,,0.9,,,,0.45824645845178075,,,,0.97,,,,24.869817443537602,,,,24.869817443537602,596.8756186449025,0.15112769464514736
1997-12-15,1997-12-26,282.0,0.9396246413845628,264.97414887044675,0.853,1997,12,15,1997.12,1997,3,76,11,0.0228937664624066,0.97,5,Dry,26,4,3,2,24,59,0.2226632305510178,205.97414887044675,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,238.97414887044675,964.7913175464148,990.0,0.12131982803815575,0.011194829774089352,989.8674853421877,1,205.97414887044675,,,,0.30033672157424895,,,,24.775831074198656,,,,0.94,,,,0.8238965954817871,,,,0.97,,,,45.6467165533669,,,,45.6467165533669,1095.5211972808056,0.17226856562405585
1998-01-15,1998-01-26,591.0,0.8857468988688265,523.4764172314765,0.536,1998,1,15,1998.01,1997,4,107,16,0.045228362448799575,0.75,4,Mod_Dry,34,5,4,3,45,91,0.17383782154174987,432.4764172314765,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4764172314765,965.8033002294366,990.0,0.19986301679274127,0.0564952834462953,989.7436416997609,2,216.23820861573824,216.23820861573824,,,0.3309871618384979,0.3309871618384979,,,23.609354308485873,23.609354308485873,,,0.94,0.94,,,0.864952834462953,0.864952834462953,,,0.98,0.98,,,46.13595143916865,46.13595143916865,,,92.2719028783373,2214.525669080095,0.176267544899803
1998-02-15,1998-02-26,981.0,0.9180015183280674,900.5594894798343,0.359,1998,2,15,1998.02,1997,5,138,20,0.07780833989105769,0.56,3,Normal,43,7,5,4,78,137,0.1521276513105554,763.5594894798343,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.5594894798343,967.4271129187249,990.0,0.4035007274118003,0.17177974473991714,989.4247195278483,3,254.5198298266114,254.5198298266114,254.5198298266114,,0.4583494047122103,0.4583494047122103,0.4583494047122103,,21.5392572044112,21.5392572044112,21.5392572044112,,0.94,0.94,0.94,,1.0180793193064457,1.0180793193064457,1.0180793193064457,,0.98,0.98,0.98,,49.54219942251455,49.54219942251455,49.54219942251455,,148.62659826754364,3567.0383584210476,0.16503806800524726
1998-03-15,1998-03-26,2350.0,1.002064631019553,2354.851882895949,0.13699999999999998,1998,3,15,1998.03,1997,6,166,24,0.20345920268221,0.33,2,Mod_Wet,59,11,12,13,144,239,0.10149258292461377,1100.0,1015.8518828959491,41.00000000000003,7.0,13.0,55.255541747478404,899.5963411484707,100.0,18.0,25.0,68.2555417474784,1043.5963411484709,1243.0,972.0843051032161,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.978792903669117,15.978792903669117,15.978792903669117,15.978792903669117,0.9198190650697854,0.9198190650697854,0.9198190650697854,0.9198190650697854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.857437028671875,38.857437028671875,38.857437028671875,38.857437028671875,155.4297481146875,3730.3139547524997,0.06600404434929603
1998-04-15,1998-04-26,3189.0,1.02821494617571,3278.977463354339,0.069,1998,4,15,1998.04,1997,7,197,29,0.2833036528338149,0.36,2,Mod_Wet,70,14,18,25,168,295,0.08996707153278814,1100.0,1883.9774633543389,30.0,4.0,6.999999999999986,55.0,1787.9774633543389,100.0,18.0,25.0,80.0,1955.9774633543389,1243.0,974.215192733552,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.847905273333211,13.847905273333211,13.847905273333211,13.847905273333211,0.8947599272545119,0.8947599272545119,0.8947599272545119,0.8947599272545119,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.758076027550196,32.758076027550196,32.758076027550196,32.758076027550196,131.03230411020078,3144.7752986448186,0.039961331108435534
1998-05-15,1998-05-26,2596.0,1.0134355738972298,2630.8787498372085,0.115,1998,5,15,1998.05,1997,8,227,33,0.2273079239859348,0.31,2,Mod_Wet,65,14,17,23,202,321,0.12201246447403272,1100.0,1209.8787498372085,35.0,4.0,8.0,57.0,1105.8787498372085,100.0,18.0,25.0,80.0,1307.8787498372085,1243.0,972.7676854655236,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.295412541361614,15.295412541361614,15.295412541361614,15.295412541361614,0.9132663413712679,0.9132663413712679,0.9132663413712679,0.9132663413712679,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.93060513251983,36.93060513251983,36.93060513251983,36.93060513251983,147.72242053007932,3545.3380927219036,0.056149459772412535
1998-06-15,1998-06-26,1286.0,0.9148123048511704,1176.4486240386052,0.281,1998,6,15,1998.06,1997,9,258,37,0.10164516111693547,0.47,3,Normal,53,12,12,13,120,210,0.17850333257996046,966.4486240386052,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1043.4486240386052,968.4935011267607,990.0,0.6150804883031415,0.32315889923088414,989.061760612466,4,241.6121560096513,241.6121560096513,241.6121560096513,241.6121560096513,0.413106632792832,0.413106632792832,0.413106632792832,0.413106632792832,20.155152852912366,20.155152852912366,20.155152852912366,20.155152852912366,0.94,0.94,0.94,0.94,0.9664486240386052,0.9664486240386052,0.9664486240386052,0.9664486240386052,0.98,0.98,0.98,0.98,44.00761307464124,44.00761307464124,44.00761307464124,44.00761307464124,176.03045229856497,4224.730855165559,0.14962867795643622
1998-07-15,1998-07-26,568.0,0.8800677407496005,499.87847674577307,0.547,1998,7,15,1998.07,1997,10,288,42,0.0431895003908348,0.54,3,Normal,50,10,9,9,108,186,0.3720904352811242,313.87847674577307,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.87847674577307,965.6986807171056,990.0,0.1691109332366036,0.032775695349154615,989.7981133714142,2,156.93923837288654,156.93923837288654,,,0.1743213177244336,0.1743213177244336,,,23.92511133658411,23.92511133658411,,,0.92,0.92,,,0.6277569534915461,0.6277569534915461,,,0.97,0.97,,,32.87108785377282,32.87108785377282,,,65.74217570754564,1577.8122169810954,0.13151631599649893
1998-08-15,1998-08-26,386.0,0.9060722809524157,349.74390044763237,0.711,1998,8,15,1998.08,1997,11,319,46,0.03021787299867543,0.56,3,Normal,47,8,6,5,89,155,0.44318142446978387,194.74390044763237,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.74390044763237,965.0660084688728,990.0,0.126889118229841,0.009474390044763237,989.8636364917254,1,194.74390044763237,,,,0.26849559029009684,,,,24.529132432562466,,,,0.93,,,,0.7789756017905295,,,,0.97,,,,42.273649499275685,,,,42.273649499275685,1014.5675879826165,0.12087029808145397
1998-09-15,1998-09-26,261.0,0.9469780340229672,247.1612668799944,0.877,1998,9,15,1998.09,1997,12,350,50,0.02135473345843152,0.64,3,Normal,40,6,4,3,65,118,0.4774210841753502,129.1612668799944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1612668799944,964.7522028382645,990.0,0.10096406825454354,0.00291612668799944,989.8961198050574,1,129.1612668799944,,,,0.11791299249230555,,,,25.026003974300668,,,,0.91,,,,0.5166450675199776,,,,0.97,,,,27.990195981430432,,,,27.990195981430432,671.7647035543304,0.1132466924723309
1998-10-15,1998-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1998,10,15,1998.1,1998,1,15,3,0.017026652152751936,0.77,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,964.4032032716822,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,1,124.0677332494437,,,,0.10874500082639155,,,,25.39050822692229,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,27.27799061147244,,,,27.27799061147244,654.6717746753386,0.13841936557388926
1998-11-15,1998-11-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1998,11,15,1998.11,1998,2,46,7,0.017026652152751936,0.9,4,Mod_Dry,29,4,2,2,30,67,0.3399846281034398,130.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.0677332494437,964.4032032716822,990.0,0.09615945451685581,0.003006773324944371,989.9008337721582,1,130.0677332494437,,,,0.11958274667532469,,,,25.378047753800697,,,,0.91,,,,0.5202709329977748,,,,0.97,,,,28.583138644332887,,,,28.583138644332887,685.9953274639893,0.14504220540332202
1998-12-15,1998-12-26,363.0,0.918420704754596,333.3867158259183,0.7390000000000001,1998,12,15,1998.12,1998,3,76,11,0.028804612247359338,0.79,4,Mod_Dry,31,5,3,2,36,77,0.23096301185619655,256.3867158259183,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.3867158259183,965.0050583140056,990.0,0.14005462887207618,0.021277343165183663,989.8386680279627,1,256.3867158259183,,,,0.46508666761932627,,,,24.368523046337792,,,,0.95,,,,1.0255468633036733,,,,0.98,,,,57.06153041854339,,,,57.06153041854339,1369.4767300450414,0.17115718086481502
1999-01-15,1999-01-26,663.0,0.8689910055032682,576.1410366486667,0.494,1999,1,15,1999.01,1998,4,107,16,0.0497785855664448,0.75,4,Mod_Dry,34,5,4,3,45,91,0.15794743684521154,485.1410366486667,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.1410366486667,966.0374827805882,990.0,0.22283538356444446,0.06702820732973336,989.7101364091059,2,242.57051832433336,242.57051832433336,,,0.41638540338605257,0.41638540338605257,,,23.2562682251316,23.2562682251316,,,0.94,0.94,,,0.9702820732973334,0.9702820732973334,,,0.98,0.98,,,50.98013492935142,50.98013492935142,,,101.96026985870284,2447.046476608868,0.17697102510140872
1999-02-15,1999-02-26,989.0,0.9221099420666178,911.966732703885,0.35600000000000004,1999,2,15,1999.02,1998,5,138,20,0.07879392570561566,0.5700000000000001,3,Normal,43,7,5,4,78,137,0.1502247780396654,774.966732703885,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,829.966732703885,967.4733932679807,990.0,0.41395357976850017,0.1774833663519425,989.4085630538796,3,258.32224423462833,258.32224423462833,258.32224423462833,,0.4721233138588959,0.4721233138588959,0.4721233138588959,,21.46304647204,21.46304647204,21.46304647204,,0.94,0.94,0.94,,1.0332889769385134,1.0332889769385134,1.0332889769385134,,0.98,0.98,0.98,,50.1044278985326,50.1044278985326,50.1044278985326,,150.3132836955978,3607.518808694347,0.1648232093400324
1999-03-15,1999-03-26,2374.0,1.0043239178347945,2384.2649809398017,0.134,1999,3,15,1999.03,1998,6,166,24,0.2060004943531989,0.43,3,Normal,49,9,9,9,107,183,0.0767532138679767,1100.0,1101.2649809398017,51.0,9.0,16.0,54.160572833105,971.1044081066967,100.0,18.0,25.0,63.160572833105,1078.1044081066966,1243.0,972.159332604481,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.903765402404204,15.903765402404204,15.903765402404204,15.903765402404204,0.9191681142737741,0.9191681142737741,0.9191681142737741,0.9191681142737741,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64761410285804,38.64761410285804,38.64761410285804,38.64761410285804,154.59045641143217,3710.170953874372,0.06483778340379663
1999-04-15,1999-04-26,2803.0,1.0182872472989677,2854.2591541790057,0.09699999999999999,1999,4,15,1999.04,1998,7,197,29,0.2466079909210661,0.5700000000000001,3,Normal,54,13,14,19,117,217,0.07602673348083472,1100.0,1537.2591541790057,46.0,5.0,11.0,61.0,1414.2591541790057,100.0,18.0,25.0,80.0,1531.2591541790057,1243.0,973.2894407009414,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773657305943814,14.773657305943814,14.773657305943814,14.773657305943814,0.9073202124956251,0.9073202124956251,0.9073202124956251,0.9073202124956251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.43858586125753,35.43858586125753,35.43858586125753,35.43858586125753,141.75434344503012,3402.1042426807226,0.04966414603154846
1999-05-15,1999-05-26,2750.0,1.015391710579474,2792.327204093553,0.10099999999999999,1999,5,15,1999.05,1998,8,227,33,0.2412570704336829,0.23,2,Mod_Wet,65,14,17,23,202,321,0.11495787439574195,1100.0,1371.327204093553,35.0,4.000000000000007,8.0,57.0,1267.327204093553,100.0,18.0,25.0,80.0,1469.327204093553,1243.0,973.1473836925252,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.915714314360073,14.915714314360073,14.915714314360073,14.915714314360073,0.9090200584999352,0.9090200584999352,0.9090200584999352,0.9090200584999352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.846379640202116,35.846379640202116,35.846379640202116,35.846379640202116,143.38551856080846,3441.252445459403,0.051349826893712605
1999-06-15,1999-06-26,1328.0,0.9082985529723236,1206.2204783472455,0.273,1999,6,15,1999.06,1998,9,258,37,0.10421744932920204,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2130622092837783,949.2204783472455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1037.2204783472455,968.6022223293949,990.0,0.6060914120475708,0.3093763826777964,989.0845322052746,4,237.30511958681137,237.30511958681137,237.30511958681137,237.30511958681137,0.39853050483242053,0.39853050483242053,0.39853050483242053,0.39853050483242053,20.083779371047342,20.083779371047342,20.083779371047342,20.083779371047342,0.94,0.94,0.94,0.94,0.9492204783472455,0.9492204783472455,0.9492204783472455,0.9492204783472455,0.98,0.98,0.98,0.98,43.07006093669094,43.07006093669094,43.07006093669094,43.07006093669094,172.28024374676377,4134.725849922331,0.142826495519974
1999-07-15,1999-07-26,560.0,0.8784369352090753,491.9246837170822,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.0425022926731559,0.54,3,Normal,50,10,9,9,108,186,0.3781066617648589,305.9246837170822,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.9246837170822,965.663530175137,990.0,0.16646945215696457,0.031184936743416436,989.8023456110996,2,152.9623418585411,152.9623418585411,,,0.16558101747825246,0.16558101747825246,,,23.973234418484303,23.973234418484303,,,0.92,0.92,,,0.6118493674341644,0.6118493674341644,,,0.97,0.97,,,32.102564344769654,32.102564344769654,,,64.20512868953931,1540.9230885489433,0.13051820901604774
1999-08-15,1999-08-26,377.0,0.9068282481007752,341.8742495339922,0.725,1999,8,15,1999.08,1998,11,319,46,0.029537935159736926,0.66,3,Normal,47,8,6,5,89,155,0.4533830793377391,186.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.8742495339922,965.0363440645355,990.0,0.12427558102604908,0.008687424953399222,989.8670369940205,1,186.8742495339922,,,,0.24723793646965403,,,,24.583454993015398,,,,0.93,,,,0.7474969981359688,,,,0.97,,,,40.65519710766957,,,,40.65519710766957,975.7247305840697,0.11891857068230952
1999-09-15,1999-09-26,252.0,0.946390059350986,238.4902949564484,0.892,1999,9,15,1999.09,1998,12,350,50,0.02060556148423714,0.77,4,Mod_Dry,34,6,4,3,44,91,0.3815668894057842,147.4902949564484,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.4902949564484,964.7367618630893,990.0,0.10516714600788013,0.0047490294956448395,989.8900838244965,1,147.4902949564484,,,,0.15391769145223838,,,,24.999404269954947,,,,0.92,,,,0.5899611798257935,,,,0.97,,,,32.27911898952284,,,,32.27911898952284,774.6988557485482,0.13534772555594957
1999-10-15,1999-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,1999,10,15,1999.1,1999,1,15,3,0.017026652152751936,0.8,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,964.4032032716822,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,1,124.0677332494437,,,,0.10874500082639155,,,,25.39050822692229,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,27.27799061147244,,,,27.27799061147244,654.6717746753386,0.13841936557388926
1999-11-15,1999-11-26,211.0,0.9628886905528156,203.1695137066441,0.948,1999,11,15,1999.11,1999,2,46,7,0.017553845984254052,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32977388574518673,136.1695137066441,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.1695137066441,964.7061512006302,990.0,0.09823960694544684,0.00361695137066441,989.8981434416839,1,136.1695137066441,,,,0.13112271134609954,,,,25.060869529707656,,,,0.91,,,,0.5446780548265764,,,,0.97,,,,29.55004563924343,,,,29.55004563924343,709.2010953418423,0.14544527424478979
1999-12-15,1999-12-26,313.0,0.9297569164043956,291.0139148345758,0.799,1999,12,15,1999.12,1999,3,76,11,0.025143602241707343,0.9,4,Mod_Dry,31,5,3,2,36,77,0.2645921589136724,214.01391483457581,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01391483457581,964.8628612097116,990.0,0.12598248094137204,0.012802782966915163,989.8612147360917,1,214.01391483457581,,,,0.32421945905882155,,,,24.674134067321308,,,,0.94,,,,0.8560556593383033,,,,0.98,,,,47.72070688207604,,,,47.72070688207604,1145.296965169825,0.16398084232227325
2000-01-15,2000-01-26,507.0,0.8936049495070091,453.0577094000536,0.594,2000,1,15,2000.01,1999,4,107,16,0.039144186092164635,0.85,4,Mod_Dry,34,5,4,3,45,91,0.2008574142144136,362.0577094000536,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,405.0577094000536,965.4931245489706,990.0,0.1764767300590584,0.04241154188001073,989.7811117280609,2,181.0288547000268,181.0288547000268,,,0.23201103486832664,0.23201103486832664,,,24.055976144221912,24.055976144221912,,,0.93,0.93,,,0.7241154188001072,0.7241154188001072,,,0.97,0.97,,,38.538470843706776,38.538470843706776,,,77.07694168741355,1849.8466004979252,0.17012610113064866
2000-02-15,2000-02-26,746.0,0.8855248795709803,660.6015601599513,0.456,2000,2,15,2000.02,1999,5,138,20,0.05707597479781979,0.9,4,Mod_Dry,36,6,5,4,54,105,0.15894603696451515,555.6015601599513,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,602.6015601599513,966.4108736631185,990.0,0.26600090444055147,0.09224062406398052,989.6417584714955,3,185.2005200533171,185.2005200533171,185.2005200533171,,0.24282895662508097,0.24282895662508097,0.24282895662508097,,22.98805585175183,22.98805585175183,22.98805585175183,,0.93,0.93,0.93,,0.7408020802132683,0.7408020802132683,0.7408020802132683,,0.97,0.97,0.97,,37.67629040145877,37.67629040145877,37.67629040145877,,113.02887120437632,2712.692908905032,0.17109991562388782
2000-03-15,2000-03-26,1061.0,0.9216470206760272,977.8674889372647,0.335,2000,3,15,2000.03,1999,6,167,24,0.08448775104417967,0.85,4,Mod_Dry,41,8,7,6,67,129,0.13191971454148224,848.8674889372647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.8674889372647,967.7369998325518,990.0,0.4825877388668163,0.2290939911498118,989.2883182699833,4,212.21687223431618,212.21687223431618,212.21687223431618,212.21687223431618,0.3188024536195667,0.3188024536195667,0.3188024536195667,0.3188024536195667,21.23251598381195,21.23251598381195,21.23251598381195,21.23251598381195,0.94,0.94,0.94,0.94,0.8488674889372647,0.8488674889372647,0.8488674889372647,0.8488674889372647,0.97,0.97,0.97,0.97,40.30416836115316,40.30416836115316,40.30416836115316,40.30416836115316,161.21667344461264,3869.2001626707033,0.16486556232667177
2000-04-15,2000-04-26,2951.0,1.0221756241859434,3016.440266972719,0.08600000000000001,2000,4,15,2000.04,1999,7,198,29,0.2606204390664429,0.39,2,Mod_Wet,70,14,18,25,168,295,0.09779739490616872,1100.0,1621.4402669727192,30.0,4.0,7.0,55.0,1525.4402669727192,100.0,18.0,25.0,80.0,1693.4402669727192,1243.0,973.6525754746872,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.410522532198073,14.410522532198073,14.410522532198073,14.410522532198073,0.9026997835927086,0.9026997835927086,0.9026997835927086,0.9026997835927086,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.39147829345384,34.39147829345384,34.39147829345384,34.39147829345384,137.56591317381535,3301.581916171568,0.045605382834872324
2000-05-15,2000-05-26,2175.0,1.011118537709667,2199.182819518526,0.155,2000,5,15,2000.05,1999,8,228,33,0.19000939560640068,0.55,3,Normal,55,13,13,17,178,276,0.12550116231829492,1100.0,823.1828195185258,45.0,5.0,12.0,50.70328960802514,710.4795299105006,100.0,18.0,25.0,67.70328960802513,888.4795299105006,1243.0,971.6777340884262,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.385363918459078,16.385363918459078,16.385363918459078,16.385363918459078,0.9230528352824271,0.9230528352824271,0.9230528352824271,0.9230528352824271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.98622717464035,39.98622717464035,39.98622717464035,39.98622717464035,159.9449086985614,3838.6778087654734,0.07272924619044571
2000-06-15,2000-06-26,1175.0,0.9272968806295276,1089.573834739695,0.305,2000,6,15,2000.06,1999,9,259,37,0.09413917932150966,0.55,3,Normal,53,12,12,13,120,210,0.19273590582337186,879.573834739695,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,956.573834739695,968.169382938965,990.0,0.5299680557375691,0.25365906779175607,989.2163728764707,4,219.89345868492376,219.89345868492376,219.89345868492376,219.89345868492376,0.34225960326070265,0.34225960326070265,0.34225960326070265,0.34225960326070265,20.70473033424501,20.70473033424501,20.70473033424501,20.70473033424501,0.94,0.94,0.94,0.94,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.98,0.98,0.98,0.98,41.14384028592916,41.14384028592916,41.14384028592916,41.14384028592916,164.57536114371663,3949.808667449199,0.15104562526782278
2000-07-15,2000-07-26,485.0,0.9014121611122456,437.1848981394391,0.611,2000,7,15,2000.07,1999,10,289,42,0.03777277519924754,0.74,4,Mod_Dry,42,9,8,6,70,135,0.3087938320251448,302.1848981394391,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.1848981394391,965.4244692938872,990.0,0.1619064237363451,0.030436979627887818,989.8076565966358,2,151.09244906971955,151.09244906971955,,,0.16154817364081026,0.16154817364081026,,,24.221639129107714,24.221639129107714,,,0.92,0.92,,,0.6043697962788782,0.6043697962788782,,,0.97,0.97,,,32.03869803128831,32.03869803128831,,,64.07739606257663,1537.8575055018391,0.14656818278782194
2000-08-15,2000-08-26,330.0,0.929592697764802,306.76559026238465,0.7759999999999999,2000,8,15,2000.08,1999,11,320,46,0.026504546998670032,0.85,4,Mod_Dry,39,7,5,4,60,115,0.37487907265491377,191.76559026238465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.76559026238465,964.9126007968238,990.0,0.1225789783159211,0.009176559026238465,989.8682444626578,1,191.76559026238465,,,,0.2603482541321798,,,,24.695295411701853,,,,0.93,,,,0.7670623610495386,,,,0.97,,,,41.90912537930872,,,,41.90912537930872,1005.8190091034093,0.13661612224325012
2000-09-15,2000-09-26,231.0,0.9699521570257232,224.05894827294208,0.917,2000,9,15,2000.09,1999,12,351,51,0.0193586931307822,0.81,4,Mod_Dry,34,6,4,3,44,91,0.4061431185919272,133.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.05894827294208,964.7173176259,990.0,0.10024736872941206,0.0033058948272942077,989.8964467364433,1,133.05894827294208,,,,0.12517455187137605,,,,25.053954558671897,,,,0.91,,,,0.5322357930917683,,,,0.97,,,,28.867056731574475,,,,28.867056731574475,692.8093615577874,0.12883688401683235
2000-10-15,2000-10-26,137.0,1.073676514216544,147.09368244766654,0.995,2000,10,15,2000.1,2000,1,15,3,0.012708894163478387,0.93,5,Dry,24,4,2,2,20,52,0.3535162022916975,95.09368244766654,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.09368244766654,964.4929078571172,990.0,0.08253193719806813,0.0,989.917468062802,1,95.09368244766654,,,,0.0635230806303177,,,,25.36103712505445,,,,0.88,,,,0.38037472979066617,,,,0.96,,,,19.986722740351958,,,,19.986722740351958,479.681345768447,0.1358775061428141
2000-11-15,2000-11-26,156.0,1.0518877536111804,164.09448956334413,0.99,2000,11,15,2000.11,2000,2,46,7,0.014177763898272931,0.98,5,Dry,23,4,2,2,19,50,0.30470249264951027,114.09448956334413,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.09448956334413,964.469496286388,990.0,0.08866857598750368,0.0014094489563344127,989.9099219750561,1,114.09448956334413,,,,0.09184874222969472,,,,25.34857694643845,,,,0.9,,,,0.4563779582533765,,,,0.97,,,,24.768602542765233,,,,24.768602542765233,594.4464610263656,0.15094109868451128
2000-12-15,2000-12-26,360.0,0.9250621629293952,333.02237865458227,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.02877313351575592,0.9,4,Mod_Dry,31,5,3,2,36,77,0.23121569280443463,256.02237865458227,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.02237865458227,965.0037328980557,990.0,0.13993363128749964,0.021204475730916453,989.8388618929816,1,256.02237865458227,,,,0.4637679959199421,,,,24.37136099900604,,,,0.95,,,,1.024089514618329,,,,0.98,,,,56.98707932091892,,,,56.98707932091892,1367.6899037020542,0.17112087046866933
2001-01-15,2001-01-26,656.0,0.8760275065628881,574.6740443052546,0.496,2001,1,15,2001.01,2000,4,107,16,0.04965183742797401,0.61,3,Normal,41,6,4,3,66,120,0.20881402455729942,454.6740443052546,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,505.6740443052546,966.03096151642,990.0,0.20989174903126534,0.060934808861050925,989.7291734421077,2,227.3370221526273,227.3370221526273,,,0.36579479603451104,0.36579479603451104,,,23.33241712965319,23.33241712965319,,,0.94,0.94,,,0.9093480886105092,0.9093480886105092,,,0.98,0.98,,,47.935011470387835,47.935011470387835,,,95.87002294077567,2300.880550578616,0.1668250443721999
2001-02-15,2001-02-26,1108.0,0.9343685167476854,1035.2803165564353,0.32299999999999995,2001,2,15,2001.02,2000,5,138,20,0.089448219350476,0.48,3,Normal,43,7,5,4,78,137,0.13233130951015415,898.2803165564353,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.2803165564353,967.9614696301111,990.0,0.5269500908684467,0.26862425324514827,989.2044256558864,4,224.57007913910883,224.57007913910883,224.57007913910883,224.57007913910883,0.3569553874823467,0.3569553874823467,0.3569553874823467,0.3569553874823467,20.88600063829301,20.88600063829301,20.88600063829301,20.88600063829301,0.94,0.94,0.94,0.94,0.8982803165564353,0.8982803165564353,0.8982803165564353,0.8982803165564353,0.98,0.98,0.98,0.98,42.386749735986506,42.386749735986506,42.386749735986506,42.386749735986506,169.54699894394602,4069.1279746547043,0.1637691707574387
2001-03-15,2001-03-26,3048.0,1.0200956783612138,3109.2516276449796,0.079,2001,3,15,2001.03,2000,6,166,24,0.26863934062852624,0.28,2,Mod_Wet,59,11,12,13,144,239,0.07686737151634918,1100.0,1770.2516276449796,41.0,7.0,13.0,67.0,1642.2516276449794,100.0,18.0,25.0,80.0,1786.2516276449794,1243.0,973.8548944023897,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208203604495523,14.208203604495523,14.208203604495523,14.208203604495523,0.8999539291537977,0.8999539291537977,0.8999539291537977,0.8999539291537977,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.80548929788386,33.80548929788386,33.80548929788386,33.80548929788386,135.22195719153544,3245.3269725968503,0.043490194228492124
2001-04-15,2001-04-26,3118.0,1.0195724751902209,3179.026977643109,0.07400000000000001,2001,4,15,2001.04,2000,7,197,29,0.2746679308683646,0.48,3,Normal,54,13,14,19,117,217,0.06825987999664007,1100.0,1862.0269776431091,46.00000000000006,5.0,11.000000000000014,61.0,1739.0269776431091,100.0,18.0,25.0,80.0,1856.0269776431091,1243.0,974.0044942532301,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.058603753655191,14.058603753655191,14.058603753655191,14.058603753655191,0.8978446028280865,0.8978446028280865,0.8978446028280865,0.8978446028280865,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.371147734793354,33.371147734793354,33.371147734793354,33.371147734793354,133.48459093917342,3203.630182540162,0.04198913437285053
2001-05-15,2001-05-26,3020.0,1.0252787956645053,3096.341962906806,0.079,2001,5,15,2001.05,2000,8,227,33,0.2675239455951481,0.19,2,Mod_Wet,65,14,17,23,202,321,0.10367071978659918,1100.0,1675.3419629068062,35.0,4.0,8.0,57.0,1571.341962906806,100.0,18.0,25.0,80.0,1773.341962906806,1243.0,973.8269831625779,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236114844307352,14.236114844307352,14.236114844307352,14.236114844307352,0.9003400399129032,0.9003400399129032,0.9003400399129032,0.9003400399129032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88643052808491,33.88643052808491,33.88643052808491,33.88643052808491,135.54572211233963,3253.0973306961514,0.04377608278934767
2001-06-15,2001-06-26,1684.0,0.969647278468312,1632.8860169406375,0.214,2001,6,15,2001.06,2000,9,258,37,0.1410813518636711,0.16,2,Mod_Wet,62,12,14,16,153,257,0.1573900427425505,1100.0,275.88601694063755,37.999999999999986,6.000000000000002,11.0,17.175783155837358,203.71023378480018,100.0,18.0,25.0,33.17578315583736,356.71023378480015,1243.0,970.0420312411436,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02106676574165,18.02106676574165,18.02106676574165,18.02106676574165,0.9310520012014261,0.9310520012014261,0.9310520012014261,0.9310520012014261,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.35904732701217,44.35904732701217,44.35904732701217,44.35904732701217,177.43618930804868,4258.468543393168,0.10866416116447107
2001-07-15,2001-07-26,733.0,0.8770088035321836,642.8474529890907,0.46,2001,7,15,2001.07,2000,10,288,42,0.055542019938257435,0.21,2,Mod_Wet,58,11,11,11,136,227,0.3531164336803435,415.8474529890907,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.8474529890907,966.3328368646039,990.0,0.2066283054207312,0.05316949059781814,989.7402022039814,2,207.92372649454535,207.92372649454535,,,0.30604473994820564,0.30604473994820564,,,23.101320599429314,23.101320599429314,,,0.94,0.94,,,0.8316949059781814,0.8316949059781814,,,0.97,0.97,,,42.96446939551294,42.96446939551294,,,85.92893879102589,2062.2945309846214,0.13366925293314358
2001-08-15,2001-08-26,442.0,0.9039011556864432,399.52431081340796,0.654,2001,8,15,2001.08,2000,11,319,46,0.03451890045427845,0.43,3,Normal,47,8,6,5,89,155,0.3879613725743726,244.52431081340796,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.52431081340796,965.265004493543,990.0,0.14342135783471113,0.018904862162681592,989.8376737800027,1,244.52431081340796,,,,0.42310970398168685,,,,24.149559582478012,,,,0.94,,,,0.9780972432536319,,,,0.98,,,,53.36471508914539,,,,53.36471508914539,1280.7531621394894,0.1335706329872592
2001-09-15,2001-09-26,315.0,0.9252186044798908,291.44386041116564,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025180749539524712,0.43,3,Normal,40,6,4,3,65,118,0.4048807198529657,173.44386041116564,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.44386041116564,964.8641610933637,990.0,0.11606040695835192,0.007344386041116565,989.8765952070005,1,173.44386041116564,,,,0.21296770478733448,,,,24.799466408849465,,,,0.93,,,,0.6937754416446625,,,,0.97,,,,38.06492320751688,,,,38.06492320751688,913.5581569804051,0.1306080805881974
2001-10-15,2001-10-26,204.0,0.9951838015942848,203.0174955252341,0.95,2001,10,15,2001.1,2001,1,15,3,0.017540711613380226,0.6,3,Normal,37,5,3,2,50,97,0.47779133393921397,106.0174955252341,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.0174955252341,964.7061567112182,990.0,0.09136960074723889,0.0006017495525234097,989.9080286497002,1,106.0174955252341,,,,0.07918848913964179,,,,25.122683449342343,,,,0.89,,,,0.4240699821009364,,,,0.96,,,,22.324092524628767,,,,22.324092524628767,535.7782205910904,0.10996142212705994
2001-11-15,2001-11-26,286.0,0.9447036218818512,270.1852358582094,0.836,2001,11,15,2001.11,2001,2,46,7,0.02334400437814929,0.52,3,Normal,36,5,3,2,47,93,0.3442082973357045,177.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.1852358582094,964.804400409901,990.0,0.11529042131529865,0.007718523585820941,989.8769910550989,1,177.1852358582094,,,,0.2222600701492314,,,,24.850330575048687,,,,0.93,,,,0.7087409434328377,,,,0.97,,,,38.965781562674145,,,,38.965781562674145,935.1787575041794,0.14421876694669952
2001-12-15,2001-12-26,452.0,0.906582401913967,409.77524566511306,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.03540458122546577,0.31,2,Mod_Wet,42,7,5,3,61,118,0.2879627338358915,291.77524566511306,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,345.77524566511306,965.3078315294773,990.0,0.15678882697365376,0.028355049133022614,989.8148561238934,2,145.88762283255653,145.88762283255653,,,0.15058129192430728,0.15058129192430728,,,24.35644330249176,24.35644330249176,,,0.91,0.91,,,0.5835504913302261,0.5835504913302261,,,0.97,0.97,,,30.76907579225217,30.76907579225217,,,61.53815158450434,1476.9156380281042,0.15017537597865566
2002-01-15,2002-01-26,630.0,0.8828331244297031,556.1848683907128,0.513,2002,1,15,2002.01,2001,4,107,16,0.0480543726289576,0.66,3,Normal,41,6,4,3,66,120,0.21575560001697405,436.18486839071284,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.18486839071284,965.9487330439063,990.0,0.2037514323068788,0.05723697367814257,989.739011594015,2,218.09243419535642,218.09243419535642,,,0.3366819727550448,0.3366819727550448,,,23.45359657735368,23.45359657735368,,,0.94,0.94,,,0.8723697367814257,0.8723697367814257,,,0.98,0.98,,,46.22458141508645,46.22458141508645,,,92.4491628301729,2218.7799079241495,0.16622020497909074
2002-02-15,2002-02-26,785.0,0.8865961628764727,695.977987858031,0.4370000000000001,2002,2,15,2002.02,2001,5,138,20,0.06013249815093389,0.87,4,Mod_Dry,36,6,5,4,54,105,0.15086684037688045,590.977987858031,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,637.977987858031,966.5654048146083,990.0,0.28650897846842377,0.10639119514321242,989.6070998263883,3,196.9926626193437,196.9926626193437,196.9926626193437,,0.27472972273343366,0.27472972273343366,0.27472972273343366,,22.766965289046574,22.766965289046574,22.766965289046574,,0.93,0.93,0.93,,0.7879706504773748,0.7879706504773748,0.7879706504773748,,0.97,0.97,0.97,,39.68979775653571,39.68979775653571,39.68979775653571,,119.06939326960713,2857.665438470571,0.17108212522074115
2002-03-15,2002-03-26,1297.0,0.9089535380676802,1178.9127388737809,0.28,2002,3,15,2002.03,2001,6,166,24,0.10185806063869468,0.81,4,Mod_Dry,41,8,7,6,67,129,0.1094228569649982,1049.9127388737809,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1105.9127388737809,968.5025444559261,990.0,0.7052348808487559,0.4148865605359151,988.8798785586154,4,262.4781847184452,262.4781847184452,262.4781847184452,262.4781847184452,0.487410022512526,0.487410022512526,0.487410022512526,0.487410022512526,19.88992408017672,19.88992408017672,19.88992408017672,19.88992408017672,0.94,0.94,0.94,0.94,1.0499127388737808,1.0499127388737808,1.0499127388737808,1.0499127388737808,0.98,0.98,0.98,0.98,47.17905915514947,47.17905915514947,47.17905915514947,47.17905915514947,188.71623662059787,4529.189678894349,0.16007650981944524
2002-04-15,2002-04-26,1797.0,0.9822041428974762,1765.0208447867649,0.19899999999999998,2002,4,15,2002.04,2001,7,197,29,0.15249780098957647,0.78,4,Mod_Dry,45,11,10,10,72,148,0.08385170092304498,1100.0,517.0208447867649,55.0,7.0,15.0,34.9338408639706,405.0870039227943,100.0,18.0,25.0,44.9338408639706,477.0870039227943,1243.0,970.4484453596946,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.61465264719068,17.61465264719068,17.61465264719068,17.61465264719068,0.929813892744501,0.929813892744501,0.929813892744501,0.929813892744501,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.30099652617394,43.30099652617394,43.30099652617394,43.30099652617394,173.20398610469576,4156.895666512698,0.09813141109142018
2002-05-15,2002-05-26,1959.0,1.0066611428941583,1972.0491789296566,0.18,2002,5,15,2002.05,2001,8,227,33,0.17038504905952234,0.68,3,Normal,55,13,13,17,178,276,0.1399559417426907,1100.0,596.0491789296566,45.0,5.0,12.0,36.71317406450783,497.33600486514877,100.0,18.0,25.0,53.71317406450783,675.3360048651488,1243.0,971.0535033413428,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.00959466554248,17.00959466554248,17.00959466554248,17.00959466554248,0.9270526325740734,0.9270526325740734,0.9270526325740734,0.9270526325740734,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.68944687239647,41.68944687239647,41.68944687239647,41.68944687239647,166.7577874895859,4002.1868997500615,0.08456066373562492
2002-06-15,2002-06-26,1382.0,0.9098395692524252,1257.3982847068514,0.263,2002,6,15,2002.06,2001,9,258,37,0.10863921179867198,0.41,3,Normal,53,12,12,13,120,210,0.1670115209748033,1047.3982847068514,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1124.3982847068514,968.7863952948187,990.0,0.7319150500923629,0.4116177701189068,988.8564671797888,4,261.84957117671286,261.84957117671286,261.84957117671286,261.84957117671286,0.485082240890901,0.485082240890901,0.485082240890901,0.485082240890901,19.584989644079148,19.584989644079148,19.584989644079148,19.584989644079148,0.94,0.94,0.94,0.94,1.0473982847068515,1.0473982847068515,1.0473982847068515,1.0473982847068515,0.98,0.98,0.98,0.98,46.34449454740316,46.34449454740316,46.34449454740316,46.34449454740316,185.37797818961263,4449.071476550704,0.14742980044133866
2002-07-15,2002-07-26,598.0,0.8842687421627967,528.7927078133523,0.532,2002,7,15,2002.07,2001,10,288,42,0.045687689955073635,0.48,3,Normal,50,10,9,9,108,186,0.351744638781313,342.7927078133523,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,411.7927078133523,965.8269178508408,990.0,0.17871344539926828,0.03855854156267046,989.7827280130381,2,171.39635390667615,171.39635390667615,,,0.20796556796813076,0.20796556796813076,,,23.74784459422915,23.74784459422915,,,0.92,0.92,,,0.6855854156267046,0.6855854156267046,,,0.97,0.97,,,35.63316068162288,35.63316068162288,,,71.26632136324577,1710.3917127178984,0.134771755189182
2002-08-15,2002-08-26,377.0,0.9068282481007752,341.8742495339922,0.725,2002,8,15,2002.08,2001,11,319,46,0.029537935159736926,0.59,3,Normal,47,8,6,5,89,155,0.4533830793377391,186.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.8742495339922,965.0363440645355,990.0,0.12427558102604908,0.008687424953399222,989.8670369940205,1,186.8742495339922,,,,0.24723793646965403,,,,24.583454993015398,,,,0.93,,,,0.7474969981359688,,,,0.97,,,,40.65519710766957,,,,40.65519710766957,975.7247305840697,0.11891857068230952
2002-09-15,2002-09-26,267.0,0.941509172117858,251.3829489554681,0.871,2002,9,15,2002.09,2001,12,350,50,0.021719486789752444,0.73,4,Mod_Dry,34,6,4,3,44,91,0.3619975037213858,160.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.3829489554681,964.7606238611463,990.0,0.1095623689620914,0.00603829489554681,989.8843993361423,1,160.3829489554681,,,,0.18206919045962777,,,,24.941706284536394,,,,0.92,,,,0.6415317958218724,,,,0.97,,,,35.01974054884174,,,,35.01974054884174,840.4737731722017,0.13930833691924507
2002-10-15,2002-10-26,204.0,0.9951838015942848,203.0174955252341,0.95,2002,10,15,2002.1,2002,1,15,3,0.017540711613380226,0.68,3,Normal,37,5,3,2,50,97,0.47779133393921397,106.0174955252341,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.0174955252341,964.7061567112182,990.0,0.09136960074723889,0.0006017495525234097,989.9080286497002,1,106.0174955252341,,,,0.07918848913964179,,,,25.122683449342343,,,,0.89,,,,0.4240699821009364,,,,0.96,,,,22.324092524628767,,,,22.324092524628767,535.7782205910904,0.10996142212705994
2002-11-15,2002-11-26,214.0,0.9607890946100252,205.60886624654538,0.944,2002,11,15,2002.11,2002,2,46,7,0.01776460604370152,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67,0.32586143400868894,138.60886624654538,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.60886624654538,964.7062497734031,990.0,0.09907120440223137,0.0038608866246545377,989.8970679089731,1,138.60886624654538,,,,0.1358823863337601,,,,25.05493574923624,,,,0.91,,,,0.5544354649861815,,,,0.97,,,,30.072285689549542,,,,30.072285689549542,721.734856549189,0.14625967371217297
2002-12-15,2002-12-26,324.0,0.9243654039532192,299.49439088084296,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.02587631537210483,0.86,4,Mod_Dry,31,5,3,2,36,77,0.2570999736373536,222.49439088084296,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.49439088084296,964.8891169737068,990.0,0.12879887520027994,0.01449887817616859,989.8567022466236,1,222.49439088084296,,,,0.3503948580345376,,,,24.617190414882298,,,,0.94,,,,0.8899775635233719,,,,0.98,,,,49.49718362888525,,,,49.49718362888525,1187.9324070932462,0.16526915072869675
2003-01-15,2003-01-26,619.0,0.8871395370755709,549.1393734497784,0.516,2003,1,15,2003.01,2002,4,107,16,0.04744564186606087,0.8,4,Mod_Dry,34,5,4,3,45,91,0.1657138504353165,458.1393734497784,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,501.1393734497784,965.9173912094553,990.0,0.2083857697803692,0.06162787468995569,989.7299863555296,2,229.0696867248892,229.0696867248892,,,0.371384779287693,0.371384779287693,,,23.441210366786578,23.441210366786578,,,0.94,0.94,,,0.9162787468995568,0.9162787468995568,,,0.98,0.98,,,48.52556390222958,48.52556390222958,,,97.05112780445916,2329.2270673070198,0.17673314370952672
2003-02-15,2003-02-26,958.0,0.9122377145949626,873.9237305819742,0.371,2003,2,15,2003.02,2002,5,138,20,0.07550701032228259,0.65,3,Normal,43,7,5,4,78,137,0.15676425208040437,736.9237305819742,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,791.9237305819742,967.3183009215782,990.0,0.37909345830220736,0.1584618652909871,989.4624446764068,3,245.64124352732472,245.64124352732472,245.64124352732472,,0.4269778901429044,0.4269778901429044,0.4269778901429044,,21.71716586468573,21.71716586468573,21.71716586468573,,0.94,0.94,0.94,,0.9825649741092989,0.9825649741092989,0.9825649741092989,,0.98,0.98,0.98,,48.208916660598476,48.208916660598476,48.208916660598476,,144.62674998179543,3471.04199956309,0.16549127220230508
2003-03-15,2003-03-26,1516.0,0.9514089952989656,1442.3360368732322,0.239,2003,3,15,2003.03,2002,6,166,24,0.12461783358584726,0.68,3,Normal,49,9,9,9,107,183,0.12687750657379157,1100.0,159.33603687323216,42.663747578078556,7.836198534749123,7.836198534749123,7.836198534749123,93.16369369090623,91.66374757807856,16.836198534749123,16.836198534749123,16.836198534749123,200.16369369090623,1225.3361446475767,969.4247997363632,990.0,0.8775985592851623,0.48,988.6424014407148,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.682666924351636,18.682666924351636,18.682666924351636,18.682666924351636,0.9320076161164734,0.9320076161164734,0.9320076161164734,0.9320076161164734,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.03478396989803,46.03478396989803,46.03478396989803,46.03478396989803,184.13913587959212,4419.339261110211,0.12766729192926365
2003-04-15,2003-04-26,2654.0,1.0189110069262308,2704.189812382217,0.109,2003,4,15,2003.04,2002,7,197,29,0.2336419997898236,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148,0.054729885943036495,1100.0,1456.189812382217,55.0,7.0,15.0,70.0,1309.189812382217,100.0,18.0,25.0,80.0,1381.189812382217,1243.0,972.9418220445554,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.121275962329904,15.121275962329904,15.121275962329904,15.121275962329904,0.9113726117782354,0.9113726117782354,0.9113726117782354,0.9113726117782354,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.43444760356082,36.43444760356082,36.43444760356082,36.43444760356082,145.73779041424328,3497.706969941839,0.05389332869568711
