Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2003-05-15,2003-05-26,3098.0,1.0214562608015023,3164.471495963054,0.075,2003,5,15,2003.05,2002,8,227,33,0.27341033725120795,0.15,2,Mod_Wet,65,14,17,23,202,321,0.10143873958400405,1100.0,1743.4714959630542,35.0,4.0,8.0,57.000000000000014,1639.4714959630542,100.0,18.0,25.0,80.0,1841.4714959630542,1243.0,973.9734603626121,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.089637644273196,14.089637644273196,14.089637644273196,14.089637644273196,0.8982876934810551,0.8982876934810551,0.8982876934810551,0.8982876934810551,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.4613185878942,33.4613185878942,33.4613185878942,33.4613185878942,133.8452743515768,3212.286584437843,0.04229624900155506
2003-06-15,2003-06-26,1810.0,0.9820107262858208,1777.439414577336,0.198,2003,6,15,2003.06,2002,9,258,37,0.1535707654194818,0.11,2,Mod_Wet,62,12,14,16,153,257,0.1445900197172757,1100.0,420.43941457733604,38.0,6.0,11.0,26.175216471740764,339.26419810559526,100.0,18.0,25.0,42.17521647174077,492.26419810559526,1243.0,970.4857973287795,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.577300678105715,17.577300678105715,17.577300678105715,17.577300678105715,0.9296752396201694,0.9296752396201694,0.9296752396201694,0.9296752396201694,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.202733202984476,43.202733202984476,43.202733202984476,43.202733202984476,172.8109328119379,4147.46238748651,0.09722465440715529
2003-07-15,2003-07-26,791.0,0.8865961628764727,701.2975648352899,0.436,2003,7,15,2003.07,2002,10,288,42,0.06059210960176905,0.2,2,Mod_Wet,58,11,11,11,136,227,0.32368570972196986,474.2975648352899,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,554.2975648352899,966.588520598448,990.0,0.23799858831031298,0.06485951296705798,989.6971418987226,2,237.14878241764495,237.14878241764495,,,0.39800631781186074,0.39800631781186074,,,22.71061498246279,22.71061498246279,,,0.94,0.94,,,0.9485951296705798,0.9485951296705798,,,0.98,0.98,,,48.67127582074016,48.67127582074016,,,97.34255164148033,2336.221239395528,0.1388034930141853
2003-08-15,2003-08-26,447.0,0.902856043450596,403.57665142241655,0.647,2003,8,15,2003.08,2002,11,319,46,0.03486902268289679,0.36,2,Mod_Wet,54,9,8,6,107,184,0.45592330317298374,219.57665142241655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.57665142241655,965.2818750843524,990.0,0.13845719050928962,0.013915330284483308,989.8476274792063,1,219.57665142241655,,,,0.34127517532683055,,,,24.224477219527085,,,,0.94,,,,0.8783066056896662,,,,0.98,,,,48.068825172114714,,,,48.068825172114714,1153.6518041307531,0.11910705191366962
2003-09-15,2003-09-26,286.0,0.9447036218818512,270.1852358582094,0.836,2003,9,15,2003.09,2002,12,350,50,0.02334400437814929,0.52,3,Normal,40,6,4,3,65,118,0.4367374095227219,152.1852358582094,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.1852358582094,964.804400409901,990.0,0.10881314858802593,0.005218523585820941,989.8859683278262,1,152.1852358582094,,,,0.16389905236299993,,,,24.917668865562213,,,,0.92,,,,0.6087409434328377,,,,0.97,,,,33.19773858998203,,,,33.19773858998203,796.7457261595687,0.12287029113390889
2003-10-15,2003-10-26,202.0,0.9862167944172204,199.2157924722785,0.958,2003,10,15,2003.1,2003,1,15,3,0.017212244469604863,0.44,3,Normal,37,5,3,2,50,97,0.48690918925766313,102.21579247227851,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.2157924722785,964.398214322639,990.0,0.0900735656155495,0.00022157924722785084,989.9097048551373,1,102.21579247227851,,,,0.07354654252019899,,,,25.43794398997813,,,,0.89,,,,0.40886316988911403,,,,0.96,,,,21.793664145433514,,,,21.793664145433514,523.0479394904044,0.10939727154646221
2003-11-15,2003-11-26,224.0,0.9657186178212818,216.32097039196708,0.9309999999999999,2003,11,15,2003.11,2003,2,46,7,0.01869013184186596,0.68,3,Normal,36,5,3,2,47,93,0.42991671048575086,123.32097039196708,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.32097039196708,964.7105925864553,990.0,0.09692760354271604,0.002332097039196708,989.9007402994181,1,123.32097039196708,,,,0.10743149820460846,,,,25.082716214758204,,,,0.91,,,,0.49328388156786834,,,,0.97,,,,26.78512219642856,,,,26.78512219642856,642.8429327142854,0.1238212002650262
2003-12-15,2003-12-26,356.0,0.9275280711230858,330.1999933198185,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.02852927942283232,0.8,4,Mod_Dry,31,5,3,2,36,77,0.23319200956318883,253.19999331981847,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.1999933198185,964.9935166755217,990.0,0.13899630774458915,0.020639998663963696,989.8403636935915,1,253.19999331981847,,,,0.45361587290373506,,,,24.393231145166016,,,,0.95,,,,1.0127999732792738,,,,0.98,,,,56.409429740378975,,,,56.409429740378975,1353.8263137690953,0.17083413349964263
2004-01-15,2004-01-26,654.0,0.876976848708355,573.5428590552643,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.04955410302237484,0.67,3,Normal,41,6,4,3,66,120,0.20922586360444473,453.54285905526433,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,504.54285905526433,966.0259326162758,990.0,0.2095160786530398,0.06070857181105287,989.729775349536,2,226.77142952763216,226.77142952763216,,,0.3639791863963261,0.3639791863963261,,,23.339863546863892,23.339863546863892,,,0.94,0.94,,,0.9070857181105286,0.9070857181105286,,,0.98,0.98,,,47.831013920917144,47.831013920917144,,,95.66202784183429,2295.888668204023,0.16679141991133511
2004-02-15,2004-02-26,1061.0,0.9216470206760272,977.8674889372647,0.335,2004,2,15,2004.02,2003,5,138,20,0.08448775104417967,0.49,3,Normal,43,7,5,4,78,137,0.14010078210994625,840.8674889372647,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.8674889372647,967.7369998325518,990.0,0.47434072691462503,0.2226939911498118,989.3029652819355,4,210.21687223431618,210.21687223431618,210.21687223431618,210.21687223431618,0.31282696384722714,0.31282696384722714,0.31282696384722714,0.31282696384722714,21.2531384855365,21.2531384855365,21.2531384855365,21.2531384855365,0.93,0.93,0.93,0.93,0.8408674889372647,0.8408674889372647,0.8408674889372647,0.8408674889372647,0.97,0.97,0.97,0.97,39.53796679414071,39.53796679414071,39.53796679414071,39.53796679414071,158.15186717656283,3795.6448122375077,0.16173138893127584
2004-03-15,2004-03-26,2803.0,1.0182872472989677,2854.2591541790057,0.09699999999999999,2004,3,15,2004.03,2003,6,167,24,0.2466079909210661,0.39,2,Mod_Wet,59,11,12,13,144,239,0.08373451291207142,1100.0,1515.2591541790057,41.0,7.0,13.0,67.0,1387.2591541790055,100.0,18.0,25.0,80.0,1531.2591541790055,1243.0,973.2894407009414,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773657305943814,14.773657305943814,14.773657305943814,14.773657305943814,0.9073202124956251,0.9073202124956251,0.9073202124956251,0.9073202124956251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.43858586125753,35.43858586125753,35.43858586125753,35.43858586125753,141.75434344503012,3402.1042426807226,0.04966414603154846
2004-04-15,2004-04-26,3890.0,1.01463776690679,3946.9409132674127,0.039,2004,4,15,2004.04,2003,7,198,29,0.3410156949063045,0.24,2,Mod_Wet,70,14,18,25,168,295,0.07474142797739247,1100.0,2551.9409132674127,30.0,4.0,7.0,55.0,2455.9409132674127,100.0,18.0,25.0,80.0,2623.9409132674127,1243.0,975.5265483966174,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.536549610267869,12.536549610267869,12.536549610267869,12.536549610267869,0.8725674387840735,0.8725674387840735,0.8725674387840735,0.8725674387840735,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.92043380741584,28.92043380741584,28.92043380741584,28.92043380741584,115.68173522966336,2776.361645511921,0.029309213837178542
2004-05-15,2004-05-26,3276.0,1.04079107759626,3409.631570205347,0.064,2004,5,15,2004.05,2003,8,228,33,0.294592167665742,0.15,2,Mod_Wet,65,14,17,23,202,321,0.09414506916378287,1100.0,1988.631570205347,35.0,4.0,8.0,57.0,1884.6315702053473,100.0,18.0,25.0,80.0,2086.631570205347,1243.0,974.4845020853763,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.57859592150892,13.57859592150892,13.57859592150892,13.57859592150892,0.890623268765826,0.890623268765826,0.890623268765826,0.890623268765826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.97250610421757,31.97250610421757,31.97250610421757,31.97250610421757,127.89002441687028,3069.3605860048865,0.0375084585485487
2004-06-15,2004-06-26,1862.0,0.9912048914946924,1845.6235079631167,0.191,2004,6,15,2004.06,2003,9,259,37,0.1594618710880133,0.1,1,Wet,67,13,15,17,181,293,0.15875393802464255,1100.0,452.6235079631167,33.000000000000014,4.9999999999999964,10.000000000000004,26.261432202638172,378.36207576047855,100.0,18.0,25.0,43.261432202638176,559.3620757604785,1243.0,970.6884088110401,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.374689195845193,17.374689195845193,17.374689195845193,17.374689195845193,0.928850202586924,0.928850202586924,0.928850202586924,0.928850202586924,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.666842194920505,42.666842194920505,42.666842194920505,42.666842194920505,170.66736877968202,4096.016850712369,0.09247138868968756
2004-07-15,2004-07-26,778.0,0.89242942318343,694.3100912367087,0.441,2004,7,15,2004.07,2003,10,289,42,0.05998839188285163,0.24,2,Mod_Wet,58,11,11,11,136,227,0.32694325325974516,467.3100912367087,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,547.3100912367087,966.5581503034945,990.0,0.23394787897780212,0.06346201824734174,989.7025901027748,2,233.65504561835434,233.65504561835434,,,0.38638159732272953,0.38638159732272953,,,22.75805820195762,22.75805820195762,,,0.94,0.94,,,0.9346201824734174,0.9346201824734174,,,0.98,0.98,,,48.05441605500103,48.05441605500103,,,96.10883211000206,2306.6119706400495,0.1384234988415803
2004-08-15,2004-08-26,447.0,0.902856043450596,403.57665142241655,0.647,2004,8,15,2004.08,2003,11,320,46,0.03486902268289679,0.33,2,Mod_Wet,54,9,8,6,107,184,0.45592330317298374,219.57665142241655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.57665142241655,965.2818750843524,990.0,0.13845719050928962,0.013915330284483308,989.8476274792063,1,219.57665142241655,,,,0.34127517532683055,,,,24.224477219527085,,,,0.94,,,,0.8783066056896662,,,,0.98,,,,48.068825172114714,,,,48.068825172114714,1153.6518041307531,0.11910705191366962
2004-09-15,2004-09-26,292.0,0.9442499739186332,275.7209923842409,0.8240000000000001,2004,9,15,2004.09,2003,12,351,51,0.02382229374199841,0.45,3,Normal,40,6,4,3,65,118,0.4279688643930197,157.7209923842409,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.7209923842409,964.8190179242657,990.0,0.1107003383128094,0.0057720992384240905,989.8835275624488,1,157.7209923842409,,,,0.17606554758993503,,,,24.888444090593104,,,,0.92,,,,0.6308839695369636,,,,0.97,,,,34.364957993963614,,,,34.364957993963614,824.7589918551267,0.12463671226771551
2004-10-15,2004-10-26,220.0,0.9689562633870455,213.17037794515,0.937,2004,10,15,2004.1,2004,1,15,3,0.01841792065446096,0.55,3,Normal,37,5,3,2,50,97,0.4550350800849013,116.17037794515,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.17037794515,964.708685427392,990.0,0.09483081066311931,0.0016170377945149996,989.9035521515424,1,116.17037794515,,,,0.09525054073073036,,,,25.099616183419684,,,,0.9,,,,0.46468151178059997,,,,0.97,,,,24.971563435239947,,,,24.971563435239947,599.3175224457588,0.11714368420205774
2004-11-15,2004-11-26,227.0,0.9693506893523594,220.0426064829856,0.925,2004,11,15,2004.11,2004,2,46,7,0.01901168120012996,0.73,4,Mod_Dry,29,4,2,2,30,67,0.30448648591690197,153.0426064829856,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.0426064829856,964.7134765492757,990.0,0.10399179766465418,0.0053042606482985605,989.8907039416871,1,153.0426064829856,,,,0.1657552250020353,,,,25.011472167409362,,,,0.92,,,,0.6121704259319424,,,,0.97,,,,33.510443645219716,,,,33.510443645219716,804.2506474852732,0.15229070488133328
2004-12-15,2004-12-26,377.0,0.9068282481007752,341.8742495339922,0.725,2004,12,15,2004.12,2004,3,76,11,0.029537935159736926,0.75,4,Mod_Dry,31,5,3,2,36,77,0.22522901360648973,264.8742495339922,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.8742495339922,965.0363440645355,990.0,0.14287336700390885,0.02297484990679844,989.8341517830894,1,264.8742495339922,,,,0.49633362461931957,,,,24.301474093934623,,,,0.95,,,,1.0594969981359688,,,,0.98,,,,58.788319487480315,,,,58.788319487480315,1410.9196676995275,0.1719588988279009
2005-01-15,2005-01-26,684.0,0.869800337759495,594.9434310274945,0.485,2005,1,15,2005.01,2004,4,107,16,0.051403112440775535,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91,0.15295571856779533,503.9434310274945,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,546.9434310274945,966.1209969616273,990.0,0.23373532233477942,0.0715773724109978,989.6946873052543,2,251.97171551374726,251.97171551374726,,,0.4492326832283003,0.4492326832283003,,,23.12445766039875,23.12445766039875,,,0.94,0.94,,,1.007886862054989,1.007886862054989,,,0.98,0.98,,,52.655808498161285,52.655808498161285,,,105.31161699632257,2527.4788079117416,0.17701114341987875
2005-02-15,2005-02-26,892.0,0.8970722647528899,800.188460159578,0.39799999999999996,2005,2,15,2005.02,2004,5,138,20,0.06913628295778754,0.75,4,Mod_Dry,36,6,5,4,54,105,0.13121908803716106,695.188460159578,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.188460159578,967.0116649324037,990.0,0.34692084646932053,0.1385565380478734,989.5145226154829,3,231.72948671985932,231.72948671985932,231.72948671985932,,0.38004793458283925,0.38004793458283925,0.38004793458283925,,22.122809748496287,22.122809748496287,22.122809748496287,,0.94,0.94,0.94,,0.9269179468794373,0.9269179468794373,0.9269179468794373,,0.98,0.98,0.98,,46.32810336004491,46.32810336004491,46.32810336004491,,138.98431008013475,3335.623441923234,0.17368947066846943
2005-03-15,2005-03-26,1290.0,0.9148123048511704,1180.1078732580095,0.28,2005,3,15,2005.03,2004,6,166,24,0.10196132024949202,0.73,4,Mod_Dry,41,8,7,6,67,129,0.10931204080849011,1051.1078732580095,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1107.1078732580095,968.5069276832118,990.0,0.7069598170734157,0.4164402352354123,988.8765999476911,4,262.77696831450237,262.77696831450237,262.77696831450237,262.77696831450237,0.4885183755521389,0.4885183755521389,0.4885183755521389,0.4885183755521389,19.88115388892725,19.88115388892725,19.88115388892725,19.88115388892725,0.94,0.94,0.94,0.94,1.0511078732580095,1.0511078732580095,1.0511078732580095,1.0511078732580095,0.98,0.98,0.98,0.98,47.21193727486023,47.21193727486023,47.21193727486023,47.21193727486023,188.84774909944093,4532.345978386582,0.16002583609418286
2005-04-15,2005-04-26,1349.0,0.9040502207844872,1219.563747838273,0.268,2005,4,15,2005.04,2004,7,197,29,0.1053703078132268,0.89,4,Mod_Dry,45,11,10,10,72,148,0.12135486993798897,1071.563747838273,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1137.563747838273,968.6505690495009,990.0,0.7509167494573012,0.44303287218975484,988.806050378353,4,267.89093695956825,267.89093695956825,267.89093695956825,267.89093695956825,0.507683222074349,0.507683222074349,0.507683222074349,0.507683222074349,19.6477981067778,19.6477981067778,19.6477981067778,19.6477981067778,0.94,0.94,0.94,0.94,1.071563747838273,1.071563747838273,1.071563747838273,1.071563747838273,0.98,0.98,0.98,0.98,47.565804299705626,47.565804299705626,47.565804299705626,47.565804299705626,190.2632171988225,4566.31721277174,0.15600924308882738
2005-05-15,2005-05-26,1415.0,0.9328736798809746,1320.016257031579,0.257,2005,5,15,2005.05,2004,8,227,33,0.11404940460752842,0.9,4,Mod_Dry,47,10,10,10,115,192,0.1454527540681696,1100.0,28.016257031579016,6.858146252521946,1.459180053728074,1.459180053728074,1.459180053728074,16.78057061787285,53.85814625252195,11.459180053728074,11.459180053728074,11.459180053728074,131.78057061787285,1176.7765063599782,969.0071962384487,990.0,0.807512483406154,0.48,988.7124875165938,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.17035649814507,19.17035649814507,19.17035649814507,19.17035649814507,0.9318712897462371,0.9318712897462371,0.9318712897462371,0.9318712897462371,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.229559800777174,47.229559800777174,47.229559800777174,47.229559800777174,188.9182392031087,4534.037740874609,0.14311811555104897
2005-06-15,2005-06-26,941.0,0.9096220916325728,855.9543882262509,0.375,2005,6,15,2005.06,2004,9,258,37,0.07395445914274808,0.81,4,Mod_Dry,45,10,9,9,88,161,0.1880941347045744,694.9543882262509,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,758.9543882262509,967.2443028007812,990.0,0.3566402250586962,0.1384863164678753,989.5048734584735,3,231.65146274208362,231.65146274208362,231.65146274208362,,0.3797923908982784,0.3797923908982784,0.3797923908982784,,21.880778266794092,21.880778266794092,21.880778266794092,,0.94,0.94,0.94,,0.9266058509683345,0.9266058509683345,0.9266058509683345,,0.98,0.98,0.98,,45.80582912772545,45.80582912772545,45.80582912772545,,137.41748738317636,3298.0196971962328,0.16054300237649272
2005-07-15,2005-07-26,468.0,0.9037002465287384,422.9317153754495,0.623,2005,7,15,2005.07,2004,10,288,42,0.036541300208438834,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135,0.319200464500886,287.9317153754495,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.9317153754495,965.3634700295863,990.0,0.15717289440513083,0.027586343075089906,989.8152407625198,2,143.96585768772476,143.96585768772476,,,0.14662816061405953,0.14662816061405953,,,24.305142572319422,24.305142572319422,,,0.91,0.91,,,0.5758634307508991,0.5758634307508991,,,0.97,0.97,,,30.299803767031104,30.299803767031104,,,60.59960753406221,1454.390580817493,0.14328461387736333
2005-08-15,2005-08-26,327.0,0.9303529029232048,304.22539925588796,0.78,2005,8,15,2005.08,2004,11,319,46,0.02628507449570872,0.81,4,Mod_Dry,39,7,5,4,60,115,0.3780092006823927,189.22539925588796,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.22539925588796,964.9043000923155,990.0,0.12173537244660486,0.008922539925588797,989.8693420876278,1,189.22539925588796,,,,0.25349782448675845,,,,24.711544170825633,,,,0.93,,,,0.7569015970235519,,,,0.97,,,,41.38119279111986,,,,41.38119279111986,993.1486269868766,0.13602149226308877
2005-09-15,2005-09-26,231.0,0.9699521570257232,224.05894827294208,0.917,2005,9,15,2005.09,2004,12,350,50,0.0193586931307822,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4061431185919272,133.05894827294208,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.05894827294208,964.7173176259,990.0,0.10024736872941206,0.0033058948272942077,989.8964467364433,1,133.05894827294208,,,,0.12517455187137605,,,,25.053954558671897,,,,0.91,,,,0.5322357930917683,,,,0.97,,,,28.867056731574475,,,,28.867056731574475,692.8093615577874,0.12883688401683235
2005-10-15,2005-10-26,160.0,1.0470907803449692,167.53452485519506,0.9890000000000001,2005,10,15,2005.1,2005,1,15,3,0.014474982947488854,0.91,5,Dry,24,4,2,2,20,52,0.3103837853418279,115.53452485519506,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.53452485519506,964.4636893035379,990.0,0.08950040620063468,0.001553452485519506,989.9089461413139,1,115.53452485519506,,,,0.09420212808655674,,,,25.351054709689457,,,,0.9,,,,0.4621380994207802,,,,0.97,,,,25.08366928566465,,,,25.08366928566465,602.0080628559516,0.14972238890667577
2005-11-15,2005-11-26,187.0,1.0279365016982758,192.2241258175776,0.9740000000000001,2005,11,15,2005.11,2005,2,46,7,0.016608164470638703,0.93,5,Dry,23,4,2,2,19,50,0.26011303101178074,142.2241258175776,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.2241258175776,964.4142053744491,990.0,0.09825822471053781,0.00422241258175776,989.8975193627077,1,142.2241258175776,,,,0.14309015683200976,,,,25.34022383142659,,,,0.91,,,,0.5688965032703104,,,,0.97,,,,31.207993994272687,,,,31.207993994272687,748.9918558625445,0.16235211819295436
2005-12-15,2005-12-26,351.0,0.9243979866005628,324.46369329679766,0.754,2005,12,15,2005.12,2005,3,76,11,0.02803366310084332,0.86,4,Mod_Dry,31,5,3,2,36,77,0.23731468756217836,247.46369329679766,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,286.46369329679766,964.9730430154772,990.0,0.13709126345650105,0.01949273865935953,989.8434159978842,1,247.46369329679766,,,,0.43332704390342924,,,,24.43704593850362,,,,0.95,,,,0.9898547731871906,,,,0.98,,,,55.23048843011141,,,,55.23048843011141,1325.5317223226739,0.17022085851556357
2006-01-15,2006-01-26,630.0,0.8828331244297031,556.1848683907128,0.513,2006,1,15,2006.01,2005,4,107,16,0.0480543726289576,0.37,2,Mod_Wet,46,7,6,4,76,139,0.24991690335299496,417.18486839071284,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,476.18486839071284,965.9487330439063,990.0,0.20009829577551347,0.05343697367814257,989.7464647305463,2,208.59243419535642,208.59243419535642,,,0.3080148888820681,0.3080148888820681,,,23.48971679775801,23.48971679775801,,,0.94,0.94,,,0.8343697367814257,0.8343697367814257,,,0.97,0.97,,,43.827321356254146,43.827321356254146,,,87.65464271250829,2103.711425100199,0.15759983360592258
2006-02-15,2006-02-26,1089.0,0.9353728825747124,1018.6210691238617,0.32799999999999996,2006,2,15,2006.02,2005,5,138,20,0.08800886037230166,0.44,3,Normal,43,7,5,4,78,137,0.1344955490836614,881.6210691238617,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,936.6210691238617,967.8968286393739,990.0,0.5116846450138972,0.2552968552990894,989.233018499687,4,220.40526728096543,220.40526728096543,220.40526728096543,220.40526728096543,0.3438529438029348,0.3438529438029348,0.3438529438029348,0.3438529438029348,20.992336916510148,20.992336916510148,20.992336916510148,20.992336916510148,0.94,0.94,0.94,0.94,0.8816210691238617,0.8816210691238617,0.8816210691238617,0.8816210691238617,0.98,0.98,0.98,0.98,41.81245750968447,41.81245750968447,41.81245750968447,41.81245750968447,167.24983003873788,4013.9959209297094,0.16419239215481093
2006-03-15,2006-03-26,1556.0,0.95192381375,1481.1934541950006,0.233,2006,3,15,2006.03,2005,6,166,24,0.12797511444244805,0.66,3,Normal,49,9,9,9,107,183,0.1235490202051,1100.0,198.19345419500064,51.0,8.999999999999998,9.747219058770524,9.747219058770524,118.69901607745959,100.0,18.0,18.747219058770526,18.747219058770526,225.6990160774596,1236.7472190587705,969.5538438008549,990.0,0.9055664762197259,0.48,988.6144335237802,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.52565494292533,18.52565494292533,18.52565494292533,18.52565494292533,0.9318996676787806,0.9318996676787806,0.9318996676787806,0.9318996676787806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.642613524131804,45.642613524131804,45.642613524131804,45.642613524131804,182.57045409652721,4381.690898316653,0.12325902033894057
2006-04-15,2006-04-26,2634.0,1.0195171480768053,2685.408168034305,0.11,2006,4,15,2006.04,2005,7,197,29,0.23201926571816395,0.62,3,Normal,54,13,14,19,117,217,0.08080708273068302,1100.0,1368.4081680343052,46.0,5.0,11.0,61.0,1245.4081680343052,100.0,18.0,25.0,80.0,1362.4081680343052,1243.0,972.8974876664122,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.165610340473066,15.165610340473066,15.165610340473066,15.165610340473066,0.911863378738133,0.911863378738133,0.911863378738133,0.911863378738133,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.5609476912031,36.5609476912031,36.5609476912031,36.5609476912031,146.2437907648124,3509.8509783554973,0.05445868248470456
2006-05-15,2006-05-26,2398.0,1.0026860752508893,2404.4412084516325,0.131,2006,5,15,2006.05,2005,8,227,33,0.2077437204102211,0.47,3,Normal,55,13,13,17,178,276,0.11478758516941795,1100.0,1028.4412084516325,45.00000000000003,5.0,12.0,63.0,903.4412084516325,100.0,18.0,25.0,80.0,1081.4412084516325,1243.0,972.2104814928797,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.852616514005561,15.852616514005561,15.852616514005561,15.852616514005561,0.9187146575311315,0.9187146575311315,0.9187146575311315,0.9187146575311315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.50431273854209,38.50431273854209,38.50431273854209,38.50431273854209,154.01725095416836,3696.4140229000404,0.06405531996906239
2006-06-15,2006-06-26,1575.0,0.9518168612189418,1499.1115564198333,0.231,2006,6,15,2006.06,2005,9,258,37,0.1295232384746736,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17143487347517047,1100.0,142.11155641983328,34.28372178221659,6.000000000000001,7.741485563726327,8.847412072830087,85.23893700106026,96.28372178221659,18.0,21.74148556372633,24.84741207283009,238.23893700106026,1236.0252073459428,969.6127846143797,990.0,0.9036726750057517,0.48,988.6163273249942,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.46860793061451,18.46860793061451,18.46860793061451,18.46860793061451,0.9318421297375841,0.9318421297375841,0.9318421297375841,0.9318421297375841,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.49925443427517,45.49925443427517,45.49925443427517,45.49925443427517,181.9970177371007,4367.928425690417,0.12140325178450667
2006-07-15,2006-07-26,643.0,0.8819173147042926,567.0728333548601,0.503,2006,7,15,2006.07,2005,10,288,42,0.048995092801859916,0.37,2,Mod_Wet,58,11,11,11,136,227,0.40030131342572894,340.0728333548601,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,420.0728333548601,965.9971629428071,990.0,0.18146330259017493,0.03801456667097202,989.7805221307389,2,170.03641667743005,170.03641667743005,,,0.2046757192706739,0.2046757192706739,,,23.578683468661076,23.578683468661076,,,0.92,0.92,,,0.6801456667097202,0.6801456667097202,,,0.97,0.97,,,35.09862195075675,35.09862195075675,,,70.1972439015135,1684.733853636324,0.12378876181780658
2006-08-15,2006-08-26,389.0,0.904731577882756,351.94058379639205,0.71,2006,8,15,2006.08,2005,11,319,46,0.03040766644000828,0.54,3,Normal,47,8,6,5,89,155,0.44041524943787685,196.94058379639205,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.94058379639205,965.0743934631557,990.0,0.12761864406522244,0.009694058379639206,989.8626872975551,1,196.94058379639205,,,,0.274584544088675,,,,24.513709290310707,,,,0.93,,,,0.7877623351855682,,,,0.97,,,,42.7236100650989,,,,42.7236100650989,1025.3666415623736,0.12139438312069109
2006-09-15,2006-09-26,255.0,0.9435885419905068,240.61507820757927,0.887,2006,9,15,2006.09,2005,12,350,50,0.020789142757134848,0.6,3,Normal,40,6,4,3,65,118,0.49040983166566593,122.61507820757927,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.61507820757927,964.7403036870778,990.0,0.0987324130253111,0.0022615078207579276,989.8990060791539,1,122.61507820757927,,,,0.10619708261593319,,,,25.052505309460134,,,,0.91,,,,0.4904603128303171,,,,0.97,,,,26.59972681105792,,,,26.59972681105792,638.3934434653901,0.11054887752342048
2006-10-15,2006-10-26,238.0,0.9689560754664174,230.61154596100727,0.91,2006,10,15,2006.1,2006,1,15,3,0.019924837571031025,0.66,3,Normal,37,5,3,2,50,97,0.42062074383908404,133.61154596100727,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.61154596100727,964.7251043872052,990.0,0.10077666339579792,0.003361154596100727,989.8958621820082,1,133.61154596100727,,,,0.12622133041600633,,,,25.04453646438696,,,,0.91,,,,0.5344461838440291,,,,0.97,,,,28.97604590551717,,,,28.97604590551717,695.4251017324121,0.12564872146694928
2006-11-15,2006-11-26,272.0,0.9535638974660426,259.3693801107636,0.86,2006,11,15,2006.11,2006,2,46,7,0.022409514441569973,0.47,3,Normal,36,5,3,2,47,93,0.3585619858453777,166.3693801107636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.3693801107636,964.778031697807,990.0,0.11160319776503302,0.006636938011076359,989.8817598642239,1,166.3693801107636,,,,0.19593413228311257,,,,24.907794034133772,,,,0.92,,,,0.6654775204430543,,,,0.97,,,,36.2774901831844,,,,36.2774901831844,870.6597643964255,0.13986805292009455
2006-12-15,2006-12-26,466.0,0.910407631484752,424.2499562718945,0.623,2006,12,15,2006.12,2006,3,76,11,0.03665519622189169,0.46,3,Normal,38,5,4,3,54,104,0.2451385049368118,320.2499562718945,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,367.2499562718945,965.3690822019207,990.0,0.16392064968439302,0.0340499912543789,989.8020293590612,2,160.12497813594726,160.12497813594726,,,0.18148302254703008,0.18148302254703008,,,24.25146413459343,24.25146413459343,,,0.92,0.92,,,0.640499912543789,0.640499912543789,,,0.97,0.97,,,33.99582741815944,33.99582741815944,,,67.99165483631889,1631.7997160716532,0.1602631982187977
2007-01-15,2007-01-26,816.0,0.8964573212711816,731.5091741572843,0.425,2007,1,15,2007.01,2006,4,107,16,0.06320239264718938,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139,0.19001812268469667,592.5091741572843,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,651.5091741572843,966.7191519493955,990.0,0.2943531444390054,0.10700366966291372,989.598643185898,3,197.5030580524281,197.5030580524281,197.5030580524281,,0.27615455281147366,0.27615455281147366,0.27615455281147366,,22.603336683691058,22.603336683691058,22.603336683691058,,0.93,0.93,0.93,,0.7900122322097124,0.7900122322097124,0.7900122322097124,,0.97,0.97,0.97,,39.5066376103571,39.5066376103571,39.5066376103571,,118.51991283107131,2844.477907945711,0.16202108875477744
2007-02-15,2007-02-26,3408.0,1.0271885626461643,3500.6586214981294,0.057,2007,2,15,2007.02,2006,5,138,20,0.30245690489743843,0.06,1,Wet,55,10,10,8,114,197,0.05627512456947104,1100.0,2203.6586214981294,45.0,8.0,15.0,72.0,2063.658621498129,100.0,18.0,25.0,80.0,2177.658621498129,1243.0,974.6682217200196,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.394876286865681,13.394876286865681,13.394876286865681,13.394876286865681,0.8876764440972562,0.8876764440972562,0.8876764440972562,0.8876764440972562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.435558389616375,31.435558389616375,31.435558389616375,31.435558389616375,125.7422335584655,3017.813605403172,0.03591959318348308
2007-03-15,2007-03-26,3938.0,1.0089126112995719,3973.097863297715,0.038,2007,3,15,2007.03,2006,6,166,24,0.3432756553889226,0.09,1,Wet,68,14,17,21,195,315,0.0792832220192398,1100.0,2558.097863297715,32.0,4.0,8.0,59.0,2455.0978632977144,100.0,18.0,25.0,80.0,2650.0978632977144,1243.0,975.5748280728892,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.488269933996051,12.488269933996051,12.488269933996051,12.488269933996051,0.8716519223542524,0.8716519223542524,0.8716519223542524,0.8716519223542524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.778830852352627,28.778830852352627,28.778830852352627,28.778830852352627,115.11532340941051,2762.767761825852,0.028973694424396464
2007-04-15,2007-04-26,3247.0,1.0361708788789012,3364.4468437197925,0.066,2007,4,15,2007.04,2006,7,197,29,0.29068820729739003,0.37,2,Mod_Wet,70,14,18,25,168,295,0.08768157551683674,1100.0,1969.4468437197925,30.0,4.0,7.0,55.0,1873.4468437197925,100.0,18.0,25.0,80.0,2041.4468437197925,1243.0,974.3921282192557,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.670969787629545,13.670969787629545,13.670969787629545,13.670969787629545,0.8920666705996496,0.8920666705996496,0.8920666705996496,0.8920666705996496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.24218117174869,32.24218117174869,32.24218117174869,32.24218117174869,128.96872468699476,3095.2493924878745,0.03833281685746732
2007-05-15,2007-05-26,2508.0,1.011812086856314,2537.624713835636,0.122,2007,5,15,2007.05,2006,8,227,33,0.219250775275399,0.34,2,Mod_Wet,65,14,17,23,202,321,0.12649624597752535,1100.0,1116.6247138356362,34.99999999999997,4.0,8.0,57.0,1012.6247138356362,100.0,18.0,25.0,80.0,1214.6247138356362,1243.0,972.5418549420754,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.521243064809894,15.521243064809894,15.521243064809894,15.521243064809894,0.9155867537463952,0.9155867537463952,0.9155867537463952,0.9155867537463952,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.57108853087378,37.57108853087378,37.57108853087378,37.57108853087378,150.28435412349512,3606.824498963883,0.05922245054759864
2007-06-15,2007-06-26,1482.0,0.94029091275442,1393.5111327020504,0.24600000000000002,2007,6,15,2007.06,2006,9,258,37,0.12039936186545715,0.33,2,Mod_Wet,62,12,14,16,153,257,0.1844262266507129,1100.0,36.51113270205042,8.8081331810394,1.7047999705237549,1.9889332989443809,2.2730666273650066,21.736199624177875,70.8081331810394,13.704799970523755,15.988933298944382,18.273066627365008,174.73619962417789,1200.5018664505076,969.2602220640962,990.0,0.841755271165681,0.48,988.6782447288343,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.883087884738146,18.883087884738146,18.883087884738146,18.883087884738146,0.9320379533935885,0.9320379533935885,0.9320379533935885,0.9320379533935885,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.53014317527775,46.53014317527775,46.53014317527775,46.53014317527775,186.120572701111,4466.893744826664,0.13356231488457426
2007-07-15,2007-07-26,751.0,0.8854487538258519,664.9720141232148,0.452,2007,7,15,2007.07,2006,10,288,42,0.05745358202024575,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3413677495876367,437.97201412321476,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,517.9720141232148,966.4300367356483,990.0,0.21694029804244333,0.057594402824642954,989.7254652991329,2,218.98600706160738,218.98600706160738,,,0.3394436049644716,0.3394436049644716,,,22.955984958520148,22.955984958520148,,,0.94,0.94,,,0.8759440282464295,0.8759440282464295,,,0.98,0.98,,,45.42921506190486,45.42921506190486,,,90.85843012380973,2180.6023229714333,0.13663496838075095
2007-08-15,2007-08-26,477.0,0.9023634461491821,430.4273638131598,0.62,2007,8,15,2007.08,2006,11,319,46,0.037188924233457,0.28,2,Mod_Wet,54,9,8,6,107,184,0.4274821153793346,246.4273638131598,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.4273638131598,965.3954639603223,990.0,0.14737440126636303,0.019285472762631956,989.8333401259711,1,246.4273638131598,,,,0.42971090148252283,,,,24.00816526416621,,,,0.94,,,,0.9857094552526392,,,,0.98,,,,53.46515617723729,,,,53.46515617723729,1283.1637482536948,0.12421411990071682
2007-09-15,2007-09-26,332.0,0.9241176145261442,306.80704802267985,0.775,2007,9,15,2007.09,2006,12,350,50,0.02650812894915954,0.3,2,Mod_Wet,46,7,6,4,75,138,0.4497940998728254,168.80704802267985,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.80704802267985,964.9127371059582,990.0,0.11754785728045904,0.006880704802267985,989.8755714379173,1,168.80704802267985,,,,0.2017240775131469,,,,24.76111025444598,,,,0.92,,,,0.6752281920907194,,,,0.97,,,,36.59226212147913,,,,36.59226212147913,878.2142909154991,0.11926799712493616
2007-10-15,2007-10-26,267.0,0.941509172117858,251.3829489554681,0.871,2007,10,15,2007.1,2007,1,15,3,0.021719486789752444,0.33,2,Mod_Wet,41,6,4,3,56,110,0.4375794001027741,141.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.3829489554681,964.7606238611463,990.0,0.1054714598711823,0.004138294895546809,989.8903902452332,1,141.3829489554681,,,,0.1413967149962671,,,,24.988369669090638,,,,0.91,,,,0.5655317958218724,,,,0.97,,,,30.592649568233345,,,,30.592649568233345,734.2235896376003,0.1216973931420176
2007-11-15,2007-11-26,290.0,0.9442499739186332,273.83249243640364,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.02365912734650528,0.39,2,Mod_Wet,40,6,4,3,53,106,0.3870979629074443,167.83249243640364,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.83249243640364,964.8139509648431,990.0,0.11414744060331941,0.006783249243640365,989.879069310153,1,167.83249243640364,,,,0.19939930481389107,,,,24.865719040495993,,,,0.92,,,,0.6713299697456145,,,,0.97,,,,36.534707561189386,,,,36.534707561189386,876.8329814685453,0.1334199138901473
2007-12-15,2007-12-26,501.0,0.8982951200073012,450.0458551236578,0.598,2007,12,15,2007.12,2007,3,76,11,0.03888396188268404,0.37,2,Mod_Wet,42,7,5,3,61,118,0.26219550442827094,332.0458551236578,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.0458551236578,965.4800459203381,990.0,0.1701628301148679,0.03640917102473156,989.7934279988604,2,166.0229275618289,166.0229275618289,,,0.1951180099504523,0.1951180099504523,,,24.118264068571843,24.118264068571843,,,0.92,0.92,,,0.6640917102473156,0.6640917102473156,,,0.97,0.97,,,35.0544116705571,35.0544116705571,,,70.1088233411142,1682.6117601867409,0.1557815110236947
2008-01-15,2008-01-26,1098.0,0.9385947592231692,1030.5770456270398,0.325,2008,1,15,2008.01,2007,4,107,16,0.08904185674217624,0.1,1,Wet,49,8,7,5,81,150,0.1455495255172646,880.5770456270398,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,944.5770456270398,967.9432606053462,990.0,0.5189749820486819,0.2544616365016318,989.2265633814496,4,220.14426140675994,220.14426140675994,220.14426140675994,220.14426140675994,0.343039931987816,0.343039931987816,0.343039931987816,0.343039931987816,20.940262844115665,20.940262844115665,20.940262844115665,20.940262844115665,0.94,0.94,0.94,0.94,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.8805770456270398,0.98,0.98,0.98,0.98,41.65934471253462,41.65934471253462,41.65934471253462,41.65934471253462,166.63737885013848,3999.2970924033234,0.16169327616718882
2008-02-15,2008-02-26,2374.0,1.0043239178347945,2384.2649809398017,0.134,2008,2,15,2008.02,2007,5,138,20,0.2060004943531989,0.11,2,Mod_Wet,49,8,7,5,93,162,0.06794546801427447,1100.0,1122.2649809398017,51.0,10.0,18.0,34.63780805369758,1008.6271728861041,100.0,18.0,25.0,39.63780805369758,1101.627172886104,1243.0,972.159332604481,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.903765402404204,15.903765402404204,15.903765402404204,15.903765402404204,0.9191681142737741,0.9191681142737741,0.9191681142737741,0.9191681142737741,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64761410285804,38.64761410285804,38.64761410285804,38.64761410285804,154.59045641143217,3710.170953874372,0.06483778340379663
2008-03-15,2008-03-26,2883.0,1.019136273941577,2938.1698777735664,0.092,2008,3,15,2008.03,2007,6,167,24,0.2538578774396361,0.19,2,Mod_Wet,59,11,12,13,144,239,0.08134315235070926,1100.0,1599.1698777735664,41.0,7.0,13.0,67.0,1471.1698777735664,100.0,18.0,25.0,80.0,1615.1698777735664,1243.0,973.4788880749306,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.584209931954618,14.584209931954618,14.584209931954618,14.584209931954618,0.9049590921464503,0.9049590921464503,0.9049590921464503,0.9049590921464503,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.89310616267046,34.89310616267046,34.89310616267046,34.89310616267046,139.57242465068185,3349.7381916163645,0.04750318411011842
2008-04-15,2008-04-26,3104.0,1.0195724751902209,3164.752962990446,0.075,2008,4,15,2008.04,2007,7,198,29,0.2734346560023745,0.47,3,Normal,54,13,14,19,117,217,0.068567753166728,1100.0,1847.7529629904461,46.00000000000006,5.0,10.999999999999986,61.0,1724.7529629904461,100.0,18.0,25.0,80.0,1841.7529629904461,1243.0,973.9740613407319,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.089036666153405,14.089036666153405,14.089036666153405,14.089036666153405,0.8982791403673448,0.8982791403673448,0.8982791403673448,0.8982791403673448,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.45957274099395,33.45957274099395,33.45957274099395,33.45957274099395,133.8382909639758,3212.118983135419,0.04229028064089684
2008-05-15,2008-05-26,2362.0,1.0067756198473712,2378.004014079491,0.135,2008,5,15,2008.05,2007,8,228,33,0.20545954681646802,0.42,3,Normal,55,13,13,17,178,276,0.11606372334356119,1100.0,1002.0040140794908,45.0,5.0,12.0,61.71763854837444,878.2863755311165,100.0,18.0,25.0,78.71763854837444,1056.2863755311164,1243.0,972.1434081623238,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.91968984456146,15.91968984456146,15.91968984456146,15.91968984456146,0.9193076890971726,0.9193076890971726,0.9193076890971726,0.9193076890971726,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.692186443875215,38.692186443875215,38.692186443875215,38.692186443875215,154.76874577550086,3714.4498986120207,0.06508346699970176
2008-06-15,2008-06-26,1437.0,0.9334397223116102,1341.352880961784,0.253,2008,6,15,2008.06,2007,9,259,37,0.11589288891509812,0.37,2,Mod_Wet,62,12,14,16,153,257,0.1915976054084474,1084.352880961784,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1172.352880961784,969.081322844286,990.0,0.801127869429379,0.45965874525031913,988.7392133853203,4,271.088220240446,271.088220240446,271.088220240446,271.088220240446,0.5198517423175429,0.5198517423175429,0.5198517423175429,0.5198517423175429,19.13803879871682,19.13803879871682,19.13803879871682,19.13803879871682,0.94,0.94,0.94,0.94,1.084352880961784,1.084352880961784,1.084352880961784,1.084352880961784,0.98,0.98,0.98,0.98,46.88468620926112,46.88468620926112,46.88468620926112,46.88468620926112,187.53874483704448,4500.929876089067,0.13981313008592822
2008-07-15,2008-07-26,643.0,0.8819173147042926,567.0728333548601,0.503,2008,7,15,2008.07,2007,10,289,42,0.048995092801859916,0.42,3,Normal,50,10,9,9,108,186,0.3280001951417867,381.0728333548601,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,450.0728333548601,965.9971629428071,990.0,0.19142640222117124,0.046214566670972027,989.7623590311078,2,190.53641667743005,190.53641667743005,,,0.25702208571877183,0.25702208571877183,,,23.508174002581967,23.508174002581967,,,0.93,0.93,,,0.7621456667097202,0.7621456667097202,,,0.97,0.97,,,39.638807462039566,39.638807462039566,,,79.27761492407913,1902.6627581778991,0.1398014686315773
2008-08-15,2008-08-26,414.0,0.9064671691351321,375.2774080219447,0.6859999999999999,2008,8,15,2008.08,2007,11,320,46,0.032423968053096025,0.5,3,Normal,47,8,6,5,89,155,0.4130277940710362,220.27740802194472,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.2774080219447,965.1659462438859,990.0,0.13536888089289675,0.014055481604388943,989.8505756375027,1,220.27740802194472,,,,0.34345455322633,,,,24.341174840390558,,,,0.94,,,,0.8811096320877789,,,,0.98,,,,48.45453499112246,,,,48.45453499112246,1162.908839786939,0.12911657871045898
2008-09-15,2008-09-26,292.0,0.9442499739186332,275.7209923842409,0.8240000000000001,2008,9,15,2008.09,2007,12,351,51,0.02382229374199841,0.52,3,Normal,40,6,4,3,65,118,0.4279688643930197,157.7209923842409,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.7209923842409,964.8190179242657,990.0,0.1107003383128094,0.0057720992384240905,989.8835275624488,1,157.7209923842409,,,,0.17606554758993503,,,,24.888444090593104,,,,0.92,,,,0.6308839695369636,,,,0.97,,,,34.364957993963614,,,,34.364957993963614,824.7589918551267,0.12463671226771551
2008-10-15,2008-10-26,197.0,0.9942504580198273,195.867340229906,0.9640000000000001,2008,10,15,2008.1,2008,1,15,3,0.016922938195863886,0.74,4,Mod_Dry,31,4,3,2,33,73,0.3727012370429585,122.867340229906,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.867340229906,964.4059625624903,990.0,0.09472750235110432,0.0022867340229906006,989.9029857636259,1,122.867340229906,,,,0.10663741772562149,,,,25.39038578340994,,,,0.91,,,,0.491469360919624,,,,0.97,,,,27.013937490381565,,,,27.013937490381565,648.3344997691576,0.1379195605488543
2008-11-15,2008-11-26,267.0,0.941509172117858,251.3829489554681,0.871,2008,11,15,2008.11,2008,2,46,7,0.021719486789752444,0.55,3,Normal,36,5,3,2,47,93,0.3699534928141635,158.3829489554681,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.3829489554681,964.7606238611463,990.0,0.1088805507802732,0.005838294895546809,989.8852811543242,1,158.3829489554681,,,,0.17754919725295823,,,,24.94710809592489,,,,0.92,,,,0.6335317958218724,,,,0.97,,,,34.59052891371484,,,,34.59052891371484,830.1726939291561,0.13760093537546364
2008-12-15,2008-12-26,579.0,0.8841352111979192,511.9142872835952,0.542,2008,12,15,2008.12,2008,3,76,11,0.044229394421302616,0.14,2,Mod_Wet,42,7,5,3,61,118,0.23050733869170023,393.9142872835952,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9142872835952,965.7519887531157,990.0,0.19070954190230097,0.048782857456719037,989.7605076006411,2,196.9571436417976,196.9571436417976,,,0.27463070336684686,0.27463070336684686,,,23.733888144158506,23.733888144158506,,,0.93,0.93,,,0.7878285745671904,0.7878285745671904,,,0.97,0.97,,,41.36798037606061,41.36798037606061,,,82.73596075212122,1985.663058050909,0.16162072989044426
2009-01-15,2009-01-26,946.0,0.9096220916325728,860.5024986844138,0.374,2009,1,15,2009.01,2008,4,107,16,0.07434741588633334,0.18,2,Mod_Wet,46,7,6,4,76,139,0.1615335228108126,721.5024986844138,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.5024986844138,967.2630768112622,990.0,0.3691318832953123,0.1507512493422069,989.4801168673625,3,240.5008328948046,240.5008328948046,240.5008328948046,,0.40932069591436326,0.40932069591436326,0.40932069591436326,,21.807719360185995,21.807719360185995,21.807719360185995,,0.94,0.94,0.94,,0.9620033315792184,0.9620033315792184,0.9620033315792184,,0.98,0.98,0.98,,47.39688183603469,47.39688183603469,47.39688183603469,,142.19064550810407,3412.5754921944977,0.16524140920624097
2009-02-15,2009-02-26,1575.0,0.9518168612189418,1499.1115564198333,0.231,2009,2,15,2009.02,2008,5,138,20,0.1295232384746736,0.17,2,Mod_Wet,49,8,7,5,93,162,0.10806400584816193,1100.0,237.11155641983328,51.0,10.000000000000002,10.245561079869338,7.318257914192385,158.54773742577154,100.0,18.0,17.24556107986934,12.318257914192385,251.54773742577154,1235.2455610798693,969.6127846143797,990.0,0.9016277011930998,0.48,988.6183722988069,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.470652904427155,18.470652904427155,18.470652904427155,18.470652904427155,0.9318443610263994,0.9318443610263994,0.9318443610263994,0.9318443610263994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.504401390545524,45.504401390545524,45.504401390545524,45.504401390545524,182.0176055621821,4368.42253349237,0.12141698513543259
2009-03-15,2009-03-26,5159.0,1.0386128081950494,5358.20347747826,0.013,2009,3,15,2009.03,2008,6,166,24,0.4629487804541216,0.17,2,Mod_Wet,59,11,12,13,144,239,0.04460450242409998,1100.0,4019.2034774782596,41.0,7.0,13.0,67.0,3891.2034774782596,100.0,18.0,25.0,80.0,4035.2034774782596,1243.0,977.8735002873219,990.0356594501434,0.921967213114754,0.48,988.6336922370286,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.225257169706722,10.225257169706722,10.225257169706722,10.225257169706722,0.8208932038084717,0.8208932038084717,0.8208932038084717,0.8208932038084717,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.191603109435174,22.191603109435174,22.191603109435174,22.191603109435174,88.7664124377407,2130.3938985057766,0.016566450455053824
2009-04-15,2009-04-26,4462.0,1.005098257832497,4484.748426448601,0.026,2009,4,15,2009.04,2008,7,197,29,0.3874822640451592,0.09,1,Wet,84,14,20,27,219,364,0.08116397295628144,1100.0,3020.748426448601,16.0,4.000000000000014,5.0,53.0,2942.748426448601,100.0,18.0,25.0,80.0,3161.748426448601,1243.0,976.4793020486727,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.583795958212548,11.583795958212548,11.583795958212548,11.583795958212548,0.853207978436757,0.853207978436757,0.853207978436757,0.853207978436757,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.129649482990704,26.129649482990704,26.129649482990704,26.129649482990704,104.51859793196282,2508.4463503671077,0.0233053424614788
