Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2015-03-15,2015-03-26,1235.0,0.9183760627223708,1134.1944374621282,0.29100000000000004,2015,3,15,2015.03,2014,6,166,24,0.0979943993967279,0.72,4,Mod_Dry,41,8,7,6,67,129,0.11373711220859997,1005.1944374621282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1061.1944374621282,968.3371511215079,990.0,0.6406930025226593,0.35675276870076666,989.0025542287766,4,251.29860936553206,251.29860936553206,251.29860936553206,251.29860936553206,0.4468396443492097,0.4468396443492097,0.4468396443492097,0.4468396443492097,20.21856346291952,20.21856346291952,20.21856346291952,20.21856346291952,0.94,0.94,0.94,0.94,1.0051944374621282,1.0051944374621282,1.0051944374621282,1.0051944374621282,0.98,0.98,0.98,0.98,45.915922853910416,45.915922853910416,45.915922853910416,45.915922853910416,183.66369141564167,4407.9285939754,0.16193316185415904
2015-04-15,2015-04-26,1448.0,0.93843285793792,1358.8507782941085,0.251,2015,4,15,2015.04,2014,7,197,29,0.11740470724461095,0.86,4,Mod_Dry,45,11,10,10,72,148,0.10891556480233844,1100.0,110.85077829410852,33.70462853537084,7.0,7.48991745230463,7.48991745230463,55.16631485412843,78.70462853537083,18.0,17.48991745230463,17.48991745230463,127.16631485412843,1214.1945459876754,969.1417012440957,990.0,0.8615179014255109,0.48,988.6584820985745,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.981846074478838,18.981846074478838,18.981846074478838,18.981846074478838,0.9320085826152429,0.9320085826152429,0.9320085826152429,0.9320085826152429,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.77202099089357,46.77202099089357,46.77202099089357,46.77202099089357,187.0880839635743,4490.114015125783,0.13768111035594602
2015-05-15,2015-05-26,1528.0,0.9489032209534984,1449.9241216169455,0.237,2015,5,15,2015.05,2014,8,227,33,0.1252734441077041,0.86,4,Mod_Dry,47,10,10,10,115,192,0.13242072266918556,1100.0,157.9241216169455,38.65850893748145,8.0,8.225214667549245,8.225214667549245,94.81518334436558,85.65850893748146,18.0,18.225214667549245,18.225214667549245,209.81518334436558,1221.8837236050308,969.4501326013866,990.0,0.8726156835536527,0.48,988.6473843164463,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66231693505968,18.66231693505968,18.66231693505968,18.66231693505968,0.931997796753949,0.931997796753949,0.931997796753949,0.931997796753949,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.98415636092947,45.98415636092947,45.98415636092947,45.98415636092947,183.93662544371787,4414.479010649229,0.12685948368014804
2015-06-15,2015-06-26,1175.0,0.9272968806295276,1089.573834739695,0.305,2015,6,15,2015.06,2014,9,258,37,0.09413917932150966,0.6,3,Normal,53,12,12,13,120,210,0.19273590582337186,879.573834739695,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,956.573834739695,968.169382938965,990.0,0.5299680557375691,0.25365906779175607,989.2163728764707,4,219.89345868492376,219.89345868492376,219.89345868492376,219.89345868492376,0.34225960326070265,0.34225960326070265,0.34225960326070265,0.34225960326070265,20.70473033424501,20.70473033424501,20.70473033424501,20.70473033424501,0.94,0.94,0.94,0.94,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.8795738347396951,0.98,0.98,0.98,0.98,41.14384028592916,41.14384028592916,41.14384028592916,41.14384028592916,164.57536114371663,3949.808667449199,0.15104562526782278
2015-07-15,2015-07-26,554.0,0.871126964045504,482.60433808120916,0.557,2015,7,15,2015.07,2014,10,288,42,0.04169701481021648,0.59,3,Normal,50,10,9,9,108,186,0.38540888533973616,296.60433808120916,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.60433808120916,965.622438391138,990.0,0.16337413441811374,0.02932086761624183,989.8073049979657,2,148.30216904060458,148.30216904060458,,,0.15562159034472323,0.15562159034472323,,,24.029245016483046,24.029245016483046,,,0.92,0.92,,,0.5932086761624183,0.5932086761624183,,,0.97,0.97,,,31.197241708295852,31.197241708295852,,,62.394483416591704,1497.467601998201,0.12928703389751214
2015-08-15,2015-08-26,368.0,0.9121647398668068,335.67662427098486,0.73,2015,8,15,2015.08,2014,11,319,46,0.029002460337013095,0.61,3,Normal,47,8,6,5,89,155,0.4617539286109827,180.67662427098486,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.67662427098486,965.0134226434541,990.0,0.122217329093685,0.008067662427098487,989.8697150084791,1,180.67662427098486,,,,0.23110882041314174,,,,24.62518354461193,,,,0.93,,,,0.7227064970839394,,,,0.97,,,,39.373600829992,,,,39.373600829992,944.966419919808,0.11729622494715777
2015-09-15,2015-09-26,245.0,0.9554825603351564,234.0932272821133,0.903,2015,9,15,2015.09,2014,12,350,50,0.02022565483717459,0.75,4,Mod_Dry,34,6,4,3,44,91,0.3887340144631052,143.0932272821133,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.0932272821133,964.7299608290585,990.0,0.10366814566435681,0.004309322728211331,989.8920225316075,1,143.0932272821133,,,,0.14485025053125383,,,,25.0172114520177,,,,0.91,,,,0.5723729091284532,,,,0.97,,,,30.998459527380298,,,,30.998459527380298,743.9630286571271,0.13241929246429268
2015-10-15,2015-10-26,198.0,0.9952915820678976,197.0677332494437,0.9620000000000001,2015,10,15,2015.1,2015,1,15,3,0.017026652152751936,0.73,4,Mod_Dry,31,4,3,2,33,73,0.370431012709718,124.0677332494437,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.0677332494437,964.4032032716822,990.0,0.09513672724412853,0.0024067733249443705,989.9024564994309,1,124.0677332494437,,,,0.10874500082639155,,,,25.39050822692229,,,,0.91,,,,0.4962709329977748,,,,0.97,,,,27.27799061147244,,,,27.27799061147244,654.6717746753386,0.13841936557388926
2015-11-15,2015-11-26,207.0,0.985454291924734,203.98903842841995,0.945,2015,11,15,2015.11,2015,2,46,7,0.017624652920215485,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32844902116399943,136.98903842841995,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.98903842841995,964.706145233948,990.0,0.09851899037332498,0.003698903842841995,989.8977821057838,1,136.98903842841995,,,,0.13271245247520932,,,,25.05892441936063,,,,0.91,,,,0.5479561537136798,,,,0.97,,,,29.725582750894368,,,,29.725582750894368,713.4139860214648,0.14572147101583166
2015-12-15,2015-12-26,310.0,0.9261771830611132,287.1149267489451,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.024806729671108856,0.92,5,Dry,26,4,3,2,24,59,0.20549262508942953,228.1149267489451,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.1149267489451,964.851233294632,990.0,0.12867285390186367,0.01562298534978902,989.8557041607484,1,228.1149267489451,,,,0.36829928530528117,,,,24.63617158081104,,,,0.94,,,,0.9124597069957804,,,,0.98,,,,50.78668442677772,,,,50.78668442677772,1218.8804262426652,0.17688625597367802
2016-01-15,2016-01-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,2016,1,15,2016.01,2015,4,107,16,0.04146091636009788,0.9,4,Mod_Dry,34,5,4,3,45,91,0.189634014157169,388.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.8717171307625,965.6104136951618,990.0,0.18538175107663696,0.0477743434261525,989.7668439054972,2,194.43585856538124,194.43585856538124,,,0.26764714994598504,0.26764714994598504,,,23.888783060389443,23.888783060389443,,,0.93,0.93,,,0.7777434342615249,0.7777434342615249,,,0.97,0.97,,,41.10494570361454,41.10494570361454,,,82.20989140722908,1973.037393773498,0.17131639242832752
2016-02-15,2016-02-26,863.0,0.8933004500156231,770.9182883634828,0.407,2016,2,15,2016.02,2015,5,138,20,0.06660734011460492,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105,0.13620120521838391,665.9182883634828,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,712.9182883634828,966.8877861133032,990.0,0.3299526309353523,0.12977548650904486,989.5402718825555,3,221.9727627878276,221.9727627878276,221.9727627878276,,0.3487556837856785,0.3487556837856785,0.3487556837856785,,22.303730085466714,22.303730085466714,22.303730085466714,,0.94,0.94,0.94,,0.8878910511513104,0.8878910511513104,0.8878910511513104,,0.98,0.98,0.98,,44.740427026668044,44.740427026668044,44.740427026668044,,134.22128108000413,3221.310745920099,0.17410571665763844
2016-03-15,2016-03-26,2483.0,1.0114089008145286,2511.3283007224745,0.12300000000000001,2016,3,15,2016.03,2015,6,167,24,0.2169787651824218,0.34,2,Mod_Wet,59,11,12,13,144,239,0.09516875986753424,1100.0,1172.3283007224745,41.0,7.0,13.0,63.76681133636891,1047.5614893861057,100.0,18.0,25.0,76.7668113363689,1191.5614893861057,1243.0,972.4772689673973,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.585829039487933,15.585829039487933,15.585829039487933,15.585829039487933,0.9162222404588503,0.9162222404588503,0.9162222404588503,0.9162222404588503,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.75361256894764,37.75361256894764,37.75361256894764,37.75361256894764,151.01445027579055,3624.3468066189735,0.060133296882110464
2016-04-15,2016-04-26,2924.0,1.01688366386885,2973.367833152517,0.08800000000000001,2016,4,15,2016.04,2015,7,198,29,0.2568989807843775,0.54,3,Normal,54,13,14,19,117,217,0.07298121597351293,1100.0,1656.367833152517,46.0,5.0,11.0,61.0,1533.367833152517,100.0,18.0,25.0,80.0,1650.367833152517,1243.0,973.5573493292993,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.505748677585942,14.505748677585942,14.505748677585942,14.505748677585942,0.9039496832376763,0.9039496832376763,0.9039496832376763,0.9039496832376763,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.66667448665483,34.66667448665483,34.66667448665483,34.66667448665483,138.6666979466193,3328.0007507188634,0.04663624069666408
2016-05-15,2016-05-26,2483.0,1.0114089008145286,2511.3283007224745,0.12300000000000001,2016,5,15,2016.05,2015,8,228,33,0.2169787651824218,0.36,2,Mod_Wet,65,14,17,23,202,321,0.12782080300200205,1100.0,1090.3283007224745,35.0,4.0,8.0,57.0,986.3283007224744,100.0,18.0,25.0,80.0,1188.3283007224745,1243.0,972.4772689673973,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.585829039487933,15.585829039487933,15.585829039487933,15.585829039487933,0.9162222404588503,0.9162222404588503,0.9162222404588503,0.9162222404588503,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.75361256894764,37.75361256894764,37.75361256894764,37.75361256894764,151.01445027579055,3624.3468066189735,0.060133296882110464
2016-06-15,2016-06-26,1349.0,0.9040502207844872,1219.563747838273,0.268,2016,6,15,2016.06,2015,9,259,37,0.1053703078132268,0.41,3,Normal,53,12,12,13,120,210,0.17219272085795734,1009.563747838273,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1086.563747838273,968.6505690495009,990.0,0.6773085020346208,0.3624328721897549,988.9602586257756,4,252.39093695956825,252.39093695956825,252.39093695956825,252.39093695956825,0.4507263213732078,0.4507263213732078,0.4507263213732078,0.4507263213732078,19.858963254901557,19.858963254901557,19.858963254901557,19.858963254901557,0.94,0.94,0.94,0.94,1.009563747838273,1.009563747838273,1.009563747838273,1.009563747838273,0.98,0.98,0.98,0.98,45.295312971015726,45.295312971015726,45.295312971015726,45.295312971015726,181.1812518840629,4348.350045217509,0.14856234633508428
2016-07-15,2016-07-26,548.0,0.8756783159320484,479.8717171307625,0.5630000000000001,2016,7,15,2016.07,2015,10,289,42,0.04146091636009788,0.66,3,Normal,50,10,9,9,108,186,0.38760358937619155,293.8717171307625,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.8717171307625,965.6104136951618,990.0,0.16246662192534547,0.028774343426152496,989.8087590346486,2,146.93585856538124,146.93585856538124,,,0.15275940086873233,0.15275940086873233,,,24.045585938618032,24.045585938618032,,,0.92,0.92,,,0.587743434261525,0.587743434261525,,,0.97,0.97,,,30.930840985508944,30.930840985508944,,,61.86168197101789,1484.6803673044292,0.1289129568645966
2016-08-15,2016-08-26,368.0,0.9121647398668068,335.67662427098486,0.73,2016,8,15,2016.08,2015,11,320,46,0.029002460337013095,0.68,3,Normal,47,8,6,5,89,155,0.4617539286109827,180.67662427098486,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.67662427098486,965.0134226434541,990.0,0.122217329093685,0.008067662427098487,989.8697150084791,1,180.67662427098486,,,,0.23110882041314174,,,,24.62518354461193,,,,0.93,,,,0.7227064970839394,,,,0.97,,,,39.373600829992,,,,39.373600829992,944.966419919808,0.11729622494715777
2016-09-15,2016-09-26,252.0,0.946390059350986,238.4902949564484,0.892,2016,9,15,2016.09,2015,12,351,51,0.02060556148423714,0.71,4,Mod_Dry,34,6,4,3,44,91,0.3815668894057842,147.4902949564484,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.4902949564484,964.7367618630893,990.0,0.10516714600788013,0.0047490294956448395,989.8900838244965,1,147.4902949564484,,,,0.15391769145223838,,,,24.999404269954947,,,,0.92,,,,0.5899611798257935,,,,0.97,,,,32.27911898952284,,,,32.27911898952284,774.6988557485482,0.13534772555594957
2016-10-15,2016-10-26,183.0,1.0211827206442918,186.87643787790543,0.976,2016,10,15,2016.1,2016,1,15,3,0.016146124232651028,0.85,4,Mod_Dry,31,4,3,2,33,73,0.3906324458500975,113.87643787790543,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.87643787790543,964.425921122756,990.0,0.0916624220038314,0.0013876437877905431,989.9069499342083,1,113.87643787790543,,,,0.09149492809556056,,,,25.389533883356787,,,,0.9,,,,0.4555057515116217,,,,0.97,,,,24.761209387596196,,,,24.761209387596196,594.2690253023087,0.13250043541483694
2016-11-15,2016-11-26,186.0,1.0279365016982758,191.19618931587934,0.9740000000000001,2016,11,15,2016.11,2016,2,46,7,0.016519350756891975,0.95,5,Dry,23,4,2,2,19,50,0.261511488167758,141.19618931587934,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,170.19618931587934,964.4164938727071,990.0,0.09790779181223158,0.004119618931587934,989.8979725892563,1,141.19618931587934,,,,0.14102208159299748,,,,25.340456634956194,,,,0.91,,,,0.5647847572635174,,,,0.97,,,,30.982720304386188,,,,30.982720304386188,743.5852873052685,0.1620467458857089
2016-12-15,2016-12-26,358.0,0.9250621629293952,331.17225432872345,0.74,2016,12,15,2016.12,2016,3,76,11,0.028613282774001707,0.74,4,Mod_Dry,31,5,3,2,36,77,0.232507400585465,254.17225432872345,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.17225432872345,964.9970256332778,990.0,0.1393191988545576,0.02083445086574469,989.8398463502797,1,254.17225432872345,,,,0.45710046917258523,,,,24.385720247829344,,,,0.95,,,,1.016689017314894,,,,0.98,,,,56.6086002724803,,,,56.6086002724803,1358.6064065395271,0.17093400649527327
2017-01-15,2017-01-26,1007.0,0.9168613826219136,923.279412300267,0.35200000000000004,2017,1,15,2017.01,2016,4,107,16,0.07977134122274307,0.47,3,Normal,41,6,4,3,66,120,0.12997148902197533,803.279412300267,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,854.279412300267,967.5191000640725,990.0,0.4362321307930734,0.19262352984021364,989.3711443393667,3,267.759804100089,267.759804100089,267.759804100089,,0.5071872083351286,0.5071872083351286,0.5071872083351286,,21.344857066959005,21.344857066959005,21.344857066959005,,0.94,0.94,0.94,,1.0710392164003562,1.0710392164003562,1.0710392164003562,,0.98,0.98,0.98,,51.64895859851853,51.64895859851853,51.64895859851853,,154.9468757955556,3718.7250190933346,0.16782230138709525
2017-02-15,2017-02-26,1360.0,0.9072786713330208,1233.8989930129082,0.267,2017,2,15,2017.02,2016,5,138,20,0.10660887299631527,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13129113559322375,1071.8989930129082,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1135.8989930129082,968.7022506230766,990.0,0.7485140105340944,0.4434686909167807,988.8080172985491,4,267.97474825322706,267.97474825322706,267.97474825322706,267.97474825322706,0.5080003671198074,0.5080003671198074,0.5080003671198074,0.5080003671198074,19.597766308352718,19.597766308352718,19.597766308352718,19.597766308352718,0.94,0.94,0.94,0.94,1.0718989930129081,1.0718989930129081,1.0718989930129081,1.0718989930129081,0.98,0.98,0.98,0.98,47.45952452770959,47.45952452770959,47.45952452770959,47.45952452770959,189.83809811083836,4556.114354660121,0.15385221901129503
2017-03-15,2017-03-26,2019.0,1.0071540666468426,2033.4440605599752,0.173,2017,3,15,2017.03,2016,6,166,24,0.17568956683238188,0.54,3,Normal,49,9,9,9,107,183,0.0899950992256974,1100.0,750.4440605599752,51.0,9.0,16.0,36.90708494557255,637.5369756144028,100.0,18.0,25.0,45.90708494557255,744.5369756144028,1243.0,971.2260978430907,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.8370001637946,16.8370001637946,16.8370001637946,16.8370001637946,0.9260636474809659,0.9260636474809659,0.9260636474809659,0.9260636474809659,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.222405338319604,41.222405338319604,41.222405338319604,41.222405338319604,164.88962135327841,3957.350912478682,0.08108884062828395
2017-04-15,2017-04-26,3378.0,1.0333290878376007,3490.5856587154162,0.057999999999999996,2017,4,15,2017.04,2016,7,197,29,0.3015866009130119,0.28,2,Mod_Wet,70,14,18,25,168,295,0.08451303845342792,1100.0,2095.5856587154162,29.999999999999943,4.0,7.0,55.0,1999.5856587154162,100.0,18.0,25.0,80.0,2167.5856587154162,1243.0,974.6480447689652,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.415053237920077,13.415053237920077,13.415053237920077,13.415053237920077,0.8880050278781395,0.8880050278781395,0.8880050278781395,0.8880050278781395,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.494564121528068,31.494564121528068,31.494564121528068,31.494564121528068,125.97825648611227,3023.4781556666944,0.036090865202395295
2017-05-15,2017-05-26,2175.0,1.011118537709667,2199.182819518526,0.155,2017,5,15,2017.05,2016,8,227,33,0.19000939560640068,0.49,3,Normal,55,13,13,17,178,276,0.12550116231829492,1100.0,823.1828195185258,45.0,5.0,12.0,50.70328960802514,710.4795299105006,100.0,18.0,25.0,67.70328960802513,888.4795299105006,1243.0,971.6777340884262,990.0,0.921967213114754,0.48,988.5980327868853,4,275.0,275.0,275.0,275.0,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.385363918459078,16.385363918459078,16.385363918459078,16.385363918459078,0.9230528352824271,0.9230528352824271,0.9230528352824271,0.9230528352824271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.98622717464035,39.98622717464035,39.98622717464035,39.98622717464035,159.9449086985614,3838.6778087654734,0.07272924619044571
2017-06-15,2017-06-26,1235.0,0.9183760627223708,1134.1944374621282,0.29100000000000004,2017,6,15,2017.06,2016,9,258,37,0.0979943993967279,0.53,3,Normal,53,12,12,13,120,210,0.18515343847911622,924.1944374621282,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1001.1944374621282,968.3371511215079,990.0,0.5708554606226672,0.2893555499697026,989.1397889894076,4,231.04860936553206,231.04860936553206,231.04860936553206,231.04860936553206,0.3778208104704952,0.3778208104704952,0.3778208104704952,0.3778208104704952,20.424817057429266,20.424817057429266,20.424817057429266,20.424817057429266,0.94,0.94,0.94,0.94,0.9241944374621283,0.9241944374621283,0.9241944374621283,0.9241944374621283,0.98,0.98,0.98,0.98,42.646605709837274,42.646605709837274,42.646605709837274,42.646605709837274,170.5864228393491,4094.0741481443783,0.15040315593599016
2017-07-15,2017-07-26,536.0,0.8816206525580246,472.5486697711012,0.5730000000000001,2017,7,15,2017.07,2016,10,288,42,0.040828205068223135,0.64,3,Normal,50,10,9,9,108,186,0.39361024990314103,286.5486697711012,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.5486697711012,965.5782471919724,990.0,0.16003461357711846,0.027309733954220233,989.8126556524687,2,143.2743348855506,143.2743348855506,,,0.14521836265356858,0.14521836265356858,,,24.089190097842728,24.089190097842728,,,0.91,0.91,,,0.5730973395422023,0.5730973395422023,,,0.97,0.97,,,29.886340066874673,29.886340066874673,,,59.77268013374935,1434.5443232099842,0.12648999766035265
2017-08-15,2017-08-26,349.0,0.9243979866005628,322.6148973235965,0.7559999999999999,2017,8,15,2017.08,2016,11,319,46,0.027873927128758736,0.73,4,Mod_Dry,39,7,5,4,60,115,0.35646215024177913,207.6148973235965,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.6148973235965,964.9665307595834,990.0,0.12784258582702465,0.011522979464719299,989.8606344347082,1,207.6148973235965,,,,0.3051369856610496,,,,24.588966689463774,,,,0.94,,,,0.830459589294386,,,,0.97,,,,45.66330976337598,,,,45.66330976337598,1095.9194343210233,0.14154123117747328
2017-09-15,2017-09-26,227.0,0.9693506893523594,220.0426064829856,0.925,2017,9,15,2017.09,2016,12,350,50,0.01901168120012996,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41355627191698624,129.0426064829856,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.0426064829856,964.7134765492757,990.0,0.09887816130101781,0.0029042606482985608,989.8982175780507,1,129.0426064829856,,,,0.11769526832152848,,,,25.067045760453436,,,,0.91,,,,0.5161704259319424,,,,0.97,,,,28.010342189252018,,,,28.010342189252018,672.2482125420485,0.1272950845154521
