WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,14,0,0,0,0,0,0,37,5,3,2,50,59,0,0,0,0,990.0,964.5,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,39,0,0,0,0,0,0,29,4,2,2,32,76,59,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.3,0.0,0.0,0.0,6.5,1086
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.7,1962
1924,4,1924-10-22,125,24,4,2,2,20,52,0.42,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.9,2498
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,16.1,0.0,0.0,0.0,16.1,2704
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3177
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3343
1924,8,1924-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4116
1924,9,1924-11-26,188,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5029
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6329
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7688
1924,12,1924-12-17,279,26,4,3,2,24,59,0.21,220,0,0,0,0,0,0,26,4,3,2,24,253,220,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8273
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,202,148,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,44.4,31.8,0.0,0.0,58.1,9754
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,430,0,0,0,0,0,0,28,4,3,2,31,467,215,215,0,0,990.0,965.7,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15311
1924,15,1925-01-07,540,34,5,4,2,47,93,0.17,447,0,0,0,0,0,0,34,5,4,2,47,491,223,223,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15965
1924,16,1925-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.2,16998
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,717,0,0,0,0,0,0,41,6,4,3,66,768,230,230,220,230,990.0,967.1,0.39,0.18,989.4,21.9,21.9,21.5,20.8,0.94,0.94,0.94,0.94,45.5,45.5,42.3,43.0,139.6,23456
1924,18,1925-01-28,1133,44,6,5,3,77,138,0.12,995,0,0,0,0,0,0,44,6,5,3,77,1052,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.0,30578
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,985,0,0,0,0,0,0,49,8,7,5,93,1049,246,246,246,246,990.0,968.4,0.62,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.1,30249
1924,20,1925-02-11,1148,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.0,968.4,0.62,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.2,30266
1924,21,1925-02-18,1184,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30963
1924,22,1925-02-25,1399,49,8,7,6,99,171,0.12,1100,128,36,6,5,4,74,85,14,13,11,173,1214,275,275,275,275,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.7,31200
1924,23,1925-03-04,1388,49,9,9,9,107,183,0.13,1100,105,28,5,5,5,61,77,14,14,14,168,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.2,31284
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,1100,180,45,8,8,8,108,94,17,17,17,215,1229,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30795
1924,25,1925-03-18,1884,49,9,9,9,107,183,0.1,1100,601,51,9,15,29,496,100,18,24,38,603,1242,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28502
1924,26,1925-03-25,3185,49,9,9,9,107,183,0.06,1100,1902,51,9,16,70,1755,100,18,25,79,1862,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.5,22427
1924,27,1925-04-01,3339,54,13,14,19,117,217,0.07,1100,2022,45,5,10,61,1899,100,18,25,80,2016,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.6,21770
1924,28,1925-04-08,3074,54,13,14,19,117,217,0.07,1100,1757,45,5,10,61,1634,100,18,25,80,1751,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.1,22866
1924,29,1925-04-15,3107,54,13,14,19,117,217,0.07,1100,1790,46,5,10,61,1667,100,18,25,80,1784,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22728
1924,30,1925-04-22,3276,54,13,14,19,117,217,0.07,1100,1959,45,4,11,61,1836,100,18,25,80,1953,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22027
1924,31,1925-04-29,2943,61,13,16,21,177,291,0.1,1100,1551,38,4,8,58,1442,100,18,25,80,1620,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.9,34.9,34.9,34.9,139.5,23438
1924,32,1925-05-06,2528,62,13,15,21,195,308,0.12,1100,1120,37,4,9,58,1010,100,18,25,79,1205,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.6,25298
1924,33,1925-05-13,2170,55,13,13,17,178,276,0.13,1100,794,45,5,12,48,683,100,18,25,65,861,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.8,27013
1924,34,1925-05-20,1885,55,13,13,17,178,276,0.15,1100,509,45,5,12,31,416,100,18,25,48,594,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28467
1924,35,1925-05-27,1616,54,12,12,15,161,257,0.16,1100,259,45,5,11,15,180,99,18,24,31,342,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29906
1924,36,1925-06-03,1410,53,12,12,13,120,210,0.15,1100,100,25,4,5,6,59,78,16,17,19,179,1212,275,275,275,275,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.3,31135
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,980,0,0,0,0,0,0,53,12,12,13,120,1057,245,245,245,245,990.0,968.5,0.64,0.34,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29833
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,226,226,226,218,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,40.7,161.8,27184
1924,39,1925-06-24,924,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.0,967.5,0.39,0.15,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23281
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,541,0,0,0,0,0,0,50,10,9,9,108,610,228,228,199,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,22.4,0.0,0.94,0.94,0.93,0.0,46.3,46.3,39.6,0.0,109.6,18413
1924,41,1925-07-08,565,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.1,13294
1924,42,1925-07-15,460,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,210,148,0,0,990.0,965.5,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.93,0.92,0.0,0.0,45.4,31.2,0.0,0.0,58.8,9872
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,210,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7696
1924,44,1925-07-29,346,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7396
1924,45,1925-08-05,306,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7057
1924,46,1925-08-12,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5979
1924,47,1925-08-19,247,39,7,5,4,60,115,0.47,132,0,0,0,0,0,0,39,7,5,4,60,183,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4817
1924,48,1925-08-26,234,37,6,4,3,55,108,0.46,125,0,0,0,0,0,0,37,6,4,3,55,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1924,49,1925-09-02,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5322
1924,50,1925-09-09,202,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4759
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4661
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4332
1924,53,1925-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,599
1925,1,1925-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4769
1925,2,1925-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
1925,3,1925-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4156
1925,4,1925-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4103
1925,5,1925-10-29,160,23,4,2,2,19,50,0.32,109,0,0,0,0,0,0,23,4,2,2,19,138,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3938
1925,6,1925-11-05,171,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4439
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5061
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5956
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,208,0,0,0,0,0,0,25,4,2,2,23,240,208,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7775
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,202,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7522
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8940
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,227,139,0,0,990.0,965.0,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,50.2,29.8,0.0,0.0,58.7,9864
1925,13,1925-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11448
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,341,0,0,0,0,0,0,33,5,3,2,43,384,170,170,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12177
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,369,0,0,0,0,0,0,34,5,4,3,45,412,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13192
1925,16,1926-01-14,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.9,14256
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,226,226,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,96.0,16126
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,522,239,239,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16896
1925,19,1926-02-04,633,36,6,5,4,54,105,0.17,528,0,0,0,0,0,0,36,6,5,4,54,575,236,236,191,0,990.0,966.3,0.25,0.08,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,49.1,49.1,38.8,0.0,109.3,18360
1925,20,1926-02-11,697,36,6,5,4,54,105,0.15,592,0,0,0,0,0,0,36,6,5,4,54,639,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.3,20038
1925,21,1926-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,234,234,234,0,990.0,967.0,0.36,0.15,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23447
1925,22,1926-02-25,995,38,6,5,4,59,115,0.12,879,0,0,0,0,0,0,38,6,5,4,59,930,239,239,239,226,990.0,967.8,0.51,0.25,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,42.8,167.0,28056
1925,23,1926-03-04,1400,41,8,7,6,67,129,0.09,1092,179,39,6,9,8,116,80,14,16,14,183,1203,273,273,273,273,990.0,969.3,0.85,0.47,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.1,31093
1925,24,1926-03-11,1938,49,9,9,9,107,183,0.09,1100,655,51,9,16,32,546,100,18,25,41,653,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28199
1925,25,1926-03-18,3380,49,9,9,9,107,183,0.06,1100,2097,51,9,16,67,1953,100,18,25,76,2060,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.6,21769
1925,26,1926-03-25,4450,49,9,9,9,107,183,0.04,1100,3167,51,9,16,71,3020,100,18,25,80,3127,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.2,17675
1925,27,1926-04-01,4360,70,14,18,25,168,295,0.07,1100,2965,30,4,7,55,2869,100,18,25,80,3037,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.8,26.8,26.8,26.8,107.0,17976
1925,28,1926-04-08,4158,70,14,18,25,168,295,0.07,1100,2763,30,3,7,55,2667,100,18,25,80,2835,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.8,27.8,27.8,27.8,111.2,18681
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,1100,2417,30,3,7,55,2321,100,18,25,80,2489,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.7,19935
1925,30,1926-04-22,3621,70,14,18,25,168,295,0.08,1100,2226,30,4,7,55,2130,100,18,25,80,2298,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.9,20652
1925,31,1926-04-29,3424,66,14,17,23,192,313,0.09,1100,2011,33,4,7,56,1909,100,18,25,80,2101,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.6,21428
1925,32,1926-05-06,2901,65,14,17,23,202,321,0.11,1100,1480,34,4,8,57,1376,100,18,25,80,1578,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.6,23616
1925,33,1926-05-13,2427,65,14,17,23,202,321,0.13,1100,1006,34,4,7,57,902,100,18,25,80,1104,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.4,25771
1925,34,1926-05-20,2086,56,13,13,17,181,282,0.14,1100,704,43,4,11,44,600,100,18,25,62,781,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27436
1925,35,1926-05-27,1738,54,12,12,15,161,257,0.15,1100,381,45,5,12,23,294,100,18,25,39,456,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.1,29244
1925,36,1926-06-03,1461,53,12,12,13,120,210,0.14,1100,151,32,4,8,9,96,85,16,20,22,216,1222,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.5,30821
1925,37,1926-06-10,1216,53,12,12,13,120,210,0.17,1004,1,0,0,0,0,1,53,12,12,13,121,1082,251,251,251,251,990.0,968.6,0.67,0.37,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.0,30234
1925,38,1926-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,226,226,226,218,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,40.7,161.7,27170
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,693,0,0,0,0,0,0,53,12,12,13,120,770,231,231,231,0,990.0,967.4,0.37,0.14,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.3,22736
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,237,237,193,0,990.0,966.7,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,48.3,48.3,38.4,0.0,107.6,18079
1925,41,1926-07-08,584,50,10,9,9,108,186,0.32,398,0,0,0,0,0,0,50,10,9,9,108,467,199,199,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13956
1925,42,1926-07-15,499,50,10,9,9,108,186,0.37,313,0,0,0,0,0,0,50,10,9,9,108,382,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11045
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,244,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,53.2,29.1,0.0,0.0,57.4,9635
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8741
1925,45,1926-08-05,366,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7779
1925,46,1926-08-12,334,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
1925,47,1926-08-19,311,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5696
1925,48,1926-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,193,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4913
1925,49,1926-09-02,260,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6252
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5441
1925,51,1926-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4901
1925,52,1926-09-23,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4413
1925,53,1926-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,572
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4644
1926,2,1926-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4634
1926,3,1926-10-15,201,31,4,3,2,35,76,0.38,125,0,0,0,0,0,0,31,4,3,2,35,164,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4560
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3524
1926,5,1926-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3742
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,115,0,0,0,0,0,0,35,4,2,2,44,158,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4161
1926,7,1926-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4965
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5611
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,212,0,0,0,0,0,0,29,4,2,2,31,248,212,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7882
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,175,142,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.6,0.0,0.0,0.92,0.91,0.0,0.0,38.2,30.5,0.0,0.0,59.9,10070
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,293,0,0,0,0,0,0,37,5,3,2,51,339,166,149,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.7,31.7,0.0,0.0,62.9,10561
1926,12,1926-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11910
1926,13,1926-12-24,535,38,5,4,3,54,104,0.2,431,0,0,0,0,0,0,38,5,4,3,54,478,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15272
1926,14,1926-12-31,559,44,6,5,3,72,134,0.24,425,0,0,0,0,0,0,44,6,5,3,72,482,212,212,0,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.3,15007
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,434,0,0,0,0,0,0,43,6,5,3,71,489,217,217,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15349
1926,16,1927-01-14,587,41,6,4,3,66,120,0.2,467,0,0,0,0,0,0,41,6,4,3,66,518,233,233,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16487
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.6,20766
1926,18,1927-01-28,898,44,6,5,3,77,138,0.15,760,0,0,0,0,0,0,44,6,5,3,77,817,243,243,243,208,990.0,967.4,0.41,0.17,989.4,21.6,21.6,21.6,21.2,0.94,0.94,0.94,0.93,47.4,47.4,47.4,39.1,147.8,24830
1926,19,1927-02-04,1071,49,8,7,5,93,162,0.15,909,0,0,0,0,0,0,49,8,7,5,93,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.2,28594
1926,20,1927-02-11,1178,49,8,7,5,93,162,0.14,1016,0,0,0,0,0,0,49,8,7,5,93,1080,254,254,254,254,990.0,968.5,0.67,0.38,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.6,30852
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,1100,118,33,5,5,3,70,82,13,12,8,163,1208,275,275,275,275,990.0,969.2,0.86,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31316
1926,22,1927-02-25,1483,49,8,7,6,99,171,0.12,1100,212,51,9,9,8,133,100,17,17,15,232,1235,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.5,30664
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,1100,247,51,9,12,12,162,100,18,21,21,269,1239,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30389
1926,24,1927-03-11,1616,49,9,9,9,107,183,0.11,1100,333,51,9,15,16,241,100,18,24,25,348,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29903
1926,25,1927-03-18,1823,49,9,9,9,107,183,0.1,1100,540,51,9,16,26,437,100,18,25,35,544,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.4,28792
1926,26,1927-03-25,2296,49,9,9,9,107,183,0.08,1100,1013,51,8,16,49,887,100,18,25,58,994,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.2,26412
1926,27,1927-04-01,3124,54,13,14,19,117,217,0.07,1100,1807,45,5,11,61,1684,100,18,25,80,1801,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,134.9,22666
1926,28,1927-04-08,3107,54,13,14,19,117,217,0.07,1100,1790,45,5,11,61,1667,100,18,25,80,1784,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22725
1926,29,1927-04-15,2792,54,13,14,19,117,217,0.08,1100,1475,46,5,11,61,1352,100,18,25,80,1469,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24091
1926,30,1927-04-22,2474,54,13,14,19,117,217,0.09,1100,1157,46,5,11,61,1034,100,18,25,80,1151,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,152.1,25545
1926,31,1927-04-29,2379,54,13,13,17,160,259,0.11,1100,1020,45,5,11,61,897,100,18,25,78,1057,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.7,25992
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.3,25918
1926,33,1927-05-13,2362,55,13,13,17,178,276,0.12,1100,986,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.2,26073
1926,34,1927-05-20,2252,63,13,16,22,198,314,0.14,1100,838,36,4,8,56,732,100,18,25,78,931,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.4,26608
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,1100,544,35,4,8,37,457,100,18,25,58,645,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28150
1926,36,1927-06-03,1648,62,12,14,16,153,257,0.16,1100,291,36,5,10,18,220,98,17,24,34,373,1240,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.0,29739
1926,37,1927-06-10,1289,62,12,14,16,153,257,0.2,1023,8,2,0,0,0,5,64,12,14,16,158,1114,255,255,255,255,990.0,968.9,0.72,0.39,988.9,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.8,30201
1926,38,1927-06-17,1076,58,12,13,14,138,236,0.22,839,0,0,0,0,0,0,58,12,13,14,138,922,238,238,238,214,990.0,968.1,0.5,0.22,989.3,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,39.8,156.7,26329
1926,39,1927-06-24,852,53,12,12,13,120,210,0.25,642,0,0,0,0,0,0,53,12,12,13,120,719,227,227,219,0,990.0,967.2,0.34,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,44.8,44.8,43.1,0.0,126.5,21257
1926,40,1927-07-01,661,50,10,9,9,108,186,0.28,475,0,0,0,0,0,0,50,10,9,9,108,544,237,237,0,0,990.0,966.4,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.3,16509
1926,41,1927-07-08,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12378
1926,42,1927-07-15,470,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,199,147,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.93,0.92,0.0,0.0,42.8,30.9,0.0,0.0,60.4,10151
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,237,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8696
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7888
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7056
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7102
1926,47,1927-08-19,285,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,155,0,0,0,0,0,0,38,6,4,3,57,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5689
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1926,50,1927-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4848
1926,51,1927-09-16,206,32,6,4,2,40,85,0.41,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4591
1926,53,1927-09-30,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,628
1927,1,1927-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4896
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4414
1927,3,1927-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4155
1927,4,1927-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4067
1927,5,1927-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
1927,6,1927-11-05,239,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,205,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6219
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6022
1927,9,1927-11-26,272,34,5,3,2,43,88,0.33,183,0,0,0,0,0,0,34,5,3,2,43,226,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
1927,10,1927-12-03,275,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7325
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,220,153,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.4,0.0,0.0,0.94,0.92,0.0,0.0,48.7,32.8,0.0,0.0,53.3,8962
1927,12,1927-12-17,412,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,366,162,162,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11579
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12224
1927,14,1927-12-31,497,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13499
1927,15,1928-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.3,16177
1927,16,1928-01-14,607,41,6,4,3,66,120,0.2,487,0,0,0,0,0,0,41,6,4,3,66,538,243,243,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.7,17084
1927,17,1928-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,243,243,185,0,990.0,966.4,0.26,0.09,989.7,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,50.3,50.3,37.6,0.0,111.4,18713
1927,18,1928-01-28,707,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,116.8,19619
1927,19,1928-02-04,744,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.1,20337
1927,20,1928-02-11,788,36,6,5,4,54,105,0.13,683,0,0,0,0,0,0,36,6,5,4,54,730,227,227,227,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.0,23022
1927,21,1928-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,256,256,256,0,990.0,967.3,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.2,25230
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,906,0,0,0,0,0,0,39,6,6,5,69,959,226,226,226,226,990.0,968.0,0.53,0.28,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.4,28634
1927,23,1928-03-03,1335,49,9,9,9,107,183,0.14,1064,88,20,3,4,4,55,69,12,13,13,162,1160,266,266,266,266,990.0,969.1,0.79,0.44,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.8,30875
1927,24,1928-03-10,1864,49,9,9,9,107,183,0.1,1100,581,51,9,16,28,476,100,18,25,37,583,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28580
1927,25,1928-03-17,2138,49,9,9,9,107,183,0.09,1100,855,51,9,16,42,737,100,18,25,51,844,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.7,27171
1927,26,1928-03-24,2190,49,9,9,9,107,183,0.08,1100,907,51,9,16,44,786,100,18,25,53,893,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.2,26915
1927,27,1928-03-31,2204,53,12,13,17,115,212,0.1,1100,892,46,5,11,58,769,100,18,25,76,885,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.8,26845
1927,28,1928-04-07,2177,50,12,12,15,97,187,0.09,1100,890,49,5,12,61,760,100,18,25,76,858,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.6,26976
1927,29,1928-04-14,2187,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,798,100,18,25,73,870,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.3,26929
1927,30,1928-04-21,2197,45,11,10,10,72,148,0.07,1100,949,55,7,15,64,808,100,18,25,74,880,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.0,26878
1927,31,1928-04-28,2252,46,10,10,10,96,173,0.08,1100,979,53,7,15,57,845,100,18,25,67,941,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.4,26608
1927,32,1928-05-05,2217,48,10,10,11,124,204,0.09,1100,913,51,7,14,48,790,100,18,25,59,914,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.4,26781
1927,33,1928-05-12,2073,55,13,13,17,178,276,0.13,1100,697,45,5,12,42,592,100,18,25,59,770,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27500
1927,34,1928-05-19,1799,55,13,13,17,178,276,0.15,1100,423,44,5,12,26,335,100,18,25,43,513,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.2,28921
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,1100,169,33,5,8,10,112,88,17,20,26,282,1226,275,275,275,275,990.0,969.7,0.89,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,181.0,30403
1927,36,1928-06-02,1281,53,12,12,13,120,210,0.16,1051,20,5,1,1,1,11,58,13,13,14,131,1135,262,262,262,262,990.0,968.9,0.75,0.42,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.1,30937
1927,37,1928-06-09,1096,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,231,231,231,224,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,41.6,164.7,27671
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,228,228,228,0,990.0,967.4,0.37,0.14,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22458
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,461,0,0,0,0,0,0,53,12,12,13,120,538,217,217,184,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.5,0.0,0.94,0.94,0.93,0.0,44.6,44.6,36.7,0.0,94.4,15863
1927,40,1928-06-30,536,43,9,8,7,77,145,0.27,391,0,0,0,0,0,0,43,9,8,7,77,452,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13827
1927,41,1928-07-07,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11459
1927,42,1928-07-14,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,192,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.7,30.0,0.0,0.0,58.8,9880
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8606
1927,44,1928-07-28,335,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,264,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7728
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7177
1927,46,1928-08-11,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6373
1927,47,1928-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4912
1927,49,1928-09-01,238,30,6,4,2,30,72,0.3,166,0,0,0,0,0,0,30,6,4,2,30,206,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1927,50,1928-09-08,227,32,6,4,2,38,82,0.36,144,0,0,0,0,0,0,32,6,4,2,38,187,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5303
1927,51,1928-09-15,240,34,6,4,3,47,94,0.39,145,0,0,0,0,0,0,34,6,4,3,47,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5326
1927,52,1928-09-22,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5283
1927,53,1928-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,1414
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5964
1928,2,1928-10-08,261,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,205,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1928,3,1928-10-15,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4985
1928,4,1928-10-22,227,41,6,4,3,56,110,0.48,117,0,0,0,0,0,0,41,6,4,3,56,168,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4259
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,135,0,0,0,0,0,0,38,5,3,2,50,182,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4903
1928,6,1928-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5028
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5700
1928,8,1928-11-19,268,36,5,3,2,47,93,0.35,175,0,0,0,0,0,0,36,5,3,2,47,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6491
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,250,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7636
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7744
1928,11,1928-12-10,340,32,5,3,2,38,80,0.24,259,0,0,0,0,0,0,32,5,3,2,38,299,259,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9661
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10638
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11176
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,351,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11095
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13028
1928,16,1929-01-14,527,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,227,227,0,0,990.0,965.8,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.1,16151
1928,17,1929-01-21,613,34,5,4,3,45,91,0.16,522,0,0,0,0,0,0,34,5,4,3,45,565,201,201,209,0,990.0,966.2,0.25,0.09,989.7,23.2,23.2,22.6,0.0,0.93,0.93,0.94,0.0,41.6,41.6,42.4,0.0,107.4,18047
1928,18,1929-01-28,717,37,5,4,3,59,110,0.15,607,0,0,0,0,0,0,37,5,4,3,59,655,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.6,20593
1928,19,1929-02-04,666,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,251,251,185,0,990.0,966.4,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,52.0,52.0,37.5,0.0,109.3,18363
1928,20,1929-02-11,663,36,6,5,4,54,105,0.16,558,0,0,0,0,0,0,36,6,5,4,54,605,224,224,190,0,990.0,966.4,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,46.2,46.2,38.6,0.0,114.4,19224
1928,21,1929-02-18,710,33,6,4,3,46,93,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.4,20900
1928,22,1929-02-25,790,35,6,5,4,52,103,0.13,686,0,0,0,0,0,0,35,6,5,4,52,733,228,228,228,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23114
1928,23,1929-03-04,835,41,8,7,6,67,129,0.15,706,0,0,0,0,0,0,41,8,7,6,67,762,235,235,235,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.1,23531
1928,24,1929-03-11,891,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,148.7,24981
1928,25,1929-03-18,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,236,236,236,211,990.0,967.7,0.47,0.21,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.2,158.5,26634
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,927,0,0,0,0,0,0,41,8,7,6,67,983,231,231,231,231,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.7,29182
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,992,0,0,0,0,0,0,45,11,10,10,72,1058,248,248,248,248,990.0,968.4,0.64,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.2,30444
1928,28,1929-04-08,1320,45,11,10,10,72,148,0.11,1099,73,22,4,4,4,36,67,15,14,14,108,1197,274,274,274,274,990.0,969.0,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31712
1928,29,1929-04-15,1469,45,11,10,10,72,148,0.1,1100,221,52,7,13,14,133,97,18,23,24,205,1239,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.9,30723
1928,30,1929-04-22,1569,45,11,10,10,72,148,0.09,1100,321,55,7,15,21,222,100,18,25,31,294,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30155
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,1100,208,46,7,10,12,131,92,17,20,22,234,1231,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.5,30652
1928,32,1929-05-06,1335,47,10,10,10,115,192,0.14,1089,54,13,2,2,2,32,60,12,12,12,147,1174,272,272,272,272,990.0,969.1,0.8,0.47,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.2,31455
1928,33,1929-05-13,1144,47,10,10,10,115,192,0.17,952,0,0,0,0,0,0,47,10,10,10,115,1019,238,238,238,238,990.0,968.4,0.59,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29354
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,806,0,0,0,0,0,0,42,9,8,6,86,866,237,237,237,222,990.0,967.7,0.45,0.21,989.3,21.3,21.3,21.3,20.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,41.9,154.9,26016
1928,35,1929-05-27,684,41,9,7,5,75,139,0.2,545,0,0,0,0,0,0,41,9,7,5,75,603,243,243,203,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,49.9,49.9,40.5,0.0,111.4,18713
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,398,0,0,0,0,0,0,39,9,7,5,59,453,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14138
1928,37,1929-06-10,431,39,9,7,5,59,119,0.28,312,0,0,0,0,0,0,39,9,7,5,59,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11136
1928,38,1929-06-17,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.9,10732
1928,39,1929-06-24,394,39,9,7,5,59,119,0.3,275,0,0,0,0,0,0,39,9,7,5,59,330,194,142,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.1,30.0,0.0,0.0,59.2,9950
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9529
1928,41,1929-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8621
1928,42,1929-07-15,325,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8075
1928,43,1929-07-22,306,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7323
1928,44,1929-07-29,289,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,238,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6992
1928,45,1929-08-05,277,34,7,5,3,44,93,0.33,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
