WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,46,1929-08-12,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6482
1928,47,1929-08-19,257,34,7,5,3,44,93,0.36,164,0,0,0,0,0,0,34,7,5,3,44,210,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6043
1928,48,1929-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,196,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5511
1928,49,1929-09-02,232,30,6,4,2,30,72,0.31,160,0,0,0,0,0,0,30,6,4,2,30,200,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5911
1928,50,1929-09-09,223,30,6,4,2,30,72,0.32,151,0,0,0,0,0,0,30,6,4,2,30,191,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5578
1928,51,1929-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
1928,52,1929-09-23,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4681
1928,53,1929-09-30,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1929,1,1929-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4497
1929,2,1929-10-08,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4132
1929,3,1929-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4202
1929,4,1929-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4509
1929,5,1929-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4787
1929,6,1929-11-05,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5010
1929,7,1929-11-12,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6082
1929,8,1929-11-19,249,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,205,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
1929,9,1929-11-26,263,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,217,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6462
1929,10,1929-12-03,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,186,171,0,0,990.0,965.3,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,40.0,36.6,0.0,0.0,71.3,11984
1929,11,1929-12-10,492,40,6,4,2,57,112,0.23,380,0,0,0,0,0,0,40,6,4,2,57,432,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13530
1929,12,1929-12-17,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12326
1929,13,1929-12-24,466,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12449
1929,14,1929-12-31,493,41,6,4,3,65,119,0.24,374,0,0,0,0,0,0,41,6,4,3,65,425,187,187,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,78.9,13261
1929,15,1930-01-07,558,41,6,4,3,66,120,0.22,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15558
1929,16,1930-01-14,614,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,247,247,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,103.3,17347
1929,17,1930-01-21,629,41,6,4,3,66,120,0.19,509,0,0,0,0,0,0,41,6,4,3,66,560,254,254,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,106.0,17811
1929,18,1930-01-28,641,38,6,4,3,60,113,0.18,527,0,0,0,0,0,0,38,6,4,3,60,576,263,263,0,0,990.0,966.3,0.25,0.08,989.7,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,110.1,18500
1929,19,1930-02-04,661,36,6,5,4,54,105,0.16,556,0,0,0,0,0,0,36,6,5,4,54,603,224,224,188,0,990.0,966.4,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,46.1,46.1,38.3,0.0,114.1,19174
1929,20,1930-02-11,714,36,6,5,4,54,105,0.15,609,0,0,0,0,0,0,36,6,5,4,54,656,203,203,203,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,122.1,20517
1929,21,1930-02-18,749,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,214,214,214,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.6,21768
1929,22,1930-02-25,825,38,6,5,4,59,115,0.14,710,0,0,0,0,0,0,38,6,5,4,59,761,236,236,236,0,990.0,967.1,0.36,0.15,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,141.1,23709
1929,23,1930-03-04,878,41,8,7,6,67,129,0.15,749,0,0,0,0,0,0,41,8,7,6,67,805,249,249,249,0,990.0,967.3,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.7,24640
1929,24,1930-03-11,898,41,8,7,6,67,129,0.14,769,0,0,0,0,0,0,41,8,7,6,67,825,256,256,256,0,990.0,967.4,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25159
1929,25,1930-03-18,913,38,8,6,4,59,116,0.13,797,0,0,0,0,0,0,38,8,6,4,59,850,245,245,245,210,990.0,967.5,0.43,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,47.4,47.4,47.4,39.8,153.7,25822
1929,26,1930-03-25,961,36,8,6,4,53,107,0.11,854,0,0,0,0,0,0,36,8,6,4,53,904,213,213,213,213,990.0,967.7,0.48,0.23,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.7,27501
1929,27,1930-04-01,1021,40,10,8,5,62,125,0.12,896,0,0,0,0,0,0,40,10,8,5,62,954,224,224,224,224,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.6,28330
1929,28,1930-04-08,1054,40,10,8,5,62,125,0.12,929,0,0,0,0,0,0,40,10,8,5,62,987,232,232,232,232,990.0,968.0,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.2,29261
1929,29,1930-04-15,1088,40,10,8,5,62,125,0.11,963,0,0,0,0,0,0,40,10,8,5,62,1021,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.6,30011
1929,30,1930-04-22,1142,40,10,8,5,62,125,0.11,1017,0,0,0,0,0,0,40,10,8,5,62,1075,254,254,254,254,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.1,31099
1929,31,1930-04-29,1222,41,9,8,5,76,140,0.12,1071,10,2,0,0,0,5,44,9,8,6,81,1134,267,267,267,267,990.0,968.7,0.75,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,190.0,31919
1929,32,1930-05-06,1535,43,9,8,7,91,159,0.1,1100,275,50,8,12,12,190,94,17,20,19,282,1233,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30388
1929,33,1930-05-13,2055,47,10,10,10,115,192,0.09,1100,763,53,8,15,39,648,100,18,25,49,763,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27593
1929,34,1930-05-20,2132,53,12,12,16,169,264,0.12,1100,768,46,5,12,46,658,100,18,25,62,827,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.9,27202
1929,35,1930-05-27,1905,54,12,12,15,161,257,0.13,1100,548,45,5,12,33,451,100,18,25,49,612,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28361
1929,36,1930-06-03,1695,53,12,12,13,120,210,0.12,1100,385,47,5,12,23,295,100,18,25,36,415,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.4,29474
1929,37,1930-06-10,1445,60,12,13,15,148,250,0.17,1093,101,21,3,5,6,65,82,15,19,21,213,1210,273,273,273,273,990.0,969.4,0.86,0.47,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30864
1929,38,1930-06-17,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,252,252,252,242,990.0,968.4,0.57,0.27,989.2,20.3,20.3,20.3,19.9,0.94,0.94,0.94,0.94,46.3,46.3,46.3,43.6,163.9,27536
1929,39,1930-06-24,995,62,12,14,16,153,257,0.26,738,0,0,0,0,0,0,62,12,14,16,153,826,246,246,246,0,990.0,967.8,0.41,0.16,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.5,23763
1929,40,1930-07-01,903,58,11,11,11,136,227,0.25,676,0,0,0,0,0,0,58,11,11,11,136,756,237,237,235,0,990.0,967.4,0.36,0.13,989.5,21.7,21.7,21.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,45.6,0.0,131.8,22145
1929,41,1930-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.7,14730
1929,42,1930-07-15,521,56,10,10,10,132,221,0.42,300,0,0,0,0,0,0,56,10,10,10,132,378,189,155,0,0,990.0,965.8,0.17,0.03,989.8,23.7,23.8,0.0,0.0,0.93,0.92,0.0,0.0,40.0,32.4,0.0,0.0,63.1,10606
1929,43,1930-07-22,479,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10378
1929,44,1930-07-29,460,48,8,7,6,97,168,0.37,291,0,0,0,0,0,0,48,8,7,6,97,356,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10283
1929,45,1930-08-05,432,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,216,143,0,0,990.0,965.4,0.15,0.03,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,46.7,30.2,0.0,0.0,59.6,10015
1929,46,1930-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9051
1929,47,1930-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8162
1929,48,1930-08-26,348,46,7,5,4,85,149,0.43,198,0,0,0,0,0,0,46,7,5,4,85,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7267
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7577
1929,50,1930-09-09,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6244
1929,51,1930-09-16,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5822
1929,52,1930-09-23,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5469
1929,53,1930-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,733
1930,1,1930-10-01,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5341
1930,2,1930-10-08,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4850
1930,3,1930-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4688
1930,4,1930-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
1930,5,1930-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4559
1930,6,1930-11-05,203,35,4,2,2,44,89,0.44,113,0,0,0,0,0,0,35,4,2,2,44,156,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4082
1930,7,1930-11-12,213,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5377
1930,8,1930-11-19,226,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5864
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,181,0,0,0,0,0,0,29,4,2,2,31,217,181,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6713
1930,10,1930-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,212,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7899
1930,11,1930-12-10,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,163,147,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,35.3,31.3,0.0,0.0,62.1,10434
1930,12,1930-12-17,378,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10848
1930,13,1930-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11492
1930,14,1930-12-31,451,33,5,3,2,43,89,0.2,362,0,0,0,0,0,0,33,5,3,2,43,405,181,181,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12977
1930,15,1931-01-07,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13702
1930,16,1931-01-14,497,34,5,4,3,45,91,0.18,406,0,0,0,0,0,0,34,5,4,3,45,449,203,203,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14510
1930,17,1931-01-21,565,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,237,237,0,0,990.0,966.0,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,99.9,16790
1930,18,1931-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,523,239,239,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.7,16921
1930,19,1931-02-04,589,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.6,17074
1930,20,1931-02-11,664,31,6,4,3,41,85,0.13,579,0,0,0,0,0,0,31,6,4,3,41,620,205,205,194,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.0,42.0,39.5,0.0,117.8,19788
1930,21,1931-02-18,720,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,128.1,21521
1930,22,1931-02-25,780,35,6,5,4,52,103,0.13,676,0,0,0,0,0,0,35,6,5,4,52,724,225,225,225,0,990.0,966.9,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22853
1930,23,1931-03-04,847,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,142.0,23856
1930,24,1931-03-11,949,41,8,7,6,67,129,0.14,820,0,0,0,0,0,0,41,8,7,6,67,876,243,243,243,213,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.93,46.5,46.5,46.5,40.4,156.9,26354
1930,25,1931-03-18,1101,41,8,7,6,67,129,0.12,972,0,0,0,0,0,0,41,8,7,6,67,1028,243,243,243,243,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30148
1930,26,1931-03-25,1585,41,8,7,6,67,129,0.08,1098,358,45,7,12,16,276,86,15,19,22,343,1219,274,274,274,274,990.0,969.9,0.88,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30159
1930,27,1931-04-01,2489,45,11,10,10,72,148,0.06,1100,1241,55,7,15,69,1094,100,18,25,79,1166,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.7,25482
1930,28,1931-04-08,2766,50,12,12,15,97,187,0.07,1100,1478,49,5,12,64,1345,100,18,25,80,1443,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24206
1930,29,1931-04-15,2974,54,13,14,19,117,217,0.07,1100,1657,46,5,11,61,1534,100,18,25,80,1651,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.6,23289
1930,30,1931-04-22,3166,54,13,14,19,117,217,0.07,1100,1849,45,5,11,61,1726,100,18,25,80,1843,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,133.8,22479
1930,31,1931-04-29,3314,61,13,16,21,177,291,0.09,1100,1923,38,4,8,58,1813,100,18,25,80,1991,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,130.2,21868
1930,32,1931-05-06,3073,65,14,17,23,202,321,0.1,1100,1652,35,4,8,57,1548,100,18,25,80,1750,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.1,22869
1930,33,1931-05-13,2682,65,14,17,23,202,321,0.12,1100,1261,35,4,8,57,1157,100,18,25,80,1359,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.3,24585
1930,34,1931-05-20,2269,65,14,17,23,202,321,0.14,1100,848,34,4,8,55,746,100,18,25,78,948,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26531
1930,35,1931-05-27,1978,64,13,16,21,188,302,0.15,1100,575,35,4,8,39,486,100,18,25,60,674,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27985
1930,36,1931-06-03,1675,62,12,14,16,153,257,0.15,1100,318,38,6,10,19,243,100,18,24,35,396,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29584
1930,37,1931-06-10,1435,62,12,14,16,153,257,0.18,1099,79,18,3,4,4,48,80,15,18,20,201,1213,274,274,274,274,990.0,969.4,0.87,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.7,31021
1930,38,1931-06-17,1201,62,12,14,16,153,257,0.21,944,0,0,0,0,0,0,62,12,14,16,153,1032,236,236,236,236,990.0,968.6,0.62,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.0,28732
1930,39,1931-06-24,1027,62,12,14,16,153,257,0.25,770,0,0,0,0,0,0,62,12,14,16,153,858,246,246,246,207,990.0,967.9,0.44,0.18,989.4,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.93,46.7,46.7,46.7,38.3,145.6,24467
1930,40,1931-07-01,809,58,11,11,11,136,227,0.28,582,0,0,0,0,0,0,58,11,11,11,136,662,231,231,209,0,990.0,967.0,0.3,0.1,989.6,22.2,22.2,22.0,0.0,0.94,0.94,0.94,0.0,46.1,46.1,41.2,0.0,115.8,19454
1930,41,1931-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14709
1930,42,1931-07-15,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11513
1930,43,1931-07-22,502,58,11,11,11,136,227,0.45,275,0,0,0,0,0,0,58,11,11,11,136,355,212,146,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.94,0.92,0.0,0.0,45.5,30.4,0.0,0.0,58.6,9843
1930,44,1931-07-29,463,55,9,9,8,119,202,0.44,261,0,0,0,0,0,0,55,9,9,8,119,336,221,138,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,47.7,29.1,0.0,0.0,56.0,9408
1930,45,1931-08-05,433,53,8,7,5,104,179,0.41,254,0,0,0,0,0,0,53,8,7,5,104,323,254,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9453
1930,47,1931-08-19,368,52,8,7,5,101,175,0.48,192,0,0,0,0,0,0,52,8,7,5,101,260,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7025
1930,48,1931-08-26,332,52,8,7,5,101,174,0.52,158,0,0,0,0,0,0,52,8,7,5,101,226,158,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5755
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7207
1930,50,1931-09-09,299,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6675
1930,51,1931-09-16,290,41,6,4,3,67,123,0.43,166,0,0,0,0,0,0,41,6,4,3,67,219,166,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6126
1930,52,1931-09-23,266,46,7,6,4,75,138,0.52,128,0,0,0,0,0,0,46,7,6,4,75,187,128,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4664
1930,53,1931-09-30,249,46,7,6,4,75,138,0.55,111,0,0,0,0,0,0,46,7,6,4,75,170,111,0,0,0,990.0,964.8,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,567
1931,1,1931-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5320
1931,2,1931-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5113
1931,3,1931-10-15,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5113
1931,4,1931-10-22,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5448
1931,5,1931-10-29,266,38,5,3,2,51,102,0.38,163,0,0,0,0,0,0,38,5,3,2,51,211,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
1931,6,1931-11-05,293,40,6,4,3,53,106,0.36,187,0,0,0,0,0,0,40,6,4,3,53,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6915
1931,7,1931-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6579
1931,8,1931-11-19,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7985
1931,9,1931-11-26,378,40,6,4,3,55,109,0.29,268,0,0,0,0,0,0,40,6,4,3,55,320,189,138,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.1,29.4,0.0,0.0,57.9,9734
1931,10,1931-12-03,514,42,7,5,3,61,118,0.24,396,0,0,0,0,0,0,42,7,5,3,61,450,198,198,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14008
1931,11,1931-12-10,586,43,7,5,3,63,124,0.21,462,0,0,0,0,0,0,43,7,5,3,63,519,231,231,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.1,16312
1931,12,1931-12-17,598,44,8,6,4,64,126,0.21,472,0,0,0,0,0,0,44,8,6,4,64,530,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16639
1931,13,1931-12-24,625,44,8,6,4,64,126,0.2,499,0,0,0,0,0,0,44,8,6,4,64,557,249,249,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,103.7,17424
1931,14,1931-12-31,633,45,7,6,4,74,137,0.22,496,0,0,0,0,0,0,45,7,6,4,74,555,248,248,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,103.0,17304
1931,15,1932-01-07,743,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,226,226,213,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.94,0.0,45.7,45.7,42.7,0.0,121.9,20486
1931,16,1932-01-14,860,46,7,6,4,76,139,0.16,721,0,0,0,0,0,0,46,7,6,4,76,780,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.2,23885
1931,17,1932-01-21,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,265,265,265,0,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,153.3,25753
1931,18,1932-01-28,948,47,7,6,4,83,148,0.16,799,0,0,0,0,0,0,47,7,6,4,83,860,266,266,266,0,990.0,967.6,0.44,0.19,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.5,25786
1931,19,1932-02-04,1008,49,8,7,5,93,162,0.16,846,0,0,0,0,0,0,49,8,7,5,93,910,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.6,26979
1931,20,1932-02-11,1059,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.6,28320
1931,21,1932-02-18,1113,45,7,5,4,84,147,0.13,966,0,0,0,0,0,0,45,7,5,4,84,1024,241,241,241,241,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.1,29919
1931,22,1932-02-25,1287,44,7,6,5,86,150,0.12,1084,53,15,2,2,2,31,60,10,8,7,117,1162,271,271,271,271,990.0,968.9,0.79,0.46,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.5,31672
1931,23,1932-03-03,1844,49,9,9,9,107,183,0.1,1100,561,51,9,14,27,458,100,18,23,36,565,1241,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,171.0,28725
1931,24,1932-03-10,2848,57,10,11,12,138,231,0.08,1100,1517,42,7,13,64,1389,100,18,25,76,1528,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.2,23892
1931,25,1932-03-17,3669,59,11,12,13,144,239,0.07,1100,2330,41,7,13,67,2202,100,18,25,80,2346,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,121.8,20470
1931,26,1932-03-24,3737,59,11,12,13,144,239,0.06,1100,2398,41,7,13,67,2270,100,18,25,80,2414,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.3,20214
1931,27,1932-03-31,3541,68,13,17,23,164,287,0.08,1100,2154,31,4,7,56,2054,100,18,25,80,2218,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.8,20963
1931,28,1932-04-07,3282,70,14,18,25,168,295,0.09,1100,1887,29,4,7,55,1791,100,18,25,80,1959,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,131.0,22003
1931,29,1932-04-14,2966,70,14,18,25,168,295,0.1,1100,1571,30,4,7,55,1475,100,18,25,80,1643,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.9,23335
1931,30,1932-04-21,2510,54,13,14,19,117,217,0.09,1100,1193,46,5,11,61,1070,100,18,25,80,1187,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25378
1931,31,1932-04-28,2205,54,13,13,17,151,250,0.11,1100,854,45,5,11,52,739,100,18,25,70,891,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.8,26842
1931,32,1932-05-05,1953,55,13,13,17,178,276,0.14,1100,577,45,5,12,35,480,100,18,25,52,658,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28112
1931,33,1932-05-12,1738,55,13,13,17,178,276,0.16,1100,362,45,5,11,22,277,100,18,24,39,455,1242,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.1,29245
1931,34,1932-05-19,1503,49,10,10,12,133,216,0.14,1100,187,42,7,9,10,118,91,17,20,22,251,1229,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.0,30574
1931,35,1932-05-26,1335,46,10,9,9,111,187,0.14,1093,54,13,2,2,2,32,60,12,12,12,143,1179,273,273,273,273,990.0,969.1,0.81,0.47,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.9,31559
1931,36,1932-06-02,1174,45,10,9,9,88,161,0.14,1013,0,0,0,0,0,0,45,10,9,9,88,1077,253,253,253,253,990.0,968.5,0.66,0.37,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.4,30806
1931,37,1932-06-09,1076,45,10,9,9,88,161,0.15,915,0,0,0,0,0,0,45,10,9,9,88,979,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.1,28737
1931,38,1932-06-16,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,242,242,242,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23931
1931,39,1932-06-23,725,45,10,9,9,88,161,0.22,564,0,0,0,0,0,0,45,10,9,9,88,628,238,238,202,0,990.0,966.7,0.28,0.1,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,48.6,48.6,40.4,0.0,114.6,19247
1931,40,1932-06-30,617,49,10,9,9,105,182,0.3,434,0,0,0,0,0,0,49,10,9,9,105,503,217,217,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.5,15206
1931,41,1932-07-07,550,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12770
1931,42,1932-07-14,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10763
1931,43,1932-07-21,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,244,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,53.0,29.1,0.0,0.0,57.2,9606
1931,44,1932-07-28,425,48,9,7,7,99,172,0.41,252,0,0,0,0,0,0,48,9,7,7,99,318,252,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9268
1931,45,1932-08-04,398,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8953
1931,46,1932-08-11,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8173
1931,47,1932-08-18,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7229
1931,48,1932-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6451
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7075
1931,50,1932-09-08,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6374
1931,51,1932-09-15,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1931,52,1932-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
1931,53,1932-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,1414
1932,1,1932-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5413
1932,2,1932-10-08,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1932,3,1932-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4254
1932,4,1932-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3672
1932,5,1932-10-29,195,32,4,2,2,38,79,0.41,116,0,0,0,0,0,0,32,4,2,2,38,155,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4219
1932,6,1932-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4757
1932,7,1932-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4888
1932,8,1932-11-19,245,29,4,2,2,30,67,0.28,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6609
1932,9,1932-11-26,271,31,4,2,2,36,77,0.29,193,0,0,0,0,0,0,31,4,2,2,36,231,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7181
1932,10,1932-12-03,274,38,5,4,3,54,104,0.38,170,0,0,0,0,0,0,38,5,4,3,54,217,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6270
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8482
1932,12,1932-12-17,370,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,165,148,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,31.8,0.0,0.0,63.0,10576
1932,13,1932-12-24,422,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12368
1932,14,1932-12-31,478,39,5,3,2,61,113,0.24,365,0,0,0,0,0,0,39,5,3,2,61,414,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12949
1932,15,1933-01-07,565,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.1,15804
1932,16,1933-01-14,643,41,6,4,3,66,120,0.19,523,0,0,0,0,0,0,41,6,4,3,66,574,221,221,190,0,990.0,966.3,0.25,0.08,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,45.7,45.7,38.4,0.0,107.8,18118
1932,17,1933-01-21,696,41,6,4,3,66,120,0.17,576,0,0,0,0,0,0,41,6,4,3,66,627,205,205,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.8,0.0,0.93,0.93,0.93,0.0,41.6,41.6,39.1,0.0,116.6,19591
1932,18,1933-01-28,689,41,6,4,3,71,127,0.18,562,0,0,0,0,0,0,41,6,4,3,71,615,187,187,187,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,113.7,19107
1932,19,1933-02-04,731,43,7,5,4,78,137,0.19,594,0,0,0,0,0,0,43,7,5,4,78,649,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.8,19966
1932,20,1933-02-11,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,222,222,222,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.5,22593
1932,21,1933-02-18,858,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,251,251,251,0,990.0,967.3,0.39,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.1,24876
1932,22,1933-02-25,933,38,6,5,4,59,115,0.12,818,0,0,0,0,0,0,38,6,5,4,59,868,252,252,252,209,990.0,967.6,0.45,0.2,989.3,21.3,21.3,21.3,21.4,0.94,0.94,0.94,0.93,48.5,48.5,48.5,39.6,156.7,26329
1932,23,1933-03-04,1020,41,8,7,6,67,129,0.13,891,0,0,0,0,0,0,41,8,7,6,67,947,222,222,222,222,990.0,967.9,0.52,0.26,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28363
1932,24,1933-03-11,1100,41,8,7,6,67,129,0.12,971,0,0,0,0,0,0,41,8,7,6,67,1027,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30160
1932,25,1933-03-18,1201,41,8,7,6,67,129,0.11,1062,10,3,0,0,0,5,44,8,7,6,72,1123,265,265,265,265,990.0,968.6,0.73,0.43,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.4,31824
1932,26,1933-03-25,1382,41,8,7,6,67,129,0.09,1100,153,47,8,8,7,81,88,16,15,13,148,1220,275,275,275,275,990.0,969.2,0.87,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.2,31278
1932,27,1933-04-01,1524,45,11,10,10,72,148,0.1,1100,276,55,7,15,18,181,100,18,25,28,253,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,181.0,30401
1932,28,1933-04-08,1566,45,11,10,10,72,148,0.09,1100,318,55,7,15,21,219,100,18,25,31,291,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30173
1932,29,1933-04-15,1469,45,11,10,10,72,148,0.1,1100,221,54,7,14,14,131,99,18,24,24,203,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30714
1932,30,1933-04-22,1366,45,11,10,10,72,148,0.11,1100,118,36,6,8,8,60,81,17,18,18,132,1216,275,275,275,275,990.0,969.2,0.87,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.8,31379
1932,31,1933-04-29,1190,46,10,10,10,102,179,0.15,1011,0,0,0,0,0,0,46,10,10,10,102,1077,252,252,252,252,990.0,968.5,0.67,0.37,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.3,30626
1932,32,1933-05-06,1093,45,9,9,8,105,179,0.16,914,0,0,0,0,0,0,45,9,9,8,105,979,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.3,28613
1932,33,1933-05-13,984,42,9,8,6,82,147,0.15,837,0,0,0,0,0,0,42,9,8,6,82,896,238,238,238,215,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,40.9,159.5,26788
1932,34,1933-05-20,831,42,9,8,6,82,147,0.18,684,0,0,0,0,0,0,42,9,8,6,82,743,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22714
1932,35,1933-05-27,663,41,9,7,5,75,139,0.21,524,0,0,0,0,0,0,41,9,7,5,75,582,248,248,192,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,51.3,51.3,38.6,0.0,108.1,18160
1932,36,1933-06-03,535,39,9,7,5,59,119,0.22,416,0,0,0,0,0,0,39,9,7,5,59,471,208,208,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.1,14800
1932,37,1933-06-10,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12024
1932,38,1933-06-17,426,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10967
1932,39,1933-06-24,400,39,9,7,5,59,119,0.3,281,0,0,0,0,0,0,39,9,7,5,59,336,179,142,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.6,30.2,0.0,0.0,60.1,10104
1932,40,1933-07-01,372,37,8,6,4,53,108,0.29,264,0,0,0,0,0,0,37,8,6,4,53,315,224,137,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.3,29.2,0.0,0.0,57.7,9685
1932,41,1933-07-08,341,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,233,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8650
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8022
1932,43,1933-07-22,304,37,8,6,4,53,108,0.35,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7255
1932,44,1933-07-29,288,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,237,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6964
1932,45,1933-08-05,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6551
1932,46,1933-08-12,243,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5503
1932,47,1933-08-19,226,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4853
1932,48,1933-08-26,222,33,6,4,2,42,90,0.4,132,0,0,0,0,0,0,33,6,4,2,42,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
1932,49,1933-09-02,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4864
1932,50,1933-09-09,201,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4739
1932,51,1933-09-16,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4572
1932,52,1933-09-23,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4425
1932,53,1933-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,594
1933,1,1933-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
1933,2,1933-10-08,173,28,4,2,2,27,64,0.37,109,0,0,0,0,0,0,28,4,2,2,27,144,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3954
1933,3,1933-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,20.0,3354
1933,4,1933-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3996
1933,5,1933-10-29,177,23,4,2,2,19,50,0.29,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4646
1933,6,1933-11-05,190,23,4,2,2,20,52,0.27,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5103
1933,7,1933-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5224
1933,8,1933-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5966
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,190,0,0,0,0,0,0,29,4,2,2,31,226,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7050
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9115
1933,11,1933-12-10,376,37,5,3,2,51,100,0.27,276,0,0,0,0,0,0,37,5,3,2,51,322,195,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.5,30.3,0.0,0.0,59.8,10044
1933,12,1933-12-17,434,38,5,4,3,54,104,0.24,330,0,0,0,0,0,0,38,5,4,3,54,377,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11823
1933,13,1933-12-24,481,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13441
1933,14,1933-12-31,551,40,5,4,3,64,117,0.21,434,0,0,0,0,0,0,40,5,4,3,64,484,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15427
1933,15,1934-01-07,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,102.0,17137
1933,16,1934-01-14,650,41,6,4,3,66,120,0.18,530,0,0,0,0,0,0,41,6,4,3,66,581,239,239,185,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,49.5,49.5,37.6,0.0,109.8,18441
1933,17,1934-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,118.1,19846
1933,18,1934-01-28,751,41,6,4,3,71,127,0.17,624,0,0,0,0,0,0,41,6,4,3,71,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.1,20843
1933,19,1934-02-04,786,43,7,5,4,78,137,0.17,649,0,0,0,0,0,0,43,7,5,4,78,704,216,216,216,0,990.0,967.0,0.33,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21821
1933,20,1934-02-11,829,43,7,5,4,78,137,0.17,692,0,0,0,0,0,0,43,7,5,4,78,747,230,230,230,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23121
1933,21,1934-02-18,983,39,6,5,4,64,118,0.12,865,0,0,0,0,0,0,39,6,5,4,64,915,242,242,242,239,990.0,967.8,0.5,0.25,989.3,21.1,21.1,21.1,20.6,0.94,0.94,0.94,0.94,46.2,46.2,46.2,44.6,164.2,27583
1933,22,1934-02-25,1429,41,7,6,6,76,138,0.1,1095,194,37,6,8,9,132,79,13,15,15,209,1204,273,273,273,273,990.0,969.4,0.86,0.47,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.5,30989
1933,23,1934-03-04,2188,49,9,9,9,107,183,0.08,1100,905,51,9,16,44,785,100,18,25,53,892,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26947
1933,24,1934-03-11,3133,59,11,12,13,144,239,0.08,1100,1794,41,7,13,67,1666,100,18,25,80,1810,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,134.8,22645
1933,25,1934-03-18,4667,59,11,12,13,144,239,0.05,1100,3328,40,7,13,67,3200,100,18,25,80,3344,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.4,25.4,25.4,25.4,101.7,17080
1933,26,1934-03-25,5465,59,11,12,13,144,239,0.04,1100,4126,41,7,13,67,3998,100,18,25,80,4142,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.47,0.47,0.47,0.47,12.6,12.6,12.6,12.6,50.4,8468
1933,27,1934-04-01,4870,84,14,20,27,219,364,0.07,1100,3406,16,4,5,53,3328,100,18,25,80,3547,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.2,16330
1933,28,1934-04-08,4222,76,14,18,25,189,324,0.08,1100,2797,24,3,6,54,2709,100,18,25,80,2899,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,109.9,18461
1933,29,1934-04-15,3743,70,14,18,25,168,295,0.08,1100,2348,29,3,7,55,2252,100,18,25,80,2420,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.2,20195
1933,30,1934-04-22,3291,70,14,18,25,168,295,0.09,1100,1896,29,4,7,55,1800,100,18,25,80,1968,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.8,21971
1933,31,1934-04-29,2908,66,14,17,23,192,313,0.11,1100,1495,33,3,7,56,1393,100,18,25,80,1585,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.4,23579
1933,32,1934-05-06,2624,65,14,17,23,202,321,0.12,1100,1203,34,4,7,57,1099,100,18,25,80,1301,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,147.9,24847
1933,33,1934-05-13,2282,65,14,17,23,202,321,0.14,1100,861,35,4,8,55,759,100,18,25,78,961,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.5,26467
1933,34,1934-05-20,2019,56,13,13,17,181,282,0.14,1100,636,43,4,11,40,536,100,18,25,58,718,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.3,27775
1933,35,1934-05-27,1805,54,12,12,15,161,257,0.14,1100,447,45,5,12,27,357,100,18,25,43,518,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28888
1933,36,1934-06-03,1479,53,12,12,13,120,210,0.14,1100,169,37,5,9,10,107,90,17,21,23,227,1229,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30704
1933,37,1934-06-10,1195,53,12,12,13,120,210,0.18,981,3,0,0,0,0,2,53,12,12,13,122,1060,245,245,245,245,990.0,968.6,0.65,0.35,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.9,29725
