WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,29,1939-04-15,2160,52,12,13,17,110,207,0.1,1100,853,47,5,11,60,728,100,18,25,78,839,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27062
1938,30,1939-04-22,1981,45,11,10,10,72,148,0.07,1100,733,55,7,15,49,606,100,18,25,59,678,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27969
1938,31,1939-04-29,1713,46,10,10,10,102,179,0.11,1100,433,53,7,15,25,332,100,18,25,35,435,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29378
1938,32,1939-05-06,1477,47,10,10,10,115,192,0.13,1100,185,42,7,9,9,117,89,17,19,19,232,1226,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.9,30723
1938,33,1939-05-13,1247,47,10,10,10,115,192,0.15,1050,4,1,0,0,0,2,48,10,10,10,117,1119,262,262,262,262,990.0,968.7,0.72,0.42,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31198
1938,34,1939-05-20,1115,47,10,10,10,115,192,0.17,923,0,0,0,0,0,0,47,10,10,10,115,990,230,230,230,230,990.0,968.3,0.56,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.0,28734
1938,35,1939-05-27,960,44,9,9,8,99,171,0.18,788,0,0,0,0,0,0,44,9,9,8,99,852,253,253,253,207,990.0,967.7,0.43,0.19,989.4,21.3,21.3,21.3,21.4,0.94,0.94,0.94,0.93,48.5,48.5,48.5,39.2,151.1,25379
1938,36,1939-06-03,781,39,9,7,5,59,119,0.15,662,0,0,0,0,0,0,39,9,7,5,59,717,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.9,22327
1938,37,1939-06-10,645,44,9,8,8,83,155,0.24,490,0,0,0,0,0,0,44,9,8,8,83,553,231,231,188,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,48.0,48.0,38.2,0.0,101.5,17048
1938,38,1939-06-17,544,45,10,9,9,88,161,0.3,383,0,0,0,0,0,0,45,10,9,9,88,447,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13512
1938,39,1939-06-24,475,45,10,9,9,88,161,0.34,314,0,0,0,0,0,0,45,10,9,9,88,378,157,157,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11130
1938,40,1939-07-01,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10492
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,159,140,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.6,0.0,0.0,59.4,9972
1938,42,1939-07-15,386,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9306
1938,43,1939-07-22,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8747
1938,44,1939-07-29,343,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,274,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8163
1938,45,1939-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7947
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7354
1938,47,1939-08-19,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7134
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,172,0,0,0,0,0,0,38,6,4,3,57,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
1938,49,1939-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6663
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,145,0,0,0,0,0,0,38,6,4,3,59,193,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5305
1938,51,1939-09-16,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
1938,52,1939-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
1938,53,1939-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,615
1939,1,1939-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5078
1939,2,1939-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4427
1939,3,1939-10-15,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4489
1939,4,1939-10-22,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5417
1939,5,1939-10-29,261,38,5,3,2,51,102,0.39,159,0,0,0,0,0,0,38,5,3,2,51,207,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5844
1939,6,1939-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5878
1939,7,1939-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6657
1939,8,1939-11-19,345,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8867
1939,9,1939-11-26,415,40,6,4,3,55,109,0.26,305,0,0,0,0,0,0,40,6,4,3,55,357,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10919
1939,10,1939-12-03,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12362
1939,11,1939-12-10,518,42,7,5,3,61,118,0.23,400,0,0,0,0,0,0,42,7,5,3,61,454,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14222
1939,12,1939-12-17,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.8,15759
1939,13,1939-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,238,238,188,0,990.0,966.4,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,49.4,49.4,38.2,0.0,109.6,18414
1939,14,1939-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,192,192,192,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,116.1,19496
1939,15,1940-01-07,751,46,7,6,4,76,139,0.19,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.8,20454
1939,16,1940-01-14,823,46,7,6,4,76,139,0.17,684,0,0,0,0,0,0,46,7,6,4,76,743,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.7,22796
1939,17,1940-01-21,918,46,7,6,4,76,139,0.15,779,0,0,0,0,0,0,46,7,6,4,76,838,259,259,259,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.8,25338
1939,18,1940-01-28,990,47,7,6,4,83,148,0.15,842,0,0,0,0,0,0,47,7,6,4,83,903,230,230,230,212,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.7,43.7,43.7,40.2,159.8,26847
1939,19,1940-02-04,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28175
1939,20,1940-02-11,1100,49,8,7,5,93,162,0.15,938,0,0,0,0,0,0,49,8,7,5,93,1002,234,234,234,234,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29239
1939,21,1940-02-18,1129,49,8,7,5,93,162,0.14,967,0,0,0,0,0,0,49,8,7,5,93,1031,241,241,241,241,990.0,968.3,0.6,0.32,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29886
1939,22,1940-02-25,1286,49,8,7,6,97,168,0.13,1073,44,12,2,2,1,26,61,10,9,8,123,1155,268,268,268,268,990.0,968.9,0.78,0.45,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.0,31422
1939,23,1940-03-03,1871,49,9,9,9,107,183,0.1,1100,588,49,8,14,28,486,98,17,23,37,593,1239,275,275,275,275,990.0,970.7,0.91,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28580
1939,24,1940-03-10,2651,49,9,9,9,107,183,0.07,1100,1368,51,9,16,64,1227,100,18,25,73,1334,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.3,24747
1939,25,1940-03-17,3505,53,9,10,10,122,207,0.06,1100,2198,46,8,14,69,2059,100,18,25,80,2182,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21121
1939,26,1940-03-24,4570,59,11,12,13,144,239,0.05,1100,3231,41,7,13,67,3103,100,18,25,80,3247,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.8,25.8,25.8,25.8,103.0,17305
1939,27,1940-03-31,5173,68,13,17,23,164,287,0.06,1100,3786,31,4,7,56,3685,100,18,25,80,3850,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.0,23.0,23.0,23.0,91.8,15428
1939,28,1940-04-07,4868,70,14,18,25,168,295,0.06,1100,3473,30,4,7,55,3377,100,18,25,80,3545,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.2,16327
1939,29,1940-04-14,4331,70,14,18,25,168,295,0.07,1100,2936,30,4,7,55,2840,100,18,25,80,3008,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.6,18083
1939,30,1940-04-21,3925,70,14,18,25,168,295,0.08,1100,2530,30,3,7,55,2434,100,18,25,80,2602,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,116.2,19517
1939,31,1940-04-28,3482,67,14,17,23,187,309,0.09,1100,2072,32,4,7,56,1971,100,18,25,80,2159,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.2,21201
1939,32,1940-05-05,3082,65,14,17,23,202,321,0.1,1100,1661,35,4,8,57,1557,100,18,25,80,1759,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,135.9,22835
1939,33,1940-05-12,2705,65,14,17,23,202,321,0.12,1100,1284,35,4,7,57,1180,100,18,25,80,1382,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.7,24483
1939,34,1940-05-19,2329,65,14,17,23,202,321,0.14,1100,908,34,4,7,56,805,100,18,25,79,1007,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,156.2,26238
1939,35,1940-05-26,2057,64,13,16,22,195,311,0.15,1100,645,35,4,8,45,551,100,18,25,67,746,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27581
1939,36,1940-06-02,1840,62,12,14,16,153,257,0.14,1100,483,38,6,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28703
1939,37,1940-06-09,1501,62,12,14,16,153,257,0.17,1100,144,26,4,6,8,96,88,16,20,24,249,1226,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30597
1939,38,1940-06-16,1296,62,12,14,16,153,257,0.2,1035,3,0,0,0,0,2,62,12,14,16,155,1124,258,258,258,258,990.0,968.9,0.73,0.4,988.9,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30493
1939,39,1940-06-23,1089,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,246,246,246,219,990.0,968.2,0.5,0.22,989.3,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,45.9,45.9,45.9,40.4,155.1,26055
1939,40,1940-06-30,908,58,11,11,11,138,231,0.25,677,0,0,0,0,0,0,58,11,11,11,138,758,225,225,225,0,990.0,967.5,0.36,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22220
1939,41,1940-07-07,738,58,11,11,11,136,227,0.31,511,0,0,0,0,0,0,58,11,11,11,136,591,228,228,192,0,990.0,966.7,0.26,0.08,989.7,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,46.3,46.3,38.0,0.0,103.5,17384
1939,42,1940-07-14,663,58,11,11,11,136,227,0.34,436,0,0,0,0,0,0,58,11,11,11,136,516,218,218,0,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15189
1939,43,1940-07-21,575,58,11,11,11,136,227,0.4,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12105
1939,44,1940-07-28,524,56,10,9,8,123,208,0.4,315,0,0,0,0,0,0,56,10,9,8,123,392,157,157,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11064
1939,45,1940-08-04,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,164,145,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.6,30.5,0.0,0.0,60.7,10203
1939,46,1940-08-11,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9337
1939,47,1940-08-18,404,54,9,8,6,107,184,0.46,220,0,0,0,0,0,0,54,9,8,6,107,291,220,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8076
1939,48,1940-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6837
1939,49,1940-09-01,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7430
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6447
1939,51,1940-09-15,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5519
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4452
1939,53,1940-09-29,264,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,1318
1940,1,1940-10-01,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5681
1940,2,1940-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5462
1940,3,1940-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5843
1940,4,1940-10-22,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6915
1940,5,1940-10-29,312,40,6,4,3,54,107,0.34,204,0,0,0,0,0,0,40,6,4,3,54,255,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7575
1940,6,1940-11-05,326,40,6,4,3,53,106,0.33,220,0,0,0,0,0,0,40,6,4,3,53,270,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8197
1940,7,1940-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8343
1940,8,1940-11-19,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8481
1940,9,1940-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8549
1940,10,1940-12-03,357,42,7,5,3,61,118,0.33,239,0,0,0,0,0,0,42,7,5,3,61,293,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8860
1940,11,1940-12-10,390,38,5,4,3,55,106,0.27,284,0,0,0,0,0,0,38,5,4,3,55,332,160,144,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.4,30.6,0.0,0.0,60.7,10192
1940,12,1940-12-17,422,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11381
1940,13,1940-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12964
1940,14,1940-12-31,500,40,5,4,3,64,117,0.24,383,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13576
1940,15,1941-01-07,573,41,6,4,3,66,120,0.21,453,0,0,0,0,0,0,41,6,4,3,66,504,226,226,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.6,16055
1940,16,1941-01-14,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,236,236,205,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,48.5,48.5,41.4,0.0,114.7,19266
1940,17,1941-01-21,882,41,6,4,3,66,120,0.14,762,0,0,0,0,0,0,41,6,4,3,66,813,254,254,254,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,148.9,25017
1940,18,1941-01-28,1004,44,6,5,3,77,138,0.14,866,0,0,0,0,0,0,44,6,5,3,77,923,216,216,216,216,990.0,967.8,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.2,27579
1940,19,1941-02-04,1024,49,8,7,5,93,162,0.16,862,0,0,0,0,0,0,49,8,7,5,93,926,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.7,27170
1940,20,1941-02-11,1160,49,8,7,5,93,162,0.14,998,0,0,0,0,0,0,49,8,7,5,93,1062,249,249,249,249,990.0,968.4,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30492
1940,21,1941-02-18,1365,49,8,7,5,93,162,0.12,1100,103,30,5,4,3,60,79,13,11,8,153,1203,275,275,275,275,990.0,969.2,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,187.0,31413
1940,22,1941-02-25,1590,53,9,9,8,114,195,0.12,1100,295,46,8,12,12,215,100,18,21,20,329,1239,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30057
1940,23,1941-03-04,1713,59,11,12,13,144,239,0.14,1100,374,41,7,12,20,292,100,18,25,33,436,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29377
1940,24,1941-03-11,2012,49,9,9,9,107,183,0.09,1100,729,50,9,16,35,617,100,18,25,44,724,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27813
1940,25,1941-03-18,2490,49,9,9,9,107,183,0.07,1100,1207,50,9,16,57,1074,100,18,25,66,1181,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.8,25505
1940,26,1941-03-25,3219,49,9,9,9,107,183,0.06,1100,1936,51,9,16,71,1789,100,18,25,80,1896,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.5,22265
1940,27,1941-04-01,3207,70,14,18,25,168,295,0.09,1100,1812,30,4,6,55,1716,100,18,25,80,1884,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.8,22316
1940,28,1941-04-08,2867,60,13,15,21,138,250,0.09,1100,1517,39,4,9,58,1405,100,18,25,80,1544,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.4,23757
1940,29,1941-04-15,2693,54,13,14,19,117,217,0.08,1100,1376,46,5,11,61,1253,100,18,25,80,1370,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.0,24531
1940,30,1941-04-22,2394,54,13,14,19,117,217,0.09,1100,1077,46,5,11,61,954,100,18,25,80,1071,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.3,25922
1940,31,1941-04-29,2189,54,13,13,17,160,259,0.12,1100,830,45,5,11,51,717,100,18,25,69,877,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.2,26920
1940,32,1941-05-06,1906,52,12,12,15,160,252,0.13,1100,554,47,5,12,32,455,100,18,25,47,615,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28358
1940,33,1941-05-13,1654,47,10,10,10,115,192,0.12,1100,362,52,8,14,18,268,100,18,24,28,383,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29692
1940,34,1941-05-20,1424,47,10,10,10,115,192,0.14,1100,132,31,5,6,6,80,78,15,16,16,195,1211,275,275,275,275,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.9,31062
1940,35,1941-05-27,1230,46,10,9,9,107,183,0.15,1043,4,1,0,0,0,2,47,10,9,9,109,1110,260,260,260,260,990.0,968.7,0.71,0.41,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.5,31159
1940,36,1941-06-03,1056,45,10,9,9,88,161,0.15,895,0,0,0,0,0,0,45,10,9,9,88,959,233,233,233,227,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,42.4,167.4,28128
1940,37,1941-06-10,851,45,10,9,9,88,161,0.19,690,0,0,0,0,0,0,45,10,9,9,88,754,230,230,230,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22851
1940,38,1941-06-17,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,229,229,187,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,47.2,47.2,37.7,0.0,105.2,17670
1940,39,1941-06-24,573,45,10,9,9,88,161,0.28,412,0,0,0,0,0,0,45,10,9,9,88,476,206,206,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14515
1940,40,1941-07-01,526,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13825
1940,41,1941-07-08,463,42,9,8,6,70,135,0.29,328,0,0,0,0,0,0,42,9,8,6,70,387,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11631
1940,42,1941-07-15,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10471
1940,43,1941-07-22,405,42,9,8,6,70,135,0.33,270,0,0,0,0,0,0,42,9,8,6,70,329,210,140,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.8,29.5,0.0,0.0,58.5,9820
1940,44,1941-07-29,372,40,7,6,4,64,123,0.33,248,0,0,0,0,0,0,40,7,6,4,64,303,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
1940,45,1941-08-05,340,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8377
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7416
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7072
1940,48,1941-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6176
1940,49,1941-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6770
1940,50,1941-09-09,264,38,6,4,3,59,110,0.42,154,0,0,0,0,0,0,38,6,4,3,59,202,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5689
1940,51,1941-09-16,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5355
1940,52,1941-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1940,53,1941-09-30,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,535
1941,1,1941-10-01,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4013
1941,2,1941-10-08,204,33,4,3,2,40,83,0.41,121,0,0,0,0,0,0,33,4,3,2,40,162,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1941,3,1941-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1941,4,1941-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3795
1941,5,1941-10-29,216,36,5,3,2,48,94,0.44,122,0,0,0,0,0,0,36,5,3,2,48,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4412
1941,6,1941-11-05,223,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4771
1941,7,1941-11-12,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5045
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6022
1941,9,1941-11-26,259,34,5,3,2,43,88,0.34,171,0,0,0,0,0,0,34,5,3,2,43,213,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6314
1941,10,1941-12-03,291,31,5,3,2,36,77,0.27,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7962
1941,11,1941-12-10,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9083
1941,12,1941-12-17,334,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,257,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9612
1941,13,1941-12-24,408,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,185,170,0,0,990.0,965.3,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,39.8,36.3,0.0,0.0,71.0,11923
1941,14,1941-12-31,431,33,5,3,2,43,89,0.21,342,0,0,0,0,0,0,33,5,3,2,43,384,171,171,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,72.7,12221
1941,15,1942-01-07,454,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.4,12997
1941,16,1942-01-14,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13698
1941,17,1942-01-21,508,29,5,4,2,33,73,0.14,435,0,0,0,0,0,0,29,5,4,2,33,473,217,217,0,0,990.0,965.7,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15614
1941,18,1942-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,233,233,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.8,16592
1941,19,1942-02-04,584,31,6,4,3,41,85,0.15,499,0,0,0,0,0,0,31,6,4,3,41,540,249,249,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.8,17608
1941,20,1942-02-11,664,31,6,4,3,41,85,0.13,579,0,0,0,0,0,0,31,6,4,3,41,620,205,205,194,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.0,42.0,39.5,0.0,117.8,19788
1941,21,1942-02-18,727,31,6,4,3,41,85,0.12,642,0,0,0,0,0,0,31,6,4,3,41,683,214,214,214,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21786
1941,22,1942-02-25,807,35,6,5,4,52,103,0.13,703,0,0,0,0,0,0,35,6,5,4,52,750,234,234,234,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23566
1941,23,1942-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,250,250,250,0,990.0,967.3,0.39,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,146.9,24677
1941,24,1942-03-11,955,41,8,7,6,67,129,0.14,826,0,0,0,0,0,0,41,8,7,6,67,882,245,245,245,211,990.0,967.6,0.46,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,46.9,46.9,46.9,40.3,158.0,26539
1941,25,1942-03-18,1027,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.8,28520
1941,26,1942-03-25,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,179.0,30071
1941,27,1942-04-01,1233,45,11,10,10,72,148,0.12,1053,32,9,1,2,2,16,54,12,12,12,88,1133,263,263,263,263,990.0,968.7,0.74,0.42,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.4,31312
1941,28,1942-04-08,1746,45,11,10,10,72,148,0.09,1100,498,55,7,15,33,388,100,18,25,43,460,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.8,29206
1941,29,1942-04-15,2105,45,11,10,10,72,148,0.07,1100,857,55,6,15,57,722,100,18,25,67,794,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.7,27340
1941,30,1942-04-22,2166,45,11,10,10,72,148,0.07,1100,918,55,7,15,62,779,100,18,25,72,851,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.9,27032
1941,31,1942-04-29,2027,46,10,10,10,102,179,0.09,1100,747,53,7,15,42,628,100,18,25,52,731,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27735
1941,32,1942-05-06,1790,47,10,10,10,115,192,0.11,1100,498,53,7,15,25,396,100,18,25,35,511,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28965
1941,33,1942-05-13,1553,47,10,10,10,115,192,0.12,1100,261,52,8,13,13,173,99,18,23,23,288,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,180.1,30258
1941,34,1942-05-20,1322,47,10,10,10,115,192,0.15,1063,66,16,3,3,3,40,63,13,13,13,155,1153,265,265,265,265,990.0,969.0,0.77,0.43,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.2,30953
1941,35,1942-05-27,1092,46,10,9,9,107,183,0.17,909,0,0,0,0,0,0,46,10,9,9,107,975,227,227,227,227,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28473
1941,36,1942-06-03,864,45,10,9,9,88,161,0.19,703,0,0,0,0,0,0,45,10,9,9,88,767,234,234,234,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23122
1941,37,1942-06-10,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.4,16354
1941,38,1942-06-17,518,42,9,8,7,75,143,0.28,375,0,0,0,0,0,0,42,9,8,7,75,435,187,187,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13235
1941,39,1942-06-24,458,39,9,7,5,59,119,0.26,339,0,0,0,0,0,0,39,9,7,5,59,394,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12053
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11119
1941,41,1942-07-08,389,39,8,7,5,62,123,0.32,266,0,0,0,0,0,0,39,8,7,5,62,321,204,144,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,44.6,30.6,0.0,0.0,57.7,9689
1941,42,1942-07-15,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8458
1941,43,1942-07-22,339,42,9,8,6,70,135,0.4,204,0,0,0,0,0,0,42,9,8,6,70,263,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7525
1941,44,1942-07-29,322,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,253,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7295
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,186,0,0,0,0,0,0,38,7,5,3,57,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6872
1941,46,1942-08-12,280,34,7,5,3,44,93,0.33,187,0,0,0,0,0,0,34,7,5,3,44,233,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6897
1941,47,1942-08-19,268,37,7,5,3,55,108,0.41,159,0,0,0,0,0,0,37,7,5,3,55,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5863
1941,48,1942-08-26,251,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1941,49,1942-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5226
1941,50,1942-09-09,219,31,6,4,2,34,77,0.35,142,0,0,0,0,0,0,31,6,4,2,34,183,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5212
1941,51,1942-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4875
1941,52,1942-09-23,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4540
1941,53,1942-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,599
1942,1,1942-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4872
1942,2,1942-10-08,195,28,4,2,2,27,64,0.33,131,0,0,0,0,0,0,28,4,2,2,27,165,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1942,3,1942-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4643
1942,4,1942-10-22,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4762
1942,5,1942-10-29,212,33,4,3,2,41,84,0.4,128,0,0,0,0,0,0,33,4,3,2,41,169,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4684
1942,6,1942-11-05,215,36,5,3,2,47,93,0.43,122,0,0,0,0,0,0,36,5,3,2,47,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4467
1942,7,1942-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4978
1942,8,1942-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5352
1942,9,1942-11-26,254,34,5,3,2,43,88,0.35,165,0,0,0,0,0,0,34,5,3,2,43,208,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6103
1942,10,1942-12-03,255,31,5,3,2,36,77,0.3,178,0,0,0,0,0,0,31,5,3,2,36,217,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6612
1942,11,1942-12-10,291,26,4,3,2,25,61,0.21,229,0,0,0,0,0,0,26,4,3,2,25,263,229,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8556
1942,12,1942-12-17,345,28,4,3,2,29,66,0.19,278,0,0,0,0,0,0,28,4,3,2,29,314,158,140,0,0,990.0,965.0,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,34.1,29.9,0.0,0.0,59.7,10033
1942,13,1942-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10719
1942,14,1942-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11436
1942,15,1943-01-07,444,31,5,4,2,39,83,0.19,361,0,0,0,0,0,0,31,5,4,2,39,402,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12898
1942,16,1943-01-14,477,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,86.0,14455
1942,17,1943-01-21,511,29,5,4,2,33,73,0.14,438,0,0,0,0,0,0,29,5,4,2,33,476,219,219,0,0,990.0,965.7,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.7,15740
1942,18,1943-01-28,527,29,5,4,2,36,78,0.15,449,0,0,0,0,0,0,29,5,4,2,36,489,224,224,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.7,16083
1942,19,1943-02-04,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,236,236,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.8,16760
1942,20,1943-02-11,595,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,255,255,0,0,990.0,966.1,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,106.8,17946
1942,21,1943-02-18,667,31,6,4,3,41,85,0.13,582,0,0,0,0,0,0,31,6,4,3,41,623,207,207,196,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,39.7,0.0,118.4,19893
1942,22,1943-02-25,710,33,6,4,3,46,94,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20784
1942,23,1943-03-04,792,36,8,6,4,53,107,0.14,685,0,0,0,0,0,0,36,8,6,4,53,735,228,228,228,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.2,23052
1942,24,1943-03-11,897,36,8,6,4,53,107,0.12,790,0,0,0,0,0,0,36,8,6,4,53,840,253,253,253,210,990.0,967.4,0.42,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,49.2,49.2,49.2,39.8,153.2,25743
1942,25,1943-03-18,1028,38,8,6,5,61,119,0.12,908,0,0,0,0,0,0,38,8,6,5,61,961,227,227,227,227,990.0,967.9,0.53,0.28,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.4,28799
1942,26,1943-03-25,1181,41,8,7,6,67,129,0.11,1048,4,1,0,0,0,2,42,8,7,6,69,1105,262,262,262,262,990.0,968.5,0.71,0.41,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.0,31581
1942,27,1943-04-01,1480,45,11,10,10,72,148,0.1,1100,232,49,6,13,15,147,94,17,23,25,219,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.6,30673
1942,28,1943-04-08,1637,45,11,10,10,72,148,0.09,1100,389,54,7,15,26,286,100,18,25,36,358,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.3,29784
1942,29,1943-04-15,1690,45,11,10,10,72,148,0.09,1100,442,55,6,15,29,335,100,18,25,39,407,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29500
1942,30,1943-04-22,1672,45,11,10,10,72,148,0.09,1100,424,55,7,15,28,318,100,18,25,38,390,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.2,29596
1942,31,1943-04-29,1703,46,10,10,10,102,179,0.11,1100,424,53,7,15,24,324,100,18,25,34,426,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29425
1942,32,1943-05-06,1699,47,10,10,10,115,192,0.11,1100,407,53,8,15,21,310,100,18,25,31,425,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29450
1942,33,1943-05-13,1629,47,10,10,10,115,192,0.12,1100,337,53,8,15,17,244,100,18,25,27,359,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29825
1942,34,1943-05-20,1531,47,10,10,10,115,192,0.13,1100,239,50,7,12,12,155,97,18,22,22,270,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30386
1942,35,1943-05-27,1397,46,10,9,9,107,183,0.13,1100,114,28,5,6,6,67,75,15,15,15,174,1206,275,275,275,275,990.0,969.3,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31231
1942,36,1943-06-03,1231,45,10,9,9,88,161,0.13,1061,8,2,0,0,0,4,47,10,9,9,92,1129,265,265,265,265,990.0,968.7,0.74,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,187.9,31568
1942,37,1943-06-10,1084,51,11,11,12,115,203,0.19,881,0,0,0,0,0,0,51,11,11,12,115,956,230,230,230,223,990.0,968.1,0.53,0.26,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,41.5,164.2,27592
1942,38,1943-06-17,882,53,12,12,13,120,210,0.24,672,0,0,0,0,0,0,53,12,12,13,120,749,224,224,224,0,990.0,967.3,0.36,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22078
1942,39,1943-06-24,670,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,230,230,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15900
1942,40,1943-07-01,559,50,10,9,9,108,186,0.33,373,0,0,0,0,0,0,50,10,9,9,108,442,186,186,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13079
1942,41,1943-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,391,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11560
1942,42,1943-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10859
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,213,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.4,30.0,0.0,0.0,59.2,9950
1942,44,1943-07-29,378,40,7,6,4,64,123,0.33,254,0,0,0,0,0,0,40,7,6,4,64,309,254,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9443
1942,45,1943-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8704
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7787
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6931
1942,48,1943-08-26,285,39,6,4,3,60,115,0.4,170,0,0,0,0,0,0,39,6,4,3,60,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6256
1942,49,1943-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5486
1942,50,1943-09-09,250,35,6,4,3,50,98,0.39,151,0,0,0,0,0,0,35,6,4,3,50,197,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5552
1942,51,1943-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5172
1942,52,1943-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1942,53,1943-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,591
1943,1,1943-10-01,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4665
1943,2,1943-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4540
1943,3,1943-10-15,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4096
1943,4,1943-10-22,178,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3779
1943,5,1943-10-29,186,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4265
1943,6,1943-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4801
1943,7,1943-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4968
1943,8,1943-11-19,230,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
1943,9,1943-11-26,264,31,4,2,2,36,77,0.29,186,0,0,0,0,0,0,31,4,2,2,36,224,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6877
1943,10,1943-12-03,310,38,5,4,3,54,104,0.34,206,0,0,0,0,0,0,38,5,4,3,54,253,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7637
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,254,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9426
1943,12,1943-12-17,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,167,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.9,31.9,0.0,0.0,63.3,10631
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13607
1943,14,1943-12-31,570,40,5,4,3,64,117,0.21,452,0,0,0,0,0,0,40,5,4,3,64,503,226,226,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.5,16052
1943,15,1944-01-07,653,43,6,4,3,70,128,0.2,525,0,0,0,0,0,0,43,6,4,3,70,579,249,249,191,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,51.5,51.5,38.6,0.0,108.4,18217
1943,16,1944-01-14,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,211,211,189,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,43.1,43.1,38.1,0.0,113.4,19058
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21804
1943,18,1944-01-28,908,47,7,6,4,83,148,0.16,759,0,0,0,0,0,0,47,7,6,4,83,820,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24802
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28356
1943,20,1944-02-11,1233,49,8,7,5,93,162,0.13,1055,16,4,0,0,0,9,53,8,7,5,102,1125,263,263,263,263,990.0,968.7,0.73,0.42,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.8,31378
1943,21,1944-02-18,1525,49,8,7,5,93,162,0.11,1100,263,48,8,11,8,186,97,16,18,13,279,1232,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.2,30442
